    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.60225E-004</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">338.27238</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">11321.14502</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.70178</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11109</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.81053</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.05779E-003</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.31688E-004</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.81053</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19538.89563</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.31688E-004</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">377.79599</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">11420.18119</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">70.07218</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.56664E-002</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">21.02165</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.66849E-003</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.20065E-002</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">21.02165</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">543433.26251</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.20065E-002</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10645.81763</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">333497.01983</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.66393</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.19179E-002</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.09918</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.79060E-003</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.27508E-003</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.72528</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">57712.06555</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.27508E-003</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1204.58645</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">40503.86283</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.82068</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.95250</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24620</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.40000E-004</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.22511E-004</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24620</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5545.04129</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.22511E-004</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">105.98937</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.92483</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40611</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.57745</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.62897E-004</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.27926E-004</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.57745</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5790.12524</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.27926E-004</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">100.77862</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">62.36645</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.25068</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">18.70994</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.11923E-004</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.14493E-003</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">18.70994</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">187606.08888</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.14493E-003</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3265.33226</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.10904</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.25143</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.93271</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.09209E-004</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.91098E-003</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.57678</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">86494.01598</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.91098E-003</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1807.22921</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">60784.93040</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">77.71993</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">77.71993</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">259.06643</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">77.71993</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">259.06643</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">259.06643</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">259.06643</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">259.06643</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">342850.53239</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">259.06643</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.29045</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.22000</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.73006</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.43205E-002</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">8907013.79240</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.31814</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">259.06643</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2204044.81667</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.86957E-002</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">30120.99192</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">ELECTRIC HUMIDIFIER</td>
    <td align="right">Design Size Nominal Capacity Volume [m3/s]</td>
    <td align="right">1.98698E-003</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">ELECTRIC HUMIDIFIER</td>
    <td align="right">Design Size Rated Power [W]</td>
    <td align="right">5151756.98283</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">259.06643</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">342850.53239</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">0.31814</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.49681E-006</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.86957E-002</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">9.77891E-006</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.31814</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">38.17655</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">7.22000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">0.55000</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">8907013.79240</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.31814</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">81280.15264</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.31814</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">8907013.79240</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.45162</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.45162</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">54.19435</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">29.40000</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">23.80000</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">10615774.98871</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.45162</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">115383.01879</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.45162</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">110986.36432</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">293.31916</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">657426.13699</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">29.33192</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">65742.61370</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.52974E-002</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">11.43568</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">4400119.58926</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.52974E-002</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">24347.25558</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4313312.46241</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.52974E-002</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.18398E-004</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.22078E-002</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">10879.88191</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.18398E-004</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">22.07327</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.18398E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">6634.67</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">8178.83</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">224985.59</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">19357.57</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">14743.52</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">17673.85</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">503929.17</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">46028.44</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">4674.90</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">7022.68</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">187406.15</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">15695.53</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">15469.63</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">18546.92</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">515770.89</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">48510.10</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">5263.80</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">5493.15</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">177983.91</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">56861.86</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">1562668.18</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">7925296.02</td>
    <td align="right">5187602.39</td>
    <td align="right">2737693.64</td>
    <td align="right">0.65</td>
    <td align="right">999585.85</td>
    <td align="right">10138.35</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">6.14</td>
    <td align="right">20.85</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3094120586E-002</td>
    <td align="right">0.1880310447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9907446525E-002</td>
    <td align="right">0.4013790941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3217818989E-002</td>
    <td align="right">0.1972247773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8033965461E-002</td>
    <td align="right">0.2280877121</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3274085117E-002</td>
    <td align="right">0.2049273248</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9189461926E-002</td>
    <td align="right">0.1263924804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3331697954E-002</td>
    <td align="right">0.2256849233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1189343821</td>
    <td align="right">0.7192169543</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3069325758E-002</td>
    <td align="right">0.1880623288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9755605549E-002</td>
    <td align="right">0.2873858595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3222399627E-002</td>
    <td align="right">0.1930296646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1051627970</td>
    <td align="right">0.3387175323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3452515932E-002</td>
    <td align="right">0.2058065995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9784889786E-002</td>
    <td align="right">0.4179613172</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3332263003E-002</td>
    <td align="right">0.2256972255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1150667108</td>
    <td align="right">0.6531780297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2660192341E-002</td>
    <td align="right">0.1784856244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1104815831</td>
    <td align="right">0.8478502717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2923896381E-002</td>
    <td align="right">0.1848419474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8068872748E-002</td>
    <td align="right">0.2614531506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2944841618E-002</td>
    <td align="right">0.1963087338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2780089512E-002</td>
    <td align="right">0.2285607746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3079070303E-002</td>
    <td align="right">0.2229681358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4867002720E-002</td>
    <td align="right">0.1911556022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3200146397E-002</td>
    <td align="right">0.1906314459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1897550316E-002</td>
    <td align="right">0.2195564257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3374455690E-002</td>
    <td align="right">0.1955875389</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9948919179E-002</td>
    <td align="right">0.2939577265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3734008860E-002</td>
    <td align="right">0.2069291093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6065603967</td>
    <td align="right">6.3927182092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3630809826E-002</td>
    <td align="right">0.2269657421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5647183162E-002</td>
    <td align="right">0.2119662077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9855407680E-002</td>
    <td align="right">5.3575564560E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0549090367E-002</td>
    <td align="right">0.1737636325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1980678166E-002</td>
    <td align="right">4.9443792966E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2843778851</td>
    <td align="right">1.4326918185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9101306400E-002</td>
    <td align="right">6.6297423550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1040299241</td>
    <td align="right">0.4338244432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2874933650E-002</td>
    <td align="right">0.1929705680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8962958847E-002</td>
    <td align="right">0.1378834981</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    00:45:43</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     7467.84</td>
    <td align="right">      613.66</td>
    <td align="right">        0.00</td>
    <td align="right">    25338.04</td>
    <td align="right">    33004.64</td>
    <td align="right">    66424.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    00:45:43</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">     8716.83</td>
    <td align="right">       43.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">     8702.83</td>
    <td align="right">       57.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">     8625.83</td>
    <td align="right">      132.33</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">     8665.33</td>
    <td align="right">       92.83</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">     8758.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">     8757.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">     8745.83</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">     8735.17</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">     8757.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">     8757.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">     8759.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">     8758.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">     8747.33</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">     8748.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8625.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      132.33</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8739.83</td>
    <td align="right">       19.98</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   174796.67</td>
    <td align="right">      399.67</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">    19235.84</td>
    <td align="right">      104.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">    19254.86</td>
    <td align="right">       85.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">    19038.02</td>
    <td align="right">      299.68</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">    19180.46</td>
    <td align="right">      157.24</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">    44525.25</td>
    <td align="right">        4.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">    44520.66</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">    44480.44</td>
    <td align="right">       48.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">    44443.68</td>
    <td align="right">       85.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">    19340.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">    19340.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">    19336.95</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">    19336.45</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">    44526.99</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">    44525.26</td>
    <td align="right">        4.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">    44498.84</td>
    <td align="right">       30.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">    44496.54</td>
    <td align="right">       32.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">   115973.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">   115973.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">   115973.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">   115973.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    19038.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   115973.58</td>
    <td align="right">      299.68</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    48698.77</td>
    <td align="right">       43.56</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   973975.45</td>
    <td align="right">      871.17</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">     5321.83</td>
    <td align="right">       43.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">     5307.83</td>
    <td align="right">       57.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">     5230.83</td>
    <td align="right">      132.33</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">     5270.33</td>
    <td align="right">       92.83</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">     5363.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">     5362.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">     5350.83</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">     5340.17</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">     5362.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">     5362.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">     5364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">     5363.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">     5356.17</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">     5355.50</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5230.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5365.00</td>
    <td align="right">      132.33</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5345.15</td>
    <td align="right">       19.67</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   106903.00</td>
    <td align="right">      393.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">     8727.67</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">     8715.33</td>
    <td align="right">       44.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">     8650.67</td>
    <td align="right">      109.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">     8675.00</td>
    <td align="right">       85.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">     8759.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">     8758.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">     8747.33</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">     8736.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">     8755.83</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">     8752.33</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">     8751.83</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">     8748.83</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">     8720.67</td>
    <td align="right">       39.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8650.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      109.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8740.93</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   174818.67</td>
    <td align="right">      381.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">    19272.06</td>
    <td align="right">       68.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">    19273.58</td>
    <td align="right">       66.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">    19127.12</td>
    <td align="right">      213.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">    19201.58</td>
    <td align="right">      138.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">    44526.40</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">    44522.38</td>
    <td align="right">        6.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">    44485.61</td>
    <td align="right">       43.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">    44446.55</td>
    <td align="right">       82.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">    19340.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">    19340.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">    19334.21</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">    19328.97</td>
    <td align="right">       11.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">    44529.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">    44529.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">    44508.60</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">    44497.11</td>
    <td align="right">       32.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">   114573.42</td>
    <td align="right">     1400.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">   115973.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">   115973.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">   115973.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    19127.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   115973.58</td>
    <td align="right">     1400.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    48637.89</td>
    <td align="right">      104.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   972757.78</td>
    <td align="right">     2094.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">     5332.67</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">     5320.33</td>
    <td align="right">       44.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">     5255.67</td>
    <td align="right">      109.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">     5280.00</td>
    <td align="right">       85.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">     5364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">     5363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">     5352.33</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">     5341.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">     5360.83</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">     5357.33</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">     5359.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">     5355.67</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">     5325.67</td>
    <td align="right">       39.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">     5365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5255.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5365.00</td>
    <td align="right">      109.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5346.13</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   106922.67</td>
    <td align="right">      377.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   175200.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">     6541.00</td>
    <td align="right">30-SEP-13:00</td>
    <td align="right">        1.83</td>
    <td align="right">        2.74</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">      492.00</td>
    <td align="right">21-JAN-12:00</td>
    <td align="right">       45.00</td>
    <td align="right">       67.37</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">      492.33</td>
    <td align="right">21-JAN-12:20</td>
    <td align="right">       39.83</td>
    <td align="right">       59.63</td>
    <td align="right">       39.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">     2841.50</td>
    <td align="right">29-APR-09:30</td>
    <td align="right">        0.67</td>
    <td align="right">        2.30</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">     2840.83</td>
    <td align="right">29-APR-08:49</td>
    <td align="right">        1.00</td>
    <td align="right">        3.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">     3015.50</td>
    <td align="right">06-MAY-15:30</td>
    <td align="right">        2.50</td>
    <td align="right">        5.17</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">     3015.17</td>
    <td align="right">06-MAY-15:10</td>
    <td align="right">        3.33</td>
    <td align="right">        9.19</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      492.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">       45.00</td>
    <td align="right">       67.37</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6655.92</td>
    <td align="right">-</td>
    <td align="right">        4.71</td>
    <td align="right">        7.49</td>
    <td align="right">        4.62</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   133118.33</td>
    <td align="right">-</td>
    <td align="right">       94.17</td>
    <td align="right">      149.85</td>
    <td align="right">       92.50</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">      466.88</td>
    <td align="right">     2748.16</td>
    <td align="right">      466.88</td>
    <td align="right">       30.18</td>
    <td align="right">        0.09</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">      225.89</td>
    <td align="right">     1358.75</td>
    <td align="right">      225.89</td>
    <td align="right">       12.46</td>
    <td align="right">        0.07</td>
    <td align="right">        8.62</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">      598.73</td>
    <td align="right">     3487.87</td>
    <td align="right">      598.73</td>
    <td align="right">       17.30</td>
    <td align="right">        0.04</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">      314.95</td>
    <td align="right">     1877.92</td>
    <td align="right">      314.95</td>
    <td align="right">        8.67</td>
    <td align="right">        0.06</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">       14.02</td>
    <td align="right">      175.33</td>
    <td align="right">       14.02</td>
    <td align="right">       26.14</td>
    <td align="right">        0.21</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">        0.31</td>
    <td align="right">        3.83</td>
    <td align="right">        0.31</td>
    <td align="right">       15.52</td>
    <td align="right">        0.15</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">        4.25</td>
    <td align="right">       50.78</td>
    <td align="right">        4.25</td>
    <td align="right">       16.70</td>
    <td align="right">        0.15</td>
    <td align="right">       11.98</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">       10.77</td>
    <td align="right">      137.16</td>
    <td align="right">       10.77</td>
    <td align="right">        7.31</td>
    <td align="right">        0.16</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.76</td>
    <td align="right">        0.08</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.54</td>
    <td align="right">        0.09</td>
    <td align="right">       10.71</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">        1.11</td>
    <td align="right">        6.96</td>
    <td align="right">        1.11</td>
    <td align="right">       16.84</td>
    <td align="right">        0.02</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">        0.02</td>
    <td align="right">        0.13</td>
    <td align="right">        0.02</td>
    <td align="right">        9.51</td>
    <td align="right">        0.08</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">        1.78</td>
    <td align="right">       23.39</td>
    <td align="right">        1.78</td>
    <td align="right">       29.53</td>
    <td align="right">        0.37</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">        0.18</td>
    <td align="right">        2.46</td>
    <td align="right">        0.17</td>
    <td align="right">       18.59</td>
    <td align="right">        0.34</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">        2.90</td>
    <td align="right">       35.81</td>
    <td align="right">        2.90</td>
    <td align="right">       19.38</td>
    <td align="right">        0.26</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">        0.78</td>
    <td align="right">        9.42</td>
    <td align="right">        0.78</td>
    <td align="right">        8.65</td>
    <td align="right">        0.28</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.13</td>
    <td align="right">       41.90</td>
    <td align="right">      112.29</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">        0.01</td>
    <td align="right">        0.14</td>
    <td align="right">        0.01</td>
    <td align="right">       32.34</td>
    <td align="right">       13.32</td>
    <td align="right">       16.60</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">        0.01</td>
    <td align="right">        0.14</td>
    <td align="right">        0.01</td>
    <td align="right">      148.00</td>
    <td align="right">      140.14</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.34</td>
    <td align="right">        0.01</td>
    <td align="right">       15.18</td>
    <td align="right">        0.13</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.31</td>
    <td align="right">        0.02</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      598.73</td>
    <td align="right">     3487.87</td>
    <td align="right">      598.73</td>
    <td align="right">      192.13</td>
    <td align="right">      140.14</td>
    <td align="right">      112.29</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       82.13</td>
    <td align="right">      495.93</td>
    <td align="right">       82.13</td>
    <td align="right">       33.64</td>
    <td align="right">        9.90</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     1642.61</td>
    <td align="right">     9918.60</td>
    <td align="right">     1642.60</td>
    <td align="right">      672.74</td>
    <td align="right">      197.93</td>
    <td align="right">      427.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    00:45:43</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.00</td>
    <td align="right">       9.30</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      26.00</td>
    <td align="right">       9.30</td>
    <td align="right">      21.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">   69300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">      23.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -23.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -5.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -23.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">      29.40</td>
    <td align="right">       9.70</td>
    <td align="right">      22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.80</td>
    <td align="right">     228.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">     -22.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">     294.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    00:45:43</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     117.89</td>
    <td align="right">      47.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     117.89</td>
    <td align="right">      47.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">    2357.90</td>
    <td align="right">     943.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     117.89</td>
    <td align="right">      47.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     240.28</td>
    <td align="right">      96.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     240.28</td>
    <td align="right">      96.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">    4805.68</td>
    <td align="right">    1922.27</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     240.28</td>
    <td align="right">      96.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     117.89</td>
    <td align="right">      47.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     117.89</td>
    <td align="right">      47.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">    2357.90</td>
    <td align="right">     943.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     117.89</td>
    <td align="right">      47.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     240.28</td>
    <td align="right">      96.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     240.28</td>
    <td align="right">      96.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">    4805.68</td>
    <td align="right">    1922.27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     240.28</td>
    <td align="right">      96.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">    1025.85</td>
    <td align="right">    1025.85</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">    1025.85</td>
    <td align="right">    1025.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">ROOM_695_FED2C408..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">ROOM_663_7F73F60C..FACE0</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">ROOM_648_FCFF075D..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">ROOM_696_076B939E..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">ROOM_664_EEAC28C6..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">ROOM_647_0B61B990..FACE3</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE4</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">ROOM_648_FCFF075D..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">ROOM_722_30E37786..FACE4</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">    1401.00</td>
    <td align="right">     840.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">ROOM_706_296F2B95..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     676.63</td>
    <td align="right">     405.98</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     676.63</td>
    <td align="right">     405.98</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">ROOM_658_6419A708..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">    3421.54</td>
    <td align="right">    3421.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE4</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">ROOM_658_6419A708..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">    3421.54</td>
    <td align="right">    3421.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">ROOM_678_950F4409..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">ROOM_662_DDCAF489..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">ROOM_647_0B61B990..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">ROOM_679_82D674C6..FACE0</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">ROOM_664_EEAC28C6..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">ROOM_648_FCFF075D..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">ROOM_680_104F596B..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">ROOM_663_7F73F60C..FACE3</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE4</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">ROOM_664_EEAC28C6..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">ROOM_658_6419A708..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     676.63</td>
    <td align="right">     405.98</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">    3848.78</td>
    <td align="right">    2309.27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">ROOM_690_403EEF88..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     676.63</td>
    <td align="right">     405.98</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">    7877.73</td>
    <td align="right">    7877.73</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE4</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">    7877.73</td>
    <td align="right">    7877.73</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">ROOM_662_DDCAF489..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">ROOM_694_428425F6..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">ROOM_678_950F4409..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">ROOM_663_7F73F60C..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">ROOM_695_FED2C408..FACE0</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">ROOM_680_104F596B..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">ROOM_664_EEAC28C6..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">ROOM_696_076B939E..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">ROOM_679_82D674C6..FACE3</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE4</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">ROOM_680_104F596B..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     676.63</td>
    <td align="right">     405.98</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">ROOM_722_30E37786..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">    1401.00</td>
    <td align="right">     840.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">ROOM_706_296F2B95..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     676.63</td>
    <td align="right">     405.98</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">ROOM_690_403EEF88..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">    3421.54</td>
    <td align="right">    3421.54</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE4</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">ROOM_690_403EEF88..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">    3421.54</td>
    <td align="right">    3421.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">ROOM_678_950F4409..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">ROOM_694_428425F6..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     171.08</td>
    <td align="right">     171.08</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">ROOM_679_82D674C6..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">ROOM_647_0B61B990..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">ROOM_696_076B939E..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">ROOM_680_104F596B..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">ROOM_648_FCFF075D..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">ROOM_695_FED2C408..FACE3</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE4</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">ROOM_696_076B939E..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">ROOM_690_403EEF88..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     676.63</td>
    <td align="right">     405.98</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">ROOM_658_6419A708..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     676.63</td>
    <td align="right">     405.98</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">    3848.78</td>
    <td align="right">    2309.27</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">ROOM_706_296F2B95..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">    7877.73</td>
    <td align="right">    7877.73</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE4</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">ROOM_706_296F2B95..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">    7877.73</td>
    <td align="right">    7877.73</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">ROOM_694_428425F6..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">ROOM_662_DDCAF489..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      33.83</td>
    <td align="right">      20.30</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     393.89</td>
    <td align="right">     393.89</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE4</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">ROOM_712_ADF9555F..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">    1025.85</td>
    <td align="right">    1025.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">ROOM_680_104F596B..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">ROOM_711_DED72A7D..FACE4</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">    1025.85</td>
    <td align="right">    1025.85</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE5</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">ROOM_712_ADF9555F..FACE5</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">    1025.85</td>
    <td align="right">    1025.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">    3848.78</td>
    <td align="right">    2309.27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">    1401.00</td>
    <td align="right">     840.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">    3848.78</td>
    <td align="right">    2309.27</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">ROOM_658_6419A708..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">    1401.00</td>
    <td align="right">     840.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">ROOM_722_30E37786..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">   20517.02</td>
    <td align="right">   20517.02</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE5</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">ROOM_722_30E37786..FACE5</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">   20517.02</td>
    <td align="right">   20517.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">ROOM_694_428425F6..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">     192.44</td>
    <td align="right">     115.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      70.05</td>
    <td align="right">      42.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE0</td>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">ROOM_726_D5235BA2..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">    1025.85</td>
    <td align="right">    1025.85</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.74</td>
    <td align="right">      70.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_647_0B61B990..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.74</td>
    <td align="right">      70.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_648_FCFF075D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.74</td>
    <td align="right">    1414.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_658_6419A708..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.74</td>
    <td align="right">      70.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_662_DDCAF489..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.17</td>
    <td align="right">     144.17</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_663_7F73F60C..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.17</td>
    <td align="right">     144.17</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_664_EEAC28C6..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.17</td>
    <td align="right">    2883.41</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.17</td>
    <td align="right">     144.17</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_678_950F4409..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.74</td>
    <td align="right">      70.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_679_82D674C6..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.74</td>
    <td align="right">      70.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_680_104F596B..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.74</td>
    <td align="right">    1414.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_690_403EEF88..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.74</td>
    <td align="right">      70.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_694_428425F6..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.17</td>
    <td align="right">     144.17</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_695_FED2C408..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.17</td>
    <td align="right">     144.17</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_696_076B939E..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.17</td>
    <td align="right">    2883.41</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_706_296F2B95..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     144.17</td>
    <td align="right">     144.17</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9885.74</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1626.95</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8258.79</td>
    <td align="right">      1.299</td>
    <td align="right">      0.351</td>
    <td align="right">      0.263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_647_0B61B990..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_648_FCFF075D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_658_6419A708..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_662_DDCAF489..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_663_7F73F60C..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_664_EEAC28C6..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_678_950F4409..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_679_82D674C6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_680_104F596B..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_690_403EEF88..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_694_428425F6..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_696_076B939E..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">      90.22</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
