    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">      85.53</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">      93.40</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_722_30E37786..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ10</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ11</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ12</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ13</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ14</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ15</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ16</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ17</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ6</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ7</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ8</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ9</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.28</td>
    <td align="right">       4.28</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ0</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ1</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ2</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ3</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ4</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ5</td>
    <td align="right">INTERIOR WINDOW</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12149.59</td>
    <td align="right">      5.894</td>
    <td align="right">      0.862</td>
    <td align="right">      0.899</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">AQNC2024built-up roofing 1</td>
    <td align="right">AQNC2024expanded polystyrene type I 15 cm 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">AQNC2024concrete blocks</td>
    <td align="right">AQNC2024expanded polystyrene type I 5 cm 1</td>
    <td align="right">AQNC2024gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">MAT-CC05 4 HW CONCRETE</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">M11 100mm lightweight concrete</td>
    <td align="right">F05 CEILING AIR SPACE RESISTANCE</td>
    <td align="right">F16 Acoustic tile</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">F16 Acoustic tile</td>
    <td align="right">F05 CEILING AIR SPACE RESISTANCE</td>
    <td align="right">M11 100mm lightweight concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR PARTITION 3</td>
    <td align="right">G05 25mm wood</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR WALL</td>
    <td align="right">G01a 19mm gypsum board</td>
    <td align="right">F04 WALL AIR SPACE RESISTANCE</td>
    <td align="right">G01a 19mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    00:45:43</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    00:45:43</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     393.89</td>
    <td align="right">    4253.97</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      47.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     171.08</td>
    <td align="right">    1847.63</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.73</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     393.89</td>
    <td align="right">    4253.97</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      47.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     171.08</td>
    <td align="right">    1847.63</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.73</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     393.89</td>
    <td align="right">    4253.97</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      47.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">    3421.54</td>
    <td align="right">   36952.64</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     414.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     171.08</td>
    <td align="right">    1847.63</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.73</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     171.08</td>
    <td align="right">    1847.63</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.73</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">    7877.73</td>
    <td align="right">   85079.44</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     954.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     171.08</td>
    <td align="right">    1847.63</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.73</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">    3421.54</td>
    <td align="right">   36952.64</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     414.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     171.08</td>
    <td align="right">    1847.63</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.73</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     393.89</td>
    <td align="right">    4253.97</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      47.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">    1025.85</td>
    <td align="right">   11079.19</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     124.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     393.89</td>
    <td align="right">    4253.97</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      47.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">    7877.73</td>
    <td align="right">   85079.46</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     954.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">     393.89</td>
    <td align="right">    4253.97</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      47.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">   20517.02</td>
    <td align="right">  221583.83</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    2486.55</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">    1025.85</td>
    <td align="right">   11079.19</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     124.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    10.8000</td>
    <td align="right">    1025.85</td>
    <td align="right">   11079.19</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      59.78</td>
    <td align="right">     168.00</td>
    <td align="right">      59.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     124.33</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10.8000</td>
    <td align="right">   49582.89</td>
    <td align="right">  535495.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1045.08</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    00:45:43</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 8907013.79</td>
    <td align="right">       5.50</td>
    <td align="right"> 8941580.64</td>
    <td align="right">       5.50</td>
    <td align="right">       6.14</td>
    <td align="right">      20.85</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right"> 8456103.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 4313312.46</td>
    <td align="right">       0.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right"> 8907013.79</td>
    <td align="right"> 7925296.02</td>
    <td align="right"> 5187602.39</td>
    <td align="right"> 2737693.64</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">  999585.85</td>
    <td align="right">   10138.35</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7987.35</td>
    <td align="right">    6634.67</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8619.71</td>
    <td align="right">    8178.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  239098.50</td>
    <td align="right">  224985.59</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   26610.90</td>
    <td align="right">   19357.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16016.38</td>
    <td align="right">   14743.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18621.63</td>
    <td align="right">   17673.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  530974.23</td>
    <td align="right">  503929.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   57654.86</td>
    <td align="right">   46028.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7968.98</td>
    <td align="right">    4674.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8278.12</td>
    <td align="right">    7022.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  238428.73</td>
    <td align="right">  187406.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   26584.42</td>
    <td align="right">   15695.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16304.36</td>
    <td align="right">   15469.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   19538.90</td>
    <td align="right">   18546.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  543433.26</td>
    <td align="right">  515770.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   57712.07</td>
    <td align="right">   48510.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5545.04</td>
    <td align="right">    5263.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5790.13</td>
    <td align="right">    5493.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  187606.09</td>
    <td align="right">  177983.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   86494.02</td>
    <td align="right">   56861.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right"> 2204044.82</td>
    <td align="right"> 1562668.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">     800.00</td>
    <td align="right">     259.07</td>
    <td align="right">  342850.53</td>
    <td align="right">    1323.41</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">     800.00</td>
    <td align="right">     259.07</td>
    <td align="right">  342850.53</td>
    <td align="right">    1323.41</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">VAV WITH REHEAT</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.318138</td>
    <td align="right">   81280.15</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.451620</td>
    <td align="right">  115383.02</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.095297</td>
    <td align="right">   24347.26</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000518</td>
    <td align="right">      22.07</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">Water Systems</td>
    <td align="right">Yes</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.00</td>
    <td align="right"> 1000000.00</td>
    <td align="right">       1.00</td>
    <td align="right">  868585.86</td>
    <td align="right">       0.96</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 8907013.79</td>
    <td align="right">       5.50</td>
    <td align="right"> 8907013.79</td>
    <td align="right">       5.50</td>
    <td align="right">       6.14</td>
    <td align="right">       6.11</td>
    <td align="right">       0.10</td>
    <td align="right">Electricity</td>
    <td align="right">      29.40</td>
    <td align="right">       6.67</td>
    <td align="right">      29.40</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99575804.23</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 4313312.46</td>
    <td align="right">       0.95</td>
    <td align="right"> 4313312.46</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.50</td>
    <td align="right">       3.90</td>
    <td align="right">  110986.36</td>
    <td align="right">      25.60</td>
    <td align="right">   0.451620</td>
    <td align="right">      29.50</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">       0.13</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5623.40</td>
    <td align="right">    5955.02</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.49</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">       0.13</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5857.45</td>
    <td align="right">   11248.37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.92</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">       2.61</td>
    <td align="right">       2.74</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  168115.00</td>
    <td align="right">  279110.92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.81</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">       0.13</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   18674.38</td>
    <td align="right">   14336.43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">       0.30</td>
    <td align="right">       0.32</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   11288.67</td>
    <td align="right">   16888.01</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">       0.30</td>
    <td align="right">       0.32</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   11359.71</td>
    <td align="right">   29576.07</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">       6.00</td>
    <td align="right">       6.30</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  332394.98</td>
    <td align="right">  811155.65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      66.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">       0.30</td>
    <td align="right">       0.32</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   40463.82</td>
    <td align="right">   42304.32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">       0.13</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5610.57</td>
    <td align="right">    2324.40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">       0.13</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5826.89</td>
    <td align="right">    6572.91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.54</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">       2.61</td>
    <td align="right">       2.74</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  167646.79</td>
    <td align="right">  153607.55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.55</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">       0.13</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   18655.84</td>
    <td align="right">    9033.21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.79</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">       0.30</td>
    <td align="right">       0.32</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   11321.15</td>
    <td align="right">   20289.38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.66</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">       0.30</td>
    <td align="right">       0.32</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   11420.18</td>
    <td align="right">   33065.23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.70</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">       6.00</td>
    <td align="right">       6.30</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  333497.02</td>
    <td align="right">  857538.99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      70.07</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.32</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   40503.86</td>
    <td align="right">   44834.60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.66</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">       0.78</td>
    <td align="right">       0.82</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    3048.01</td>
    <td align="right">    6554.79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.82</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">       0.78</td>
    <td align="right">       0.82</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23556.81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.92</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">      15.63</td>
    <td align="right">      16.41</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">  876906.63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      62.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">       0.78</td>
    <td align="right">       0.82</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   60784.93</td>
    <td align="right">   43711.33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.11</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    00:45:43</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">    4962.51</td>
    <td align="right">    5955.02</td>
    <td align="right">      34.81</td>
    <td align="right">      0.405</td>
    <td align="right">      0.487</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      29.54</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">    9373.64</td>
    <td align="right">   11248.37</td>
    <td align="right">      65.75</td>
    <td align="right">      0.766</td>
    <td align="right">      0.919</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      29.84</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">  232592.44</td>
    <td align="right">  279110.92</td>
    <td align="right">    1631.49</td>
    <td align="right">     19.006</td>
    <td align="right">     22.807</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      29.69</td>
    <td align="right">    0.01356</td>
    <td align="right">      2.737</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">   11947.02</td>
    <td align="right">   14336.43</td>
    <td align="right">      83.80</td>
    <td align="right">      0.976</td>
    <td align="right">      1.172</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      29.61</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">   14073.34</td>
    <td align="right">   16888.01</td>
    <td align="right">      42.88</td>
    <td align="right">      1.150</td>
    <td align="right">      1.380</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00873</td>
    <td align="right">      24.06</td>
    <td align="right">    0.01465</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">   24646.72</td>
    <td align="right">   29576.07</td>
    <td align="right">      75.09</td>
    <td align="right">      2.014</td>
    <td align="right">      2.417</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      24.89</td>
    <td align="right">    0.01465</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">  675963.04</td>
    <td align="right">  811155.65</td>
    <td align="right">    2059.37</td>
    <td align="right">     55.235</td>
    <td align="right">     66.282</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      24.06</td>
    <td align="right">    0.01465</td>
    <td align="right">      6.302</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">   35253.60</td>
    <td align="right">   42304.32</td>
    <td align="right">     107.40</td>
    <td align="right">      2.639</td>
    <td align="right">      3.167</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00890</td>
    <td align="right">      20.57</td>
    <td align="right">    0.01465</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">    1937.00</td>
    <td align="right">    2324.40</td>
    <td align="right">      13.59</td>
    <td align="right">      0.158</td>
    <td align="right">      0.190</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00924</td>
    <td align="right">      29.19</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">    5477.43</td>
    <td align="right">    6572.91</td>
    <td align="right">      38.42</td>
    <td align="right">      0.448</td>
    <td align="right">      0.537</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      29.19</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">  128006.29</td>
    <td align="right">  153607.55</td>
    <td align="right">     897.89</td>
    <td align="right">     10.460</td>
    <td align="right">     12.552</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00890</td>
    <td align="right">      27.91</td>
    <td align="right">    0.01610</td>
    <td align="right">      2.737</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">    7527.68</td>
    <td align="right">    9033.21</td>
    <td align="right">      52.80</td>
    <td align="right">      0.559</td>
    <td align="right">      0.671</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00950</td>
    <td align="right">      21.54</td>
    <td align="right">    0.01355</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">   16907.81</td>
    <td align="right">   20289.38</td>
    <td align="right">      51.51</td>
    <td align="right">      1.382</td>
    <td align="right">      1.658</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      28.04</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">   27554.35</td>
    <td align="right">   33065.23</td>
    <td align="right">      83.95</td>
    <td align="right">      2.251</td>
    <td align="right">      2.702</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      27.56</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">  714615.83</td>
    <td align="right">  857538.99</td>
    <td align="right">    2177.12</td>
    <td align="right">     58.393</td>
    <td align="right">     70.072</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      27.72</td>
    <td align="right">    0.01466</td>
    <td align="right">      6.302</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">   37362.16</td>
    <td align="right">   44834.60</td>
    <td align="right">     113.83</td>
    <td align="right">      3.053</td>
    <td align="right">      3.664</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      27.88</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">    5462.32</td>
    <td align="right">    6554.79</td>
    <td align="right">       6.39</td>
    <td align="right">      0.446</td>
    <td align="right">      0.821</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00991</td>
    <td align="right">      28.70</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.821</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">   19630.67</td>
    <td align="right">   23556.81</td>
    <td align="right">      22.96</td>
    <td align="right">      1.604</td>
    <td align="right">      1.925</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      28.70</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.821</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">  730755.52</td>
    <td align="right">  876906.63</td>
    <td align="right">     854.81</td>
    <td align="right">     51.972</td>
    <td align="right">     62.366</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      21.54</td>
    <td align="right">    0.01355</td>
    <td align="right">     16.414</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">   36426.11</td>
    <td align="right">   43711.33</td>
    <td align="right">      42.61</td>
    <td align="right">      2.591</td>
    <td align="right">      3.109</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00964</td>
    <td align="right">      21.54</td>
    <td align="right">    0.01355</td>
    <td align="right">      0.821</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">    5112.18</td>
    <td align="right">    5623.40</td>
    <td align="right">      32.87</td>
    <td align="right">      0.214</td>
    <td align="right">      0.236</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00766</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">    5324.95</td>
    <td align="right">    5857.45</td>
    <td align="right">      34.24</td>
    <td align="right">      0.224</td>
    <td align="right">      0.246</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00758</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">  152831.82</td>
    <td align="right">  168115.00</td>
    <td align="right">     982.69</td>
    <td align="right">      6.461</td>
    <td align="right">      7.107</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00626</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      2.737</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">   16976.71</td>
    <td align="right">   18674.38</td>
    <td align="right">     109.16</td>
    <td align="right">      0.723</td>
    <td align="right">      0.796</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00607</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">   10262.42</td>
    <td align="right">   11288.67</td>
    <td align="right">      28.66</td>
    <td align="right">      0.429</td>
    <td align="right">      0.472</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00764</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">   10327.01</td>
    <td align="right">   11359.71</td>
    <td align="right">      28.84</td>
    <td align="right">      0.432</td>
    <td align="right">      0.475</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00750</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">  302177.25</td>
    <td align="right">  332394.98</td>
    <td align="right">     843.89</td>
    <td align="right">     12.747</td>
    <td align="right">     14.022</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00619</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      6.302</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">   36785.29</td>
    <td align="right">   40463.82</td>
    <td align="right">     102.73</td>
    <td align="right">      1.567</td>
    <td align="right">      1.724</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00606</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">    5100.52</td>
    <td align="right">    5610.57</td>
    <td align="right">      32.80</td>
    <td align="right">      0.214</td>
    <td align="right">      0.235</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00766</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">    5297.17</td>
    <td align="right">    5826.89</td>
    <td align="right">      34.06</td>
    <td align="right">      0.222</td>
    <td align="right">      0.245</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00757</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">  152406.18</td>
    <td align="right">  167646.79</td>
    <td align="right">     979.95</td>
    <td align="right">      6.443</td>
    <td align="right">      7.087</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00626</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      2.737</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">   16959.85</td>
    <td align="right">   18655.84</td>
    <td align="right">     109.05</td>
    <td align="right">      0.723</td>
    <td align="right">      0.795</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00607</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      0.137</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">   10291.95</td>
    <td align="right">   11321.15</td>
    <td align="right">      28.74</td>
    <td align="right">      0.430</td>
    <td align="right">      0.473</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00764</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">   10381.98</td>
    <td align="right">   11420.18</td>
    <td align="right">      28.99</td>
    <td align="right">      0.434</td>
    <td align="right">      0.478</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00750</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">  303179.11</td>
    <td align="right">  333497.02</td>
    <td align="right">     846.68</td>
    <td align="right">     12.790</td>
    <td align="right">     14.069</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00619</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      6.302</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">   36821.69</td>
    <td align="right">   40503.86</td>
    <td align="right">     102.83</td>
    <td align="right">      1.568</td>
    <td align="right">      1.725</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00606</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      0.315</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">    2770.92</td>
    <td align="right">    3048.01</td>
    <td align="right">       2.97</td>
    <td align="right">      0.115</td>
    <td align="right">      0.821</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.01419</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.821</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.821</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      18.40</td>
    <td align="right">      22.92</td>
    <td align="right">    0.00914</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.821</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">     16.414</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      18.40</td>
    <td align="right">      23.05</td>
    <td align="right">    0.00887</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">     16.414</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">   55259.03</td>
    <td align="right">   60784.93</td>
    <td align="right">      59.25</td>
    <td align="right">      2.343</td>
    <td align="right">      2.577</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00593</td>
    <td align="right">      -5.30</td>
    <td align="right">    0.00242</td>
    <td align="right">      0.821</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     258.90</td>
    <td align="right">     258.90</td>
    <td align="right">      70.82</td>
    <td align="right">      70.82</td>
    <td align="right">   259.0664</td>
    <td align="right">    77.7199</td>
    <td align="right">   259.0664</td>
    <td align="right">     0.3000</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">   7987.348</td>
    <td align="right">   7987.348</td>
    <td align="right">   0.145977</td>
    <td align="right"> 0.00017647</td>
    <td align="right">    167.328</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    7987.35</td>
    <td align="right">    7987.35</td>
    <td align="right">   0.145977</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766481</td>
    <td align="right">    49.3742</td>
    <td align="right">    5623.40</td>
    <td align="right">       0.00</td>
    <td align="right">    6643.58</td>
    <td align="right">    6643.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">   8619.711</td>
    <td align="right">   8619.711</td>
    <td align="right">   0.275734</td>
    <td align="right"> 0.00019044</td>
    <td align="right">    176.466</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    8619.71</td>
    <td align="right">    8619.71</td>
    <td align="right">   0.275734</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757791</td>
    <td align="right">    48.8221</td>
    <td align="right">    5857.45</td>
    <td align="right">       0.00</td>
    <td align="right">    8184.94</td>
    <td align="right">    8184.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right"> 239098.496</td>
    <td align="right"> 239098.496</td>
    <td align="right">   6.842094</td>
    <td align="right"> 0.00528259</td>
    <td align="right">   4999.161</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  239098.50</td>
    <td align="right">  239098.50</td>
    <td align="right">   6.842094</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00626363</td>
    <td align="right">    40.4523</td>
    <td align="right">  168115.00</td>
    <td align="right">       0.00</td>
    <td align="right">  225178.49</td>
    <td align="right">  225178.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">  26610.898</td>
    <td align="right">  26610.898</td>
    <td align="right">   0.351470</td>
    <td align="right"> 0.00058794</td>
    <td align="right">    555.390</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   26610.90</td>
    <td align="right">   26610.90</td>
    <td align="right">   0.351470</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607270</td>
    <td align="right">    39.2507</td>
    <td align="right">   18674.38</td>
    <td align="right">       0.00</td>
    <td align="right">   19392.14</td>
    <td align="right">   19392.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">  16016.375</td>
    <td align="right">  16016.375</td>
    <td align="right">   0.413981</td>
    <td align="right"> 0.00035386</td>
    <td align="right">    335.799</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   16016.38</td>
    <td align="right">   16016.38</td>
    <td align="right">   0.413981</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763555</td>
    <td align="right">    49.1879</td>
    <td align="right">   11288.67</td>
    <td align="right">       0.00</td>
    <td align="right">   14757.61</td>
    <td align="right">   14757.61</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">  18621.630</td>
    <td align="right">  18621.630</td>
    <td align="right">   0.725004</td>
    <td align="right"> 0.00041142</td>
    <td align="right">    364.331</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   18621.63</td>
    <td align="right">   18621.63</td>
    <td align="right">   0.725004</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00749838</td>
    <td align="right">    48.3159</td>
    <td align="right">   11359.71</td>
    <td align="right">       0.00</td>
    <td align="right">   17684.01</td>
    <td align="right">   17684.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right"> 530974.228</td>
    <td align="right"> 530974.228</td>
    <td align="right">  19.884604</td>
    <td align="right"> 0.01173123</td>
    <td align="right">  10470.761</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  530974.23</td>
    <td align="right">  530974.23</td>
    <td align="right">  19.884604</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00618584</td>
    <td align="right">    39.9535</td>
    <td align="right">  332394.98</td>
    <td align="right">       0.00</td>
    <td align="right">  504234.23</td>
    <td align="right">  504234.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">  57654.856</td>
    <td align="right">  57654.856</td>
    <td align="right">   0.950199</td>
    <td align="right"> 0.00127381</td>
    <td align="right">   1203.394</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   57654.86</td>
    <td align="right">   57654.86</td>
    <td align="right">   0.950199</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00605536</td>
    <td align="right">    39.1387</td>
    <td align="right">   40463.82</td>
    <td align="right">       0.00</td>
    <td align="right">   46096.20</td>
    <td align="right">   46096.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">   7968.975</td>
    <td align="right">   7968.975</td>
    <td align="right">   0.070612</td>
    <td align="right"> 0.00017606</td>
    <td align="right">    166.946</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    7968.98</td>
    <td align="right">    7828.67</td>
    <td align="right">   0.070612</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766320</td>
    <td align="right">    49.3640</td>
    <td align="right">    5610.57</td>
    <td align="right">       0.00</td>
    <td align="right">    4686.27</td>
    <td align="right">    4686.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">   8278.125</td>
    <td align="right">   8278.125</td>
    <td align="right">   0.161124</td>
    <td align="right"> 0.00018290</td>
    <td align="right">    173.382</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    8278.12</td>
    <td align="right">    8278.12</td>
    <td align="right">   0.161124</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757372</td>
    <td align="right">    48.7954</td>
    <td align="right">    5826.89</td>
    <td align="right">       0.00</td>
    <td align="right">    7031.56</td>
    <td align="right">    7031.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right"> 238428.725</td>
    <td align="right"> 238428.725</td>
    <td align="right">   3.765626</td>
    <td align="right"> 0.00526779</td>
    <td align="right">   4985.205</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  238428.73</td>
    <td align="right">  238428.73</td>
    <td align="right">   3.765626</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00625970</td>
    <td align="right">    40.4271</td>
    <td align="right">  167646.79</td>
    <td align="right">       0.00</td>
    <td align="right">  187693.20</td>
    <td align="right">  187693.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">  26584.423</td>
    <td align="right">  26584.423</td>
    <td align="right">   0.238478</td>
    <td align="right"> 0.00058735</td>
    <td align="right">    554.838</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   26584.42</td>
    <td align="right">   26439.77</td>
    <td align="right">   0.238478</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00607140</td>
    <td align="right">    39.2423</td>
    <td align="right">   18655.84</td>
    <td align="right">       0.00</td>
    <td align="right">   15733.28</td>
    <td align="right">   15733.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">  16304.360</td>
    <td align="right">  16304.360</td>
    <td align="right">   0.497358</td>
    <td align="right"> 0.00036022</td>
    <td align="right">    338.272</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   16304.36</td>
    <td align="right">   16304.36</td>
    <td align="right">   0.497358</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763755</td>
    <td align="right">    49.2006</td>
    <td align="right">   11321.15</td>
    <td align="right">       0.00</td>
    <td align="right">   15481.94</td>
    <td align="right">   15481.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">  19538.896</td>
    <td align="right">  19538.896</td>
    <td align="right">   0.810534</td>
    <td align="right"> 0.00043169</td>
    <td align="right">    377.796</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   19538.90</td>
    <td align="right">   19538.90</td>
    <td align="right">   0.810534</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00750410</td>
    <td align="right">    48.3523</td>
    <td align="right">   11420.18</td>
    <td align="right">       0.00</td>
    <td align="right">   18556.71</td>
    <td align="right">   18556.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right"> 543433.263</td>
    <td align="right"> 543433.263</td>
    <td align="right">  21.021655</td>
    <td align="right"> 0.01200649</td>
    <td align="right">  10645.818</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">  543433.26</td>
    <td align="right">  543433.26</td>
    <td align="right">  21.021655</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00619053</td>
    <td align="right">    39.9835</td>
    <td align="right">  333497.02</td>
    <td align="right">       0.00</td>
    <td align="right">  516069.85</td>
    <td align="right">  516069.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">  57712.066</td>
    <td align="right">  57712.066</td>
    <td align="right">   1.099179</td>
    <td align="right"> 0.00127508</td>
    <td align="right">   1204.586</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   57712.07</td>
    <td align="right">   57712.07</td>
    <td align="right">   1.099179</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00605666</td>
    <td align="right">    39.1471</td>
    <td align="right">   40503.86</td>
    <td align="right">       0.00</td>
    <td align="right">   48572.57</td>
    <td align="right">   48572.57</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">   5545.041</td>
    <td align="right">   5545.041</td>
    <td align="right">   0.246204</td>
    <td align="right"> 0.00012251</td>
    <td align="right">    105.989</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    5545.04</td>
    <td align="right">    5545.04</td>
    <td align="right">   0.246204</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01419240</td>
    <td align="right">    90.4714</td>
    <td align="right">    3048.01</td>
    <td align="right">       0.00</td>
    <td align="right">    5266.33</td>
    <td align="right">    5266.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">   5790.125</td>
    <td align="right">   5790.125</td>
    <td align="right">   0.577449</td>
    <td align="right"> 0.00012793</td>
    <td align="right">    100.779</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">    5790.13</td>
    <td align="right">    5790.13</td>
    <td align="right">   0.577449</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5031</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5495.10</td>
    <td align="right">    5495.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right"> 187606.089</td>
    <td align="right"> 187606.089</td>
    <td align="right">  18.709935</td>
    <td align="right"> 0.00414493</td>
    <td align="right">   3265.332</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">  187606.09</td>
    <td align="right">  187606.09</td>
    <td align="right">  18.709935</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5031</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  178047.06</td>
    <td align="right">  178047.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">  86494.016</td>
    <td align="right">  86494.016</td>
    <td align="right">   0.932713</td>
    <td align="right"> 0.00191098</td>
    <td align="right">   1807.229</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   86494.02</td>
    <td align="right">   86494.02</td>
    <td align="right">   0.932713</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.30</td>
    <td align="right"> 0.00242341</td>
    <td align="right">      -5.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00593003</td>
    <td align="right">    38.3259</td>
    <td align="right">   60784.93</td>
    <td align="right">       0.00</td>
    <td align="right">   56981.46</td>
    <td align="right">   56981.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">8907013.792</td>
    <td align="right">   -999.000</td>
    <td align="right"> 259.066434</td>
    <td align="right"> 0.31813789</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right"> 8907013.79</td>
    <td align="right"> 4331372.72</td>
    <td align="right"> 259.066434</td>
    <td align="right">      25.29</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.01432050</td>
    <td align="right">      11.73</td>
    <td align="right">      11.62</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.29</td>
    <td align="right"> 0.01432050</td>
    <td align="right">      21.28</td>
    <td align="right">    15.3113</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00874270</td>
    <td align="right">    46.8524</td>
    <td align="right">34254411.06</td>
    <td align="right">       0.00</td>
    <td align="right"> 8934190.01</td>
    <td align="right"> 4367907.87</td>
  </tr>
