
OS:Version,
  {d6942718-e866-453e-b042-94b64048efa8}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {042c8eb0-403c-4d0d-87a3-48aacc3f2e88}, !- Handle
  1055_boulevard RenÃ©-LÃ©vesque Est (MTL)_172529_Y_1979_high, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5c4cfa6f-48a9-4ff2-8bc5-eb2d5a066ebb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice,                           !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {3f3dc64f-bb57-4d1d-8dde-039de9438f40}; !- Handle

OS:Site,
  {5fe8fa8f-fc5f-42af-b315-12bf9287e386}, !- Handle
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ,                                       !- Terrain
  No;                                     !- Keep Site Location Information

OS:SimulationControl,
  {c5ff9d9d-1930-463f-b20d-f8e764b8083b}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {6eb0214c-a93c-4673-8dcf-8c422a693ae1}, !- Handle
  0.8,                                    !- Heating Sizing Factor
  1.05;                                   !- Cooling Sizing Factor

OS:Timestep,
  {49ce8943-4ec1-4328-8754-74fef9434798}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e2351ebf-6181-469a-b82d-1f877a6ce522}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {c669433b-236e-41da-8b79-cd47f4105bb0}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {46db49a0-3fbf-44de-a8de-2dfbbcd3fcfd}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f793e7d8-accb-4b0b-877a-9ca9bc5038ed}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SizingPeriod:DesignDay,
  {ad72b5a0-649a-46af-b15e-e25893dce2f9}, !- Handle
  Montreal Int'l Heating Design Day 99.6% Condns DB, !- Name
  -22.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  294,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {89fabd5a-e05b-4953-9395-0edc3ba581f9}, !- Handle
  Montreal Int'l Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  228,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {57180a53-08e0-476b-bd8a-adc5a1d267ad}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {17f10552-0c99-4bb8-a563-7e6787318c98}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  7,                                      !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:OutputControl:ReportingTolerances,
  {b85c7e45-b7b3-40b9-955a-0d0ea9ab2c06}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {5d1ee62c-d0d0-4067-ab55-8c525c716e5b}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {490832bd-e2f8-4aff-827a-aad63e6403ea}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b4be0143-cec4-4864-a115-b174c07a4a12}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9f5e5b4a-35bc-4e92-a9b0-ef7a44ef9cab}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1d753910-c776-460f-b7aa-31e1ab790c35}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5f67ca9b-8ba3-4a0e-a6bb-5f0f5bcb0603}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {157a93a2-e363-433c-8718-619f1758ea20}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7deca2c7-33f9-42b7-bfc5-180ddd1d47ce}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e807ba44-35dc-4711-8c75-d0d66902f41b}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6f0f70de-90ee-4b63-b2e0-f8b49f77b916}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6661097b-d7c1-42da-a962-12f3ffecb21b}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7372f166-75e8-4c0b-a37c-2b442ed4cc49}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {998c75fc-8bc3-4cfc-8eff-fc39355de0c2}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cab14bcd-8cbf-4a7a-a0a6-428357a1de0c}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8cf1bd31-5558-4cb1-8616-35c9b2ef50ea}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6d95f16e-f7a7-4604-8594-00960c23437a}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c38bf0c8-91dc-4a2a-9fce-c9f3d27e819c}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bdaf140f-8fcc-42dc-8bbb-2f831fbb6ffe}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {51643b5d-788c-44c2-bb39-61822d03b898}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e3244ccd-56fc-4561-abfa-be29085be1b2}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {df0b8e3d-6fd2-4bc5-82ba-f521b9ffd033}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {87502a75-8568-47e0-9e78-ff16618f426f}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c53331c3-73fd-496c-a5b1-6e6f6dcdad90}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6484c1a8-96ea-4add-96bf-3fc78a590cc1}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5430de1f-6a2d-4f4e-a921-e16fc52454cc}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d37327cd-1761-41ae-af77-67b9b0be8d85}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8fa1bac5-b9ba-43dc-9789-ed4d436b69e4}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c868afe2-cfe2-4a2d-801a-4f96d8cbf6f6}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e7978ac-3ab6-43af-a992-f31368952b6a}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3fa01cb9-75cd-420a-a84a-a0139e21e4f3}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a583b2b5-24d5-40a4-b6b7-9de1e1374585}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a015547d-a400-4368-ad4c-e77bb5ec35b6}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d4d2ecc6-e913-46d1-8a84-5d3fa9bba6ce}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {726779cb-36c2-4351-a84f-eab8fe38c520}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4ddc554f-a0dd-4ab5-a2ce-f36e2c7b5470}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f0aa7571-f7a4-4b56-8ce3-80c84a6542aa}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {5b5d91bc-52e0-48fd-bf2e-25fbfd75a5d3}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {9ba3ef12-65ef-490e-b099-d159ad641a0a}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  {2bc7df3c-eb63-4b39-b4f9-496266146840}, !- Default Day Schedule Name
  {b668a2df-fb52-46dd-9c1d-6c4f66a9a756}, !- Summer Design Day Schedule Name
  {96c718d7-0007-4b0c-84ab-e6e786f1836e}, !- Winter Design Day Schedule Name
  {4c2fef8a-4926-429c-8930-e812b73340b5}; !- Holiday Schedule Name

OS:Schedule:Day,
  {2bc7df3c-eb63-4b39-b4f9-496266146840}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b8266f17-0b70-40e7-be3c-8f59967f77f8}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f9c54c78-f3bd-48a6-aee2-25c5ab72e704}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {32048c1c-4d67-4cda-94d2-cdf94afb0736}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {01807c4a-f4a2-4fc6-98ee-fe80bf309db9}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {fd2602e8-10f1-4672-a605-7d7924b92be2}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {4c2fef8a-4926-429c-8930-e812b73340b5}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b668a2df-fb52-46dd-9c1d-6c4f66a9a756}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {96c718d7-0007-4b0c-84ab-e6e786f1836e}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {de3bf8e2-fcf6-4d20-ba37-4359448e75f5}, !- Handle
  Schedule Rule 1,                        !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2acdd212-af1f-4b03-b266-49927d019060}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  30,                                     !- Start Day
  11,                                     !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2acdd212-af1f-4b03-b266-49927d019060}, !- Handle
  Schedule Day 1,                         !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {35261d70-e73e-4823-9f47-16656044c88e}, !- Handle
  Schedule Rule 2,                        !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {980727ac-10da-4a26-96ac-76d75c5ea6ba}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  30,                                     !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {980727ac-10da-4a26-96ac-76d75c5ea6ba}, !- Handle
  Schedule Day 2,                         !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {5d3138be-667f-498f-a1e8-f6981b0b5e5d}, !- Handle
  MediumOffice Building_People_Occ Schedule, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  {bc286c01-43a0-4a3d-9cc0-78b9374a2bda}, !- Default Day Schedule Name
  {89dce251-e059-4601-a466-8d090ca717d5}, !- Summer Design Day Schedule Name
  {234bdbc9-db7c-431c-95b5-1613670cbf40}, !- Winter Design Day Schedule Name
  {cff7003c-bbe7-4193-ad78-e42718c7f0df}; !- Holiday Schedule Name

OS:Schedule:Day,
  {bc286c01-43a0-4a3d-9cc0-78b9374a2bda}, !- Handle
  MediumOffice Building_People_Occ Schedule_Sunday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b8d9e917-7244-473f-b84f-4c19b0fae077}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a227c69e-df5d-4af5-8d90-4b1da6388250}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fcdc273-a05d-4f49-8ede-091744d3981c}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dd3b562e-14b2-44c6-9e20-d96560481f11}, !- Handle
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {a27a2fb2-9228-4184-886b-f0c0f84d8fcf}, !- Handle
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {cff7003c-bbe7-4193-ad78-e42718c7f0df}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {89dce251-e059-4601-a466-8d090ca717d5}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {234bdbc9-db7c-431c-95b5-1613670cbf40}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26897630-09c4-40f6-8e3c-a763e4be8368}, !- Handle
  Schedule Rule 3,                        !- Name
  {5d3138be-667f-498f-a1e8-f6981b0b5e5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97f36aa8-0eea-4837-9951-47b58d1a4e30}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97f36aa8-0eea-4837-9951-47b58d1a4e30}, !- Handle
  Schedule Day 3,                         !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406263744212963,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.709828145667989,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.964286541005291,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.745541604662698,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61161613343254,                       !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.401799561838624,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {c011d050-3a37-4282-a849-d4e5c166f589}, !- Handle
  Schedule Rule 4,                        !- Name
  {5d3138be-667f-498f-a1e8-f6981b0b5e5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {146ce4d4-74ba-4633-a475-b0f1ea54da13}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {146ce4d4-74ba-4633-a475-b0f1ea54da13}, !- Handle
  Schedule Day 4,                         !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {a9b63077-fe79-4ba4-85c0-a53fd214e85d}, !- Handle
  MediumOffice Building_Service Hot Water Schedule, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  {c6dd70ec-8fc3-47b5-a5d8-5b51a4c7ea30}, !- Default Day Schedule Name
  {9b68837f-1687-419e-b2ce-bc3a8f7a666f}, !- Summer Design Day Schedule Name
  {25f3522a-c7ba-47c3-b0f7-99bf9ac312ed}, !- Winter Design Day Schedule Name
  {a6387dcd-62d4-44d7-bdfe-2274c5c59350}; !- Holiday Schedule Name

OS:Schedule:Day,
  {c6dd70ec-8fc3-47b5-a5d8-5b51a4c7ea30}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {291e0919-91ee-4733-aa6e-d429781e31f7}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {576704c9-1000-4c00-9fc0-1d8ab15a5645}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {9de0af8c-4d74-4555-b13d-f9660a5d3c32}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {9d351dde-4265-4184-96e6-62bc7534b435}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {48ddf80a-99a0-44b5-b840-673c7c2b570b}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {a6387dcd-62d4-44d7-bdfe-2274c5c59350}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {9b68837f-1687-419e-b2ce-bc3a8f7a666f}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {25f3522a-c7ba-47c3-b0f7-99bf9ac312ed}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {1e75dd1e-e1e2-4f5b-8b07-095b9c567da1}, !- Handle
  Schedule Rule 5,                        !- Name
  {a9b63077-fe79-4ba4-85c0-a53fd214e85d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c41fdde-eac4-4e66-a927-5fd6510e1497}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c41fdde-eac4-4e66-a927-5fd6510e1497}, !- Handle
  Schedule Day 5,                         !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {6ed0f2b1-2527-4125-a9f8-ceb7175032f2}, !- Handle
  Schedule Rule 6,                        !- Name
  {a9b63077-fe79-4ba4-85c0-a53fd214e85d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74336cad-9237-4e72-b418-fefb452fa27b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74336cad-9237-4e72-b418-fefb452fa27b}, !- Handle
  Schedule Day 6,                         !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {92bdeb17-1423-4a52-9dc9-1f2361842ad8}, !- Handle
  MediumOffice Building_Electric Equipment Schedule, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  {e9c0974f-3308-4a0c-8620-359e3108eff0}, !- Default Day Schedule Name
  {00a28512-55bd-483e-ae97-388c4f5c1f06}, !- Summer Design Day Schedule Name
  {ebedd04e-89f3-414b-b356-c19e6f8ce247}, !- Winter Design Day Schedule Name
  {e1721edb-c849-41e5-a0c9-d883da9982e2}; !- Holiday Schedule Name

OS:Schedule:Day,
  {e9c0974f-3308-4a0c-8620-359e3108eff0}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {647ef174-c72f-4da5-b21e-b4c1e6211aad}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3256ea1d-b5ae-47ff-8d5d-3160437d45cd}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e575e6cc-34b9-4c2d-a6c0-da5a428ad432}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {dac01ebd-91fb-44a7-8e8e-ab7dc7de6e02}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {46e54d34-2484-4e1d-99b8-32dfe929c694}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {e1721edb-c849-41e5-a0c9-d883da9982e2}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {00a28512-55bd-483e-ae97-388c4f5c1f06}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebedd04e-89f3-414b-b356-c19e6f8ce247}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0960482d-1de5-4bc4-874e-672c8f680fd1}, !- Handle
  Schedule Rule 7,                        !- Name
  {92bdeb17-1423-4a52-9dc9-1f2361842ad8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15014185-5b49-4236-b438-94ce03612871}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15014185-5b49-4236-b438-94ce03612871}, !- Handle
  Schedule Day 7,                         !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {37886e9b-436a-4c93-bd71-ef3eb3f9767c}, !- Handle
  Schedule Rule 8,                        !- Name
  {92bdeb17-1423-4a52-9dc9-1f2361842ad8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1d4b6f5-bb8d-4609-bec8-ad721e18facd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1d4b6f5-bb8d-4609-bec8-ad721e18facd}, !- Handle
  Schedule Day 8,                         !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {fea3aadb-afb8-44de-9ba2-de4f542e215a}, !- Handle
  MediumOffice Building_Lighting Schedule, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  {9b1367d2-8f3e-4f58-9904-36e3ed837fba}, !- Default Day Schedule Name
  {28fb662d-f2ee-4daf-8817-1d9abf4732a2}, !- Summer Design Day Schedule Name
  {56dbc127-2de5-4bfa-afe0-d34379ef9fe9}, !- Winter Design Day Schedule Name
  {4dce67b2-5d1e-48e3-b459-5b5787cc6942}; !- Holiday Schedule Name

OS:Schedule:Day,
  {9b1367d2-8f3e-4f58-9904-36e3ed837fba}, !- Handle
  MediumOffice Building_Lighting Schedule_Sunday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {d5244edc-725e-4d5d-a82d-ac32bfe70842}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15094341-23d2-4c7b-9a4a-4823fc99d05f}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {061703d7-7027-4803-af23-edd865accb16}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {2eca2bf6-cb6b-4d78-bbc2-ac45e8913f43}, !- Handle
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {04587975-1735-4be4-80aa-146c8332fb65}, !- Handle
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {4dce67b2-5d1e-48e3-b459-5b5787cc6942}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {28fb662d-f2ee-4daf-8817-1d9abf4732a2}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56dbc127-2de5-4bfa-afe0-d34379ef9fe9}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de1b964c-dda9-441f-a0d2-f48facf0a5a4}, !- Handle
  Schedule Rule 9,                        !- Name
  {fea3aadb-afb8-44de-9ba2-de4f542e215a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b84a7059-9974-42cb-b3cb-08fe29d0073c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b84a7059-9974-42cb-b3cb-08fe29d0073c}, !- Handle
  Schedule Day 9,                         !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.763398334160053,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.165197895998677,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.165197895998677;                      !- Value Until Time 10

OS:Schedule:Rule,
  {89582d08-01a9-4616-9ae8-d6f5b672ed7d}, !- Handle
  Schedule Rule 10,                       !- Name
  {fea3aadb-afb8-44de-9ba2-de4f542e215a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7366fa9-a76f-4d5e-bc9d-b0cc6af08232}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7366fa9-a76f-4d5e-bc9d-b0cc6af08232}, !- Handle
  Schedule Day 10,                        !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {e20009b6-e5d9-4b54-8f20-a576624e7ff0}, !- Handle
  MediumOffice Building_Infiltration Schedule, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  {7e1d146d-b1df-4bf1-9e6d-4ad830a0d046}, !- Default Day Schedule Name
  {a6a186e4-88c8-48f8-bbbb-ddbcbcec59f9}, !- Summer Design Day Schedule Name
  {52784149-2a4f-4c6d-9e3f-1db38f709e6f}, !- Winter Design Day Schedule Name
  {af716e07-68fd-4052-ae15-2ff3e66b4ef1}; !- Holiday Schedule Name

OS:Schedule:Day,
  {7e1d146d-b1df-4bf1-9e6d-4ad830a0d046}, !- Handle
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {346416b8-2f87-4c31-b0f1-42a0c9a9e6ef}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a867ce61-17a8-4bbe-9a21-cacc9610fee9}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1eae66c5-43c3-49c1-b051-4146a53f0742}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af363379-b8d7-472a-a5d4-7fa0a147cd1b}, !- Handle
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2b5c65a0-9a9b-4f7f-a74f-0109779e2c71}, !- Handle
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af716e07-68fd-4052-ae15-2ff3e66b4ef1}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6a186e4-88c8-48f8-bbbb-ddbcbcec59f9}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52784149-2a4f-4c6d-9e3f-1db38f709e6f}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f5c3ee9-de23-4843-958c-36a66b88fe2e}, !- Handle
  Schedule Rule 11,                       !- Name
  {e20009b6-e5d9-4b54-8f20-a576624e7ff0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {234e50d9-8b6e-4ff1-a479-1b351542ef96}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {234e50d9-8b6e-4ff1-a479-1b351542ef96}, !- Handle
  Schedule Day 11,                        !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57454690-e3f1-487c-88ca-8d06a7f82821}, !- Handle
  Schedule Rule 12,                       !- Name
  {e20009b6-e5d9-4b54-8f20-a576624e7ff0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4120158-cb5e-4489-a40d-cb4ca535126b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4120158-cb5e-4489-a40d-cb4ca535126b}, !- Handle
  Schedule Day 12,                        !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9304b962-6c50-4929-962c-05b8c384f16b}, !- Handle
  MediumOffice Building_People_Act Schedule, !- Name
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Schedule Type Limits Name
  {09c6c461-eeca-4db5-ad08-874dfc140fc4}, !- Default Day Schedule Name
  {0a3d0704-7d27-4306-9803-0070b2fc4e72}, !- Summer Design Day Schedule Name
  {d82f1c74-4f60-42e7-81c9-eaedb2146de5}, !- Winter Design Day Schedule Name
  {f65e481c-39a4-4baf-a4e9-a1405a140de9}; !- Holiday Schedule Name

OS:Schedule:Day,
  {09c6c461-eeca-4db5-ad08-874dfc140fc4}, !- Handle
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d9c45d54-415a-46d8-917a-5143b1384511}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cd9cff3d-547f-41d5-b0c5-90e9d72d2ed2}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a6e41553-08cd-49b7-a92c-4caf5a1a1e89}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f65e481c-39a4-4baf-a4e9-a1405a140de9}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0a3d0704-7d27-4306-9803-0070b2fc4e72}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d82f1c74-4f60-42e7-81c9-eaedb2146de5}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  {a9f53e9a-2ca8-4b72-9f20-e1a89722193e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f672dde5-1d4d-41fe-83e1-113730454645}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  {0c401891-f114-4499-b0ea-330b4808ba05}, !- Default Day Schedule Name
  {40f99f81-ac93-4b4e-b1aa-6fd1cf24f4e1}, !- Summer Design Day Schedule Name
  {219dd826-d683-4e87-ae5e-94bac8cf61fa}, !- Winter Design Day Schedule Name
  {6dcf007c-f850-4999-a8f9-b90d8716133c}; !- Holiday Schedule Name

OS:Schedule:Day,
  {0c401891-f114-4499-b0ea-330b4808ba05}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c7b6b321-79c8-4751-b025-a57589be8fa7}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {38df59bb-ce09-4833-bd54-33154b604e28}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {aa86f0d3-6287-4cc9-96c1-bf914828095d}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d0df67f6-a1d0-41a9-9904-47ec1e18ba09}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b0c6153a-7bcb-42bf-a872-502173657890}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6dcf007c-f850-4999-a8f9-b90d8716133c}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {40f99f81-ac93-4b4e-b1aa-6fd1cf24f4e1}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {219dd826-d683-4e87-ae5e-94bac8cf61fa}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7523eddc-3535-4d7f-8526-610220dbeaea}, !- Handle
  Schedule Rule 13,                       !- Name
  {f672dde5-1d4d-41fe-83e1-113730454645}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9a1910c-9b4c-4b26-971c-f5264f7921dc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a1910c-9b4c-4b26-971c-f5264f7921dc}, !- Handle
  Schedule Day 13,                        !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b63def0d-a4dd-4f1b-84e1-a6abf80314d9}, !- Handle
  Schedule Rule 14,                       !- Name
  {f672dde5-1d4d-41fe-83e1-113730454645}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d54c4983-84c4-46f6-81d4-96f28bb41f9d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d54c4983-84c4-46f6-81d4-96f28bb41f9d}, !- Handle
  Schedule Day 14,                        !- Name
  {4596c5c1-81d8-4127-af83-e4801761cbed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Material:NoMass,
  {cefef5fb-9943-4d5e-a65b-c8d2e4b72221}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {35a9ea06-2a05-4022-aec0-b2a678e60592}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {15cd648b-7445-4243-abe3-095e7610ab8a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {b7c636d3-4f27-4c4b-af4d-40dda1ef6d0e}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Material,
  {2f5c5955-184e-4c87-b86c-81559d7a4f7c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bdd6ad77-8fda-4a2a-8bc5-6e0b86967cb5}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2080efbd-29c9-42a0-b430-4be0afe52d22}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {63f04210-29c6-4732-a170-748f37ee2818}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Material,
  {b9770fc0-6930-4425-87ef-63fc6f3d449e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8a3f779b-459f-4864-912c-248dbf34c1c8}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e5fd4598-abbc-4910-a67d-b75b0641553f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4df2f54a-b2e2-469a-8f5b-77cccdeea73a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {bf7f3814-dc1c-49fd-820a-249f13542b19}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {7a8f9467-3849-465c-9c99-f0b9c9f505dd}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ad416326-d877-408d-9fcd-b25b2ac6ccf3}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8b5a773d-70d0-4eb5-8e89-e9de63b16ddb}, !- Handle
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58de73b4-f099-425e-941c-f84dc060125b}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  {fea5d8d2-5ef6-422b-ad48-9e03fe50d175}, !- Surface Rendering Name
  {b9770fc0-6930-4425-87ef-63fc6f3d449e}, !- Layer 1
  {2080efbd-29c9-42a0-b430-4be0afe52d22}, !- Layer 2
  {35a9ea06-2a05-4022-aec0-b2a678e60592}, !- Layer 3
  {2080efbd-29c9-42a0-b430-4be0afe52d22}, !- Layer 4
  {ad416326-d877-408d-9fcd-b25b2ac6ccf3}; !- Layer 5

OS:Construction,
  {fa177366-a79a-4cdf-acd8-24938f6cb1fe}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  {ce0a2085-34c4-4f0a-9a37-7479340a899b}, !- Surface Rendering Name
  {b9770fc0-6930-4425-87ef-63fc6f3d449e}, !- Layer 1
  {2080efbd-29c9-42a0-b430-4be0afe52d22}, !- Layer 2
  {8b5a773d-70d0-4eb5-8e89-e9de63b16ddb}, !- Layer 3
  {2080efbd-29c9-42a0-b430-4be0afe52d22}; !- Layer 4

OS:Construction,
  {56f7abbd-ee31-4998-be02-21188f982f03}, !- Handle
  Typical Overhead Door,                  !- Name
  {1c6e5964-b968-4688-88f7-f824e6ad1f53}, !- Surface Rendering Name
  {bdd6ad77-8fda-4a2a-8bc5-6e0b86967cb5}; !- Layer 1

OS:Construction,
  {e5bc1ac9-13b0-47a9-9da9-fa7ad2ed042e}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {1aa1c51c-0557-4fd9-93bd-61d3862a6fd5}, !- Surface Rendering Name
  {2f5c5955-184e-4c87-b86c-81559d7a4f7c}, !- Layer 1
  {bdd6ad77-8fda-4a2a-8bc5-6e0b86967cb5}; !- Layer 2

OS:Construction,
  {de53687b-126a-4b31-aa03-c3e01bb9c4c5}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  {198dfa87-d203-4bde-8dd5-4918671e7457}, !- Surface Rendering Name
  {cefef5fb-9943-4d5e-a65b-c8d2e4b72221}, !- Layer 1
  {e5fd4598-abbc-4910-a67d-b75b0641553f}, !- Layer 2
  {ad416326-d877-408d-9fcd-b25b2ac6ccf3}; !- Layer 3

OS:Construction,
  {2eacd76e-b7ae-4f71-bc70-896fe0824e79}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {9e81e068-47d5-468d-ab73-ef7384b0dd4c}, !- Surface Rendering Name
  {bdd6ad77-8fda-4a2a-8bc5-6e0b86967cb5}, !- Layer 1
  {8a3f779b-459f-4864-912c-248dbf34c1c8}; !- Layer 2

OS:Construction,
  {8836c2e9-320a-4836-b02d-d8d0453c96ee}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {dcc7d944-1c2e-460d-b8f7-b126417ee1fa}, !- Surface Rendering Name
  {bf7f3814-dc1c-49fd-820a-249f13542b19}; !- Layer 1

OS:Construction,
  {702dced5-778f-4417-980a-e7a76c308541}, !- Handle
  Typical IEAD Roof-R17,                  !- Name
  {9d5d19cd-5bb6-4cdb-bf61-69e5a79f6470}, !- Surface Rendering Name
  {4df2f54a-b2e2-469a-8f5b-77cccdeea73a}, !- Layer 1
  {7a8f9467-3849-465c-9c99-f0b9c9f505dd}, !- Layer 2
  {15cd648b-7445-4243-abe3-095e7610ab8a}; !- Layer 3

OS:Construction,
  {685b847f-e570-4a0a-a08a-bdd18624d34a}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  {f9a2eb79-70a1-4ab4-a90c-214762111e94}, !- Surface Rendering Name
  {63f04210-29c6-4732-a170-748f37ee2818}; !- Layer 1

OS:Construction,
  {326ae3d4-2427-468c-bcb6-064168e88957}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  {6a3661f5-7b96-4c42-8b7b-0c4f0e410f66}, !- Surface Rendering Name
  {b7c636d3-4f27-4c4b-af4d-40dda1ef6d0e}; !- Layer 1

OS:StandardsInformation:Construction,
  {086f24d1-c953-4853-b461-a6752f165cd6}, !- Handle
  {685b847f-e570-4a0a-a08a-bdd18624d34a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {46bae50a-6b88-40ba-a0e7-49355d94b035}, !- Handle
  {326ae3d4-2427-468c-bcb6-064168e88957}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {b13ad219-1ff9-4bbc-99e4-083b97236d01}, !- Handle
  {e5bc1ac9-13b0-47a9-9da9-fa7ad2ed042e}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {15e38a0e-560f-4ada-9aa0-a04e7a7375b0}, !- Handle
  {56f7abbd-ee31-4998-be02-21188f982f03}, !- Construction Name
  OverheadDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {174b835a-a99f-4223-890f-9b55c62c132f}, !- Handle
  {8836c2e9-320a-4836-b02d-d8d0453c96ee}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:SpaceType,
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Handle
  MediumOffice Building,                  !- Name
  {7bfabf10-aea4-4c3a-8094-f822b6fdb25a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4d39c4c0-9622-4da8-ad11-86f14e6f384c}, !- Group Rendering Name
  {93f99864-7a44-4a5f-acf0-ec2c1cdf1bd2}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {add597b2-2940-4451-a359-11d50ce89c76}, !- Handle
  MediumOffice Building_People,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.04,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {3484bdba-e6e0-480e-9d20-fa2cf4676b07}, !- Handle
  MediumOffice Building_People,           !- Name
  {add597b2-2940-4451-a359-11d50ce89c76}, !- People Definition Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space or SpaceType Name
  {dfde319f-800e-4df6-b705-4aff14bef515}, !- Number of People Schedule Name
  {9304b962-6c50-4929-962c-05b8c384f16b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6194890c-dbcd-424f-921c-9ed23c730e84}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a4b952c1-ea0e-4fd5-a271-9978e4b4b027}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  {6194890c-dbcd-424f-921c-9ed23c730e84}, !- Lights Definition Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space or SpaceType Name
  {f2e7d028-0927-4f4c-9a9a-291095175f7b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0dcaabba-047c-4088-8508-69e8bae8515c}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.7,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6e567168-9494-49c7-bae5-1fad32b03b09}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  {0dcaabba-047c-4088-8508-69e8bae8515c}, !- Electric Equipment Definition Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space or SpaceType Name
  {2cfa0629-1223-44ad-bca2-b99b212d34f0}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {0a1b3d00-9e69-4aa9-8ce5-f9a21af80ae8}, !- Handle
  MediumOffice Building_Infiltration,     !- Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space or SpaceType Name
  {e20009b6-e5d9-4b54-8f20-a576624e7ff0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {93f99864-7a44-4a5f-acf0-ec2c1cdf1bd2}, !- Handle
  MediumOffice Building_Ventilation,      !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0007,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {6c3b1ccf-d1fd-441e-ae3f-011710bb81fc}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {4f3737dd-5f85-455f-b236-3453f4a9a254}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {43b025c2-e081-42b1-8a8f-523c359e9c4c}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {da272fd9-8a7a-4d2a-8b1e-ee32b6c58e8a}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {966f899f-0a6a-48f6-89a4-aa1a06948fc9}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {99332e77-bc3d-4f79-a789-1d4d314c93f9}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {fc9d0f56-a0ff-4ae6-aba8-c69cc73a7f0b}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {8fa4540b-8b1d-4c5f-ae71-5e739099db10}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {25f6ebfe-9b40-495b-8d47-8accc0fcd86b}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e3ea1ab7-a20c-49a6-8851-e42522d78652}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1d98ddfc-1158-4086-89bf-52c0f9ad2f5d}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {d8042418-7666-4605-9b21-8ae898b31a18}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {26458f88-69dc-4b79-9fe5-59feff4876e7}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {8df13165-0999-4782-94f7-7c7ed481681a}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {4a561bb3-01a6-4488-a88a-41b2a5ed82b5}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4abd7dad-a526-4f7c-bd53-d352eece1f96}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {3f908b3a-71be-499a-84c2-d74f0b4bb73c}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {3f1b6bf0-dafe-40f9-a759-03e62a89d723}, !- Handle
  Generic Interior Door,                  !- Name
  {6c926e52-e34b-4ad6-a773-d8b8bc70f892}, !- Surface Rendering Name
  {da272fd9-8a7a-4d2a-8b1e-ee32b6c58e8a}; !- Layer 1

OS:Construction,
  {bc2175c6-f482-4a17-bdc4-0e3d8a536d7c}, !- Handle
  Generic Single Pane,                    !- Name
  {f5ca391a-1980-44e0-a670-72619c4f20b6}, !- Surface Rendering Name
  {3f908b3a-71be-499a-84c2-d74f0b4bb73c}; !- Layer 1

OS:Construction,
  {a5ba854f-d8a9-467e-8f1f-25992c88502c}, !- Handle
  Generic Shade,                          !- Name
  {7f006bd9-09b6-4a6a-a795-07bd8528ef1e}, !- Surface Rendering Name
  {725effa9-599d-4b62-846e-da008c33d151}; !- Layer 1

OS:Material,
  {725effa9-599d-4b62-846e-da008c33d151}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {a9c235ca-0eed-4668-9d13-703213e32e25}, !- Handle
  Generic Context,                        !- Name
  {4a24f584-929a-4471-9ce2-37edfd0da23f}, !- Surface Rendering Name
  {429bcbe6-26b0-4444-bc18-cb1088e25e46}; !- Layer 1

OS:Material,
  {429bcbe6-26b0-4444-bc18-cb1088e25e46}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {93644150-73ec-4128-a25d-ef397c2985ae}, !- Handle
  Generic Interior Ceiling,               !- Name
  {b4e9e6be-d1f7-43cd-b50d-0412227b0c24}, !- Surface Rendering Name
  {4a561bb3-01a6-4488-a88a-41b2a5ed82b5}, !- Layer 1
  {e3ea1ab7-a20c-49a6-8851-e42522d78652}, !- Layer 2
  {43b025c2-e081-42b1-8a8f-523c359e9c4c}; !- Layer 3

OS:Construction,
  {5e9401f4-d795-46ba-9532-a0228b759a2e}, !- Handle
  Generic Interior Wall,                  !- Name
  {c26e4d97-208d-495b-813e-c3f0583a6238}, !- Surface Rendering Name
  {8fa4540b-8b1d-4c5f-ae71-5e739099db10}, !- Layer 1
  {25f6ebfe-9b40-495b-8d47-8accc0fcd86b}, !- Layer 2
  {8fa4540b-8b1d-4c5f-ae71-5e739099db10}; !- Layer 3

OS:Construction,
  {682c8e28-d85d-4ad4-92af-3e5266969be2}, !- Handle
  Generic Exposed Floor,                  !- Name
  {bdadf480-c63c-4591-ae18-56be8bee2de0}, !- Surface Rendering Name
  {8df13165-0999-4782-94f7-7c7ed481681a}, !- Layer 1
  {e3ea1ab7-a20c-49a6-8851-e42522d78652}, !- Layer 2
  {d8042418-7666-4605-9b21-8ae898b31a18}, !- Layer 3
  {4a561bb3-01a6-4488-a88a-41b2a5ed82b5}; !- Layer 4

OS:Construction,
  {34dd3c4c-a583-43b3-aa70-97900aa50536}, !- Handle
  Generic Interior Floor,                 !- Name
  {c70eef43-fe6e-44f2-8b45-e15035424b3d}, !- Surface Rendering Name
  {43b025c2-e081-42b1-8a8f-523c359e9c4c}, !- Layer 1
  {e3ea1ab7-a20c-49a6-8851-e42522d78652}, !- Layer 2
  {4a561bb3-01a6-4488-a88a-41b2a5ed82b5}; !- Layer 3

OS:Construction,
  {453dd20d-4352-4b8e-8e91-d949756bc0e1}, !- Handle
  Generic Ground Slab,                    !- Name
  {8f05bdd6-714b-4953-a9e5-bda8ec1996e4}, !- Surface Rendering Name
  {d8042418-7666-4605-9b21-8ae898b31a18}, !- Layer 1
  {966f899f-0a6a-48f6-89a4-aa1a06948fc9}; !- Layer 2

OS:Construction,
  {5f20387d-0908-4491-bced-c2cc7951e2ba}, !- Handle
  Generic Roof,                           !- Name
  {08c384c6-0aa6-4b96-b446-25906e3499c3}, !- Surface Rendering Name
  {4f3737dd-5f85-455f-b236-3453f4a9a254}, !- Layer 1
  {d8042418-7666-4605-9b21-8ae898b31a18}, !- Layer 2
  {4a561bb3-01a6-4488-a88a-41b2a5ed82b5}, !- Layer 3
  {e3ea1ab7-a20c-49a6-8851-e42522d78652}, !- Layer 4
  {43b025c2-e081-42b1-8a8f-523c359e9c4c}; !- Layer 5

OS:Construction,
  {b1c75ace-e993-4cb5-b43f-1e5397ec7cce}, !- Handle
  Generic Exterior Wall,                  !- Name
  {e991853e-6bfd-43dd-86ba-84d9eaa3ea49}, !- Surface Rendering Name
  {1d98ddfc-1158-4086-89bf-52c0f9ad2f5d}, !- Layer 1
  {4a561bb3-01a6-4488-a88a-41b2a5ed82b5}, !- Layer 2
  {d8042418-7666-4605-9b21-8ae898b31a18}, !- Layer 3
  {25f6ebfe-9b40-495b-8d47-8accc0fcd86b}, !- Layer 4
  {8fa4540b-8b1d-4c5f-ae71-5e739099db10}; !- Layer 5

OS:Construction,
  {b8300c73-42f1-4152-8c61-4a74311373b8}, !- Handle
  Generic Underground Wall,               !- Name
  {4480188b-5914-4bd3-846d-515ff5f38de8}, !- Surface Rendering Name
  {d8042418-7666-4605-9b21-8ae898b31a18}, !- Layer 1
  {966f899f-0a6a-48f6-89a4-aa1a06948fc9}, !- Layer 2
  {25f6ebfe-9b40-495b-8d47-8accc0fcd86b}, !- Layer 3
  {8fa4540b-8b1d-4c5f-ae71-5e739099db10}; !- Layer 4

OS:Construction:AirBoundary,
  {ad48ef39-dc64-4e12-9e0a-579324283aee}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {32407e86-3478-41e4-8463-78a931f0f56a}, !- Handle
  Generic Underground Roof,               !- Name
  {76100b5e-b09a-4ad7-a1be-f4d4193b06f7}, !- Surface Rendering Name
  {d8042418-7666-4605-9b21-8ae898b31a18}, !- Layer 1
  {966f899f-0a6a-48f6-89a4-aa1a06948fc9}, !- Layer 2
  {e3ea1ab7-a20c-49a6-8851-e42522d78652}, !- Layer 3
  {43b025c2-e081-42b1-8a8f-523c359e9c4c}; !- Layer 4

OS:Construction,
  {1bcaf16a-fd05-4d34-a17d-86af64c9d5ec}, !- Handle
  Generic Double Pane,                    !- Name
  {8c919806-2691-4cf9-8eb1-a91502bed57b}, !- Surface Rendering Name
  {26458f88-69dc-4b79-9fe5-59feff4876e7}, !- Layer 1
  {99332e77-bc3d-4f79-a789-1d4d314c93f9}, !- Layer 2
  {3f908b3a-71be-499a-84c2-d74f0b4bb73c}; !- Layer 3

OS:Construction,
  {5a460d14-f461-4555-a330-98f464692d03}, !- Handle
  Generic Exterior Door,                  !- Name
  {ef9a4a7a-d837-4a89-8bc5-41ab2a767bea}, !- Surface Rendering Name
  {8df13165-0999-4782-94f7-7c7ed481681a}, !- Layer 1
  {4abd7dad-a526-4f7c-bd53-d352eece1f96}, !- Layer 2
  {8df13165-0999-4782-94f7-7c7ed481681a}; !- Layer 3

OS:StandardsInformation:Construction,
  {2ae8085a-1aa1-4557-ac4a-efd44527dc69}, !- Handle
  {1bcaf16a-fd05-4d34-a17d-86af64c9d5ec}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {c3a4f975-e47d-42f8-8ad5-da0915001e1a}, !- Handle
  {5a460d14-f461-4555-a330-98f464692d03}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {1d29597d-355e-4471-8248-0a6406057f50}, !- Handle
  Always On,                              !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  {acd09099-9de4-430a-9300-2fa5e9fa4635}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acd09099-9de4-430a-9300-2fa5e9fa4635}, !- Handle
  Always On_Day Schedule,                 !- Name
  {1edc4224-87f7-4572-9cb5-1a40dba2c79c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Handle
  Room_757_8a442ec0_Space,                !- Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {25263ff8-c0a7-448b-9975-dfdcfe608045}, !- Building Story Name
  {788d771a-e1c8-4e83-84b1-930442d6a116}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:AdditionalProperties,
  {1258cdfc-afda-4f15-ac6f-a86251b9cd8c}, !- Handle
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_757;                               !- Feature Value 1

OS:Surface,
  {db4e2205-9e5c-4534-8581-07200864546d}, !- Handle
  Room_757_8a442ec0..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66a3426d-c7e4-40e2-821e-e37fbce86b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 0, !- X,Y,Z Vertex 3 {m}
  -5.3413945543661, -5.34139121675132, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1aa4d540-555d-4c96-af29-2574b3f34b2e}, !- Handle
  {db4e2205-9e5c-4534-8581-07200864546d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_757_8a442ec0..Face0;               !- Feature Value 1

OS:SubSurface,
  {6cd8ef8f-4edf-4fd2-93b8-c84990a6141b}, !- Handle
  Room_757_8a442ec0..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db4e2205-9e5c-4534-8581-07200864546d}, !- Surface Name
  {be9bf2d1-28e0-47fc-8f8f-786dba5d4252}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4587730845898, -5.34138450294073, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.4587730845898, -5.34138450294073, 0.8, !- X,Y,Z Vertex 2 {m}
  -19.5014443826271, -5.34138531828016, 0.8, !- X,Y,Z Vertex 3 {m}
  -19.5014443826271, -5.34138531828016, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f9b080d-028e-4f2a-89ff-e60b4a119fb2}, !- Handle
  Room_757_8a442ec0..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db4e2205-9e5c-4534-8581-07200864546d}, !- Surface Name
  {ab2a0b4b-3d7a-48a0-9596-b2ae46d524c1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7062795974548, -5.3413856495118, 2.8, !- X,Y,Z Vertex 1 {m}
  -18.7062795974548, -5.3413856495118, 0.8, !- X,Y,Z Vertex 2 {m}
  -16.7489508954922, -5.34138646485123, 0.8, !- X,Y,Z Vertex 3 {m}
  -16.7489508954922, -5.34138646485123, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {404d4e2c-f005-4836-bccb-a35ca0a24765}, !- Handle
  Room_757_8a442ec0..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db4e2205-9e5c-4534-8581-07200864546d}, !- Surface Name
  {42024956-e407-40a4-9e05-8761b37925a2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9537861103198, -5.34138679608287, 2.8, !- X,Y,Z Vertex 1 {m}
  -15.9537861103198, -5.34138679608287, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.9964574083572, -5.34138761142229, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.9964574083572, -5.34138761142229, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eec717ac-6088-4d89-bb3a-7d5291945ab0}, !- Handle
  Room_757_8a442ec0..Face0_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db4e2205-9e5c-4534-8581-07200864546d}, !- Surface Name
  {3c0fa19d-3028-4232-8fb6-590f377924a6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2012926231849, -5.34138794265394, 2.8, !- X,Y,Z Vertex 1 {m}
  -13.2012926231849, -5.34138794265394, 0.8, !- X,Y,Z Vertex 2 {m}
  -11.2439639212222, -5.34138875799336, 0.8, !- X,Y,Z Vertex 3 {m}
  -11.2439639212222, -5.34138875799336, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8822f10b-1c5a-4cdb-b0b7-7f6d5d8f83e9}, !- Handle
  Room_757_8a442ec0..Face0_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db4e2205-9e5c-4534-8581-07200864546d}, !- Surface Name
  {3116598f-3124-4648-9a0b-bd572c0268d7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4487991360499, -5.341389089225, 2.8, !- X,Y,Z Vertex 1 {m}
  -10.4487991360499, -5.341389089225, 0.8, !- X,Y,Z Vertex 2 {m}
  -8.49147043408723, -5.34138990456443, 0.8, !- X,Y,Z Vertex 3 {m}
  -8.49147043408723, -5.34138990456443, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31f44842-ef45-4d3f-bdab-ae1018705425}, !- Handle
  Room_757_8a442ec0..Face0_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db4e2205-9e5c-4534-8581-07200864546d}, !- Surface Name
  {1564d5ee-0c42-4702-a63d-bf2d738ef52f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.69630564891491, -5.34139023579607, 2.8, !- X,Y,Z Vertex 1 {m}
  -7.69630564891491, -5.34139023579607, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.73897694695226, -5.3413910511355, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.73897694695226, -5.3413910511355, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b72b7bf3-011d-47a4-b9ea-aef95bfccb56}, !- Handle
  Room_757_8a442ec0..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d17a764e-800c-4e90-8074-427ce8f27481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -5.3413945543661, -5.34139121675132, 1.44984383105649e-31, !- X,Y,Z Vertex 2 {m}
  -6.90946150738305e-16, 6.90946582482023e-16, -1.87861262729628e-31, !- X,Y,Z Vertex 3 {m}
  -1.35708041737957e-15, 2.48125258408675e-17, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24e75dfb-212b-4e77-bdac-9744cdcbc921}, !- Handle
  {b72b7bf3-011d-47a4-b9ea-aef95bfccb56}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_757_8a442ec0..Face1;               !- Feature Value 1

OS:SubSurface,
  {ca4a816a-853f-436a-a42e-52ad264d547e}, !- Handle
  Room_757_8a442ec0..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b72b7bf3-011d-47a4-b9ea-aef95bfccb56}, !- Surface Name
  {23e94f11-3a40-4271-b04c-b2455ff3452d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08421629804477, -5.08421312112996, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.08421629804477, -5.08421312112996, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.81810795923206, -3.81810557345557, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.81810795923206, -3.81810557345557, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ab7f8b1-db3a-4170-bb17-3c98ad6c6138}, !- Handle
  Room_757_8a442ec0..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b72b7bf3-011d-47a4-b9ea-aef95bfccb56}, !- Surface Name
  {34412955-ec59-49ed-a74a-660baf50cb75}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.3037514465894, -3.30374938221285, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.3037514465894, -3.30374938221285, 0.8, !- X,Y,Z Vertex 2 {m}
  -2.0376431077767, -2.03764183453847, 0.8, !- X,Y,Z Vertex 3 {m}
  -2.0376431077767, -2.03764183453847, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9887c69b-163c-433d-b5c7-0ed4c6487a52}, !- Handle
  Room_757_8a442ec0..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b72b7bf3-011d-47a4-b9ea-aef95bfccb56}, !- Surface Name
  {78be52ec-5c15-4397-a6fb-c47e5be40dfe}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52328659513404, -1.52328564329575, 2.8, !- X,Y,Z Vertex 1 {m}
  -1.52328659513404, -1.52328564329575, 0.8, !- X,Y,Z Vertex 2 {m}
  -0.257178256321331, -0.257178095621361, 0.8, !- X,Y,Z Vertex 3 {m}
  -0.257178256321331, -0.25717809562136, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d43f989-c576-43c0-8d34-0e5912019181}, !- Handle
  Room_757_8a442ec0..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9cc4d28-1985-4d57-929c-d5fe149ee1f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185355874e-05, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185339896e-05, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {956c6f2d-067c-4649-896e-9fa388e52164}, !- Handle
  {1d43f989-c576-43c0-8d34-0e5912019181}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_757_8a442ec0..Face2;               !- Feature Value 1

OS:SubSurface,
  {0b867096-2543-4bbc-8ffd-82846bb190c9}, !- Handle
  Room_757_8a442ec0..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d43f989-c576-43c0-8d34-0e5912019181}, !- Surface Name
  {d542c3bc-4dbf-4c53-90e1-1258e680ddb2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9405696571944, -0.257166980461694, 2.8, !- X,Y,Z Vertex 1 {m}
  -26.9405696571944, -0.257166980461694, 0.8, !- X,Y,Z Vertex 2 {m}
  -25.6744618458279, -1.52327558294905, 0.8, !- X,Y,Z Vertex 3 {m}
  -25.6744618458279, -1.52327558294905, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37d9b28f-ec7c-4533-beff-62eb552e8b63}, !- Handle
  Room_757_8a442ec0..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d43f989-c576-43c0-8d34-0e5912019181}, !- Surface Name
  {8fc5969d-dd69-415a-ae65-4f3c6ef967b4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601055474603, -2.03763220270951, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.1601055474603, -2.03763220270951, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.8939977360938, -3.30374080519686, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.8939977360938, -3.30374080519686, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79efff23-b610-4bea-aca9-f51a0786d9c3}, !- Handle
  Room_757_8a442ec0..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d43f989-c576-43c0-8d34-0e5912019181}, !- Surface Name
  {46a92769-10dc-488e-934d-adee35902c34}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796414377262, -3.81809742495732, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.3796414377262, -3.81809742495732, 0.8, !- X,Y,Z Vertex 2 {m}
  -22.1135336263598, -5.08420602744459, 0.8, !- X,Y,Z Vertex 3 {m}
  -22.1135336263598, -5.08420602744459, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3d0ad3-9b6f-40d0-806e-9dd20fe625ae}, !- Handle
  Room_757_8a442ec0..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da17194d-3bf4-481b-bb66-9deb61d5817e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.44089209850063e-16, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185335455e-05, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24a777d7-2d07-4a2f-9efc-92ae9ea2cf58}, !- Handle
  {ea3d0ad3-9b6f-40d0-806e-9dd20fe625ae}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_757_8a442ec0..Face3;               !- Feature Value 1

OS:Surface,
  {4ced2923-4ff6-49c8-af74-2031a211975f}, !- Handle
  Room_757_8a442ec0..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185339896e-05, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c03edffd-3425-4d15-b0c4-b717660b4e8f}, !- Handle
  {4ced2923-4ff6-49c8-af74-2031a211975f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_757_8a442ec0..Face4;               !- Feature Value 1

OS:Surface,
  {9b340c93-f115-4731-9877-722b23d94026}, !- Handle
  Room_757_8a442ec0..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635693191396e-15, 2.21997963079715e-16, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  9.25162113216361e-23, 2.22097239684199e-16, 3.49839959589155e-37, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185337676e-05, -3.49746656266993e-37, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185337675e-05, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2c569b16-e410-43ba-b383-b3f6cc33d612}, !- Handle
  {9b340c93-f115-4731-9877-722b23d94026}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_757_8a442ec0..Face5;               !- Feature Value 1

OS:SubSurface,
  {2a7f537a-ae4e-4dde-9e3f-5ac6a458f6d3}, !- Handle
  Room_757_8a442ec0..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.436507063559156, 1.81830173995175e-07, 2.8, !- X,Y,Z Vertex 1 {m}
  -0.436507063559156, 1.81830173995175e-07, 0.8, !- X,Y,Z Vertex 2 {m}
  -2.58546491492731, 1.07699410750988e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -2.58546491492731, 1.07699410750988e-06, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dc8fe40-bb20-40b8-bab1-1d91428923c1}, !- Handle
  Room_757_8a442ec0..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45847904204562, 1.44065445550023e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.45847904204562, 1.44065445550023e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.60743689341377, 2.33581838901493e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.60743689341377, 2.33581838901493e-06, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7dac473-49ad-4563-bf9f-4140e5f60739}, !- Handle
  Room_757_8a442ec0..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.48045102053208, 2.69947873700528e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -6.48045102053208, 2.69947873700528e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -8.62940887190024, 3.59464267051999e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -8.62940887190024, 3.59464267051999e-06, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dfd99a4-1450-4b71-acd1-f89931060102}, !- Handle
  Room_757_8a442ec0..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.50242299901855, 3.95830301851034e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -9.50242299901855, 3.95830301851034e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -11.6513808503867, 4.85346695202505e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -11.6513808503867, 4.85346695202505e-06, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0410e872-ec58-4a7e-9407-fe6a56b23053}, !- Handle
  Room_757_8a442ec0..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.524394977505, 5.21712730001539e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -12.524394977505, 5.21712730001539e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -14.6733528288732, 6.11229123353012e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -14.6733528288732, 6.11229123353012e-06, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8b9f2cb-2c51-4f60-a8bc-f736340b2d85}, !- Handle
  Room_757_8a442ec0..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5463669559915, 6.47595158152046e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -15.5463669559915, 6.47595158152046e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -17.6953248073596, 7.37111551503515e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -17.6953248073596, 7.37111551503515e-06, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca3e21b7-e0e3-4145-8418-a56cb945fe76}, !- Handle
  Room_757_8a442ec0..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5683389344779, 7.73477586302549e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -18.5683389344779, 7.73477586302549e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -20.7172967858461, 8.62993979654021e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -20.7172967858461, 8.62993979654021e-06, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4166a51-0bce-4f1b-9eb7-ac623aa0f5e9}, !- Handle
  Room_757_8a442ec0..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5903109129644, 8.99360014453056e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.5903109129644, 8.99360014453056e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.7392687643326, 9.88876407804528e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.7392687643326, 9.88876407804528e-06, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2c0fed6-3f21-4434-923a-659d49f7ca61}, !- Handle
  Room_757_8a442ec0..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b340c93-f115-4731-9877-722b23d94026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.6122828914509, 1.02524244260356e-05, 2.8, !- X,Y,Z Vertex 1 {m}
  -24.6122828914509, 1.02524244260356e-05, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.761240742819, 1.11475883595503e-05, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.761240742819, 1.11475883595503e-05, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {d36eedf4-bec0-4dd7-a742-9514c952ebfd}, !- Handle
  MediumOffice Building_Service Hot Water..Room_757_8a442ec0, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4dabfbc8-85a5-4e76-9b2f-3bb33ac742b7}, !- Handle
  MediumOffice Building_Service Hot Water..Room_757_8a442ec0, !- Name
  {d36eedf4-bec0-4dd7-a742-9514c952ebfd}, !- Water Use Equipment Definition Name
  {ab7c8b21-e4bf-4cb8-8721-e4be6578dd96}, !- Space Name
  {a9b63077-fe79-4ba4-85c0-a53fd214e85d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {e69dbfbb-dfa4-4985-8472-e2449b95cd86}, !- Handle
  Always On Discrete,                     !- Name
  {f84f5f78-58ad-44f1-8118-a9c0f6b91e61}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f84f5f78-58ad-44f1-8118-a9c0f6b91e61}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Handle
  60.0C Hot Water,                        !- Name
  {6830e1e3-ca5e-4840-9c5e-637dc97fdc30}, !- Schedule Type Limits Name
  {a35d3a8f-87fc-4169-8779-953a9874c5d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a35d3a8f-87fc-4169-8779-953a9874c5d5}, !- Handle
  Schedule Day 15,                        !- Name
  {6830e1e3-ca5e-4840-9c5e-637dc97fdc30}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {e808aaa8-ac84-4f76-840b-65863a594a19}, !- Handle
  Water Use Connections 1,                !- Name
  {81e1f8eb-fc67-45d2-9e83-76f7b432862d}, !- Inlet Node Name
  {9b7464bf-6497-40bf-9af2-ef73a4a13aab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4dabfbc8-85a5-4e76-9b2f-3bb33ac742b7}; !- Water Use Equipment Name 1

OS:ScheduleTypeLimits,
  {6830e1e3-ca5e-4840-9c5e-637dc97fdc30}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {ba03ec46-3dbe-4696-ad10-0bff2fb62104}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba03ec46-3dbe-4696-ad10-0bff2fb62104}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {51b3527a-4204-46c6-9221-b283f746251e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51b3527a-4204-46c6-9221-b283f746251e}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3bbbd785-a241-4f93-bf86-39e8494d3b09}, !- Handle
  MediumOffice Building_Setpoint,         !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Handle
  Room_758_3004d73f_Space,                !- Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1359a05d-94bb-4c12-82dc-1d0a089054eb}, !- Building Story Name
  {1e4486f3-eefd-414e-a594-445e97d16d4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:AdditionalProperties,
  {30a483bd-e625-4606-af88-69b85ca1ad3a}, !- Handle
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_758;                               !- Feature Value 1

OS:Surface,
  {da17194d-3bf4-481b-bb66-9deb61d5817e}, !- Handle
  Room_758_3004d73f..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea3d0ad3-9b6f-40d0-806e-9dd20fe625ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185331014e-05, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {84c55073-7579-4981-91bf-f30fd1f3944d}, !- Handle
  {da17194d-3bf4-481b-bb66-9deb61d5817e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_758_3004d73f..Face0;               !- Feature Value 1

OS:Surface,
  {958dca9f-2708-4b15-8bbb-ef09415f8e9c}, !- Handle
  Room_758_3004d73f..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7139e0b3-b67b-420d-9928-5af92474d3e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675132, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2cde3856-4ae5-4b0d-ac21-a3e8e6c21793}, !- Handle
  {958dca9f-2708-4b15-8bbb-ef09415f8e9c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_758_3004d73f..Face1;               !- Feature Value 1

OS:SubSurface,
  {afa4f67c-2c39-444f-885a-a799ac43eac1}, !- Handle
  Room_758_3004d73f..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {958dca9f-2708-4b15-8bbb-ef09415f8e9c}, !- Surface Name
  {07fd8c65-d3d5-417f-a2e1-7d54787013a8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4587730845898, -5.34138450294073, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.4587730845898, -5.34138450294073, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -19.5014443826271, -5.34138531828016, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -19.5014443826271, -5.34138531828016, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d197f5da-be8c-4c9c-938d-69399a2bc4a5}, !- Handle
  Room_758_3004d73f..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {958dca9f-2708-4b15-8bbb-ef09415f8e9c}, !- Surface Name
  {0d4a84c7-2202-4e4a-9795-bbda550667ea}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7062795974548, -5.3413856495118, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -18.7062795974548, -5.3413856495118, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -16.7489508954922, -5.34138646485123, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -16.7489508954922, -5.34138646485123, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72555638-bfa4-48a3-bc7a-4fc8054c0868}, !- Handle
  Room_758_3004d73f..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {958dca9f-2708-4b15-8bbb-ef09415f8e9c}, !- Surface Name
  {08472c8c-6a02-4e6b-9a9e-58b428a79acf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9537861103198, -5.34138679608287, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -15.9537861103198, -5.34138679608287, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -13.9964574083572, -5.34138761142229, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -13.9964574083572, -5.34138761142229, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ba938c8-000c-4c4b-8daa-ef97abb6ddbd}, !- Handle
  Room_758_3004d73f..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {958dca9f-2708-4b15-8bbb-ef09415f8e9c}, !- Surface Name
  {0ac9ca84-851b-4b94-9d88-5353c1f32ed9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2012926231849, -5.34138794265394, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -13.2012926231849, -5.34138794265394, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -11.2439639212222, -5.34138875799336, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -11.2439639212222, -5.34138875799336, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8a9f953-4576-4149-aa83-07bce443cc5a}, !- Handle
  Room_758_3004d73f..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {958dca9f-2708-4b15-8bbb-ef09415f8e9c}, !- Surface Name
  {7a4adb2d-565b-4fed-9d8f-4280575f1008}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4487991360499, -5.341389089225, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -10.4487991360499, -5.341389089225, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -8.49147043408723, -5.34138990456443, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -8.49147043408723, -5.34138990456443, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb216b6b-d752-41db-a51d-797c28fa0447}, !- Handle
  Room_758_3004d73f..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {958dca9f-2708-4b15-8bbb-ef09415f8e9c}, !- Surface Name
  {f982a902-03f2-42cc-8553-310346c33967}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.6963056489149, -5.34139023579607, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -7.6963056489149, -5.34139023579607, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.73897694695226, -5.3413910511355, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.73897694695226, -5.3413910511355, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7c22e3-b80c-4a2f-8cd6-376641071d70}, !- Handle
  Room_758_3004d73f..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af8ce6e3-8979-470d-aa66-90b20d8c26f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34139455436609, -5.34139121675132, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -5.34139455436609, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  1.51435129844979e-15, -1.82083505183159e-16, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  1.21870763220319e-15, -1.47669188803917e-16, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {194b752a-ac66-4bb6-a20b-bcae57bf857e}, !- Handle
  {cb7c22e3-b80c-4a2f-8cd6-376641071d70}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_758_3004d73f..Face2;               !- Feature Value 1

OS:SubSurface,
  {9ad03d05-e5b9-48b6-8b50-b5c50975179e}, !- Handle
  Room_758_3004d73f..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb7c22e3-b80c-4a2f-8cd6-376641071d70}, !- Surface Name
  {30bab791-4253-40df-a50c-7c6b4fed6195}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08421629804476, -5.08421312112996, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.08421629804476, -5.08421312112996, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -3.81810795923206, -3.81810557345557, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -3.81810795923206, -3.81810557345557, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f757a58-d7bc-4143-8d61-934b7680e9bd}, !- Handle
  Room_758_3004d73f..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb7c22e3-b80c-4a2f-8cd6-376641071d70}, !- Surface Name
  {f0aeb2e2-cd15-48c2-9491-739e4349d499}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.3037514465894, -3.30374938221285, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -3.3037514465894, -3.30374938221285, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -2.03764310777669, -2.03764183453847, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -2.03764310777669, -2.03764183453847, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df74e80a-36f9-4195-b775-2f4333b9b179}, !- Handle
  Room_758_3004d73f..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb7c22e3-b80c-4a2f-8cd6-376641071d70}, !- Surface Name
  {9a3baaa9-f9ea-406e-b464-afd254fb5ad1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52328659513403, -1.52328564329575, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -1.52328659513403, -1.52328564329575, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -0.25717825632133, -0.25717809562136, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -0.25717825632133, -0.25717809562136, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3eb1d0-6837-4b56-8da2-c6706727f9f6}, !- Handle
  Room_758_3004d73f..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7059426-a50e-4da8-8771-a9af1caeab65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185351695e-05, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185351433e-05, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {16077745-0bcc-4f7c-9ff6-b1ccf8fdf2cf}, !- Handle
  {2f3eb1d0-6837-4b56-8da2-c6706727f9f6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_758_3004d73f..Face3;               !- Feature Value 1

OS:SubSurface,
  {a859d4f5-e013-4b13-891f-1f0b24e29936}, !- Handle
  Room_758_3004d73f..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f3eb1d0-6837-4b56-8da2-c6706727f9f6}, !- Surface Name
  {a05e46f7-553d-4005-a736-0672df10f052}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9405696571944, -0.257166980461693, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -26.9405696571944, -0.257166980461693, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -25.6744618458279, -1.52327558294905, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -25.6744618458279, -1.52327558294905, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cd632e7-f88c-44a6-8dee-4f314edae8fd}, !- Handle
  Room_758_3004d73f..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f3eb1d0-6837-4b56-8da2-c6706727f9f6}, !- Surface Name
  {ead86aca-970f-4e0d-9a67-b8dc0dc8fc00}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601055474603, -2.03763220270951, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -25.1601055474603, -2.03763220270951, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -23.8939977360938, -3.30374080519686, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -23.8939977360938, -3.30374080519686, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {285bc621-3c8d-4622-9e48-4a3f122613e6}, !- Handle
  Room_758_3004d73f..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f3eb1d0-6837-4b56-8da2-c6706727f9f6}, !- Surface Name
  {4ed677ff-b89d-4d36-a690-d296beef47fe}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796414377262, -3.81809742495732, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -23.3796414377262, -3.81809742495732, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -22.1135336263598, -5.08420602744459, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -22.1135336263598, -5.08420602744459, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8f9255-60cb-4e1e-ad7c-5611a280e36f}, !- Handle
  Room_758_3004d73f..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34139455436609, -5.34139121675132, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  8.35932630306e-16, 2.35106052273563e-16, 7.11111111111111, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185331276e-05, 7.11111111111111, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0b93202f-c650-43e0-85d2-7b0f9f86e1b4}, !- Handle
  {4a8f9255-60cb-4e1e-ad7c-5611a280e36f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_758_3004d73f..Face4;               !- Feature Value 1

OS:Surface,
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Handle
  Room_758_3004d73f..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35932562277849e-16, 7.17955973284885e-17, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  1.77635690741818e-15, -2.80803293090535e-16, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185329382e-05, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185332908e-05, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5bf2f716-c228-44b1-8c58-135b7c5fdfbd}, !- Handle
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_758_3004d73f..Face5;               !- Feature Value 1

OS:SubSurface,
  {8d378adc-103c-4f74-a560-f9e657f31d54}, !- Handle
  Room_758_3004d73f..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.436507063559156, 1.81830173989934e-07, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -0.436507063559156, 1.81830173989934e-07, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -2.58546491492731, 1.07699410747884e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -2.58546491492731, 1.07699410747884e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f13ffb-1def-4d6d-b193-8d3248110451}, !- Handle
  Room_758_3004d73f..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45847904204562, 1.44065445545871e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -3.45847904204562, 1.44065445545871e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.60743689341377, 2.33581838894762e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.60743689341377, 2.33581838894762e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7184b34e-b697-4059-a5a5-b73fed24a25c}, !- Handle
  Room_758_3004d73f..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.48045102053208, 2.69947873692748e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -6.48045102053208, 2.69947873692748e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -8.62940887190024, 3.59464267041639e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -8.62940887190024, 3.59464267041639e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ccee26c-868e-4cdd-bf0b-0f5ce7390756}, !- Handle
  Room_758_3004d73f..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.50242299901855, 3.95830301839626e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -9.50242299901855, 3.95830301839626e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -11.6513808503867, 4.85346695188517e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -11.6513808503867, 4.85346695188517e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0126b241-e86f-4a02-8c0d-984979a40ac9}, !- Handle
  Room_758_3004d73f..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.524394977505, 5.21712729986503e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -12.524394977505, 5.21712729986503e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -14.6733528288732, 6.11229123335396e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -14.6733528288732, 6.11229123335396e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79330845-075d-41b1-ac83-41dae713dd76}, !- Handle
  Room_758_3004d73f..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5463669559915, 6.47595158133382e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -15.5463669559915, 6.47595158133382e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -17.6953248073596, 7.37111551482271e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -17.6953248073596, 7.37111551482271e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0ca7232-15f1-4f38-addd-8b5136eefaa7}, !- Handle
  Room_758_3004d73f..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5683389344779, 7.73477586280257e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -18.5683389344779, 7.73477586280257e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -20.7172967858461, 8.6299397962915e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -20.7172967858461, 8.6299397962915e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de201a9e-6cac-4beb-b07d-3dc2497ed294}, !- Handle
  Room_758_3004d73f..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5903109129644, 8.99360014427136e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.5903109129644, 8.99360014427136e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -23.7392687643326, 9.88876407776029e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -23.7392687643326, 9.88876407776029e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {961eafcb-0bab-4e81-9458-24173659452b}, !- Handle
  Room_758_3004d73f..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {612ce5dd-81b4-477f-8d1a-717f4725933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.6122828914509, 1.02524244257402e-05, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -24.6122828914509, 1.02524244257402e-05, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -26.761240742819, 1.1147588359229e-05, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -26.761240742819, 1.1147588359229e-05, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {adb312e8-0f56-4a7e-8a2c-930647845d0f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_758_3004d73f, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {322f6d21-9a90-41ea-8adb-51a5d08f0e58}, !- Handle
  MediumOffice Building_Service Hot Water..Room_758_3004d73f, !- Name
  {adb312e8-0f56-4a7e-8a2c-930647845d0f}, !- Water Use Equipment Definition Name
  {38253c08-df6c-432e-a5ae-c34e3c84386d}, !- Space Name
  {a9b63077-fe79-4ba4-85c0-a53fd214e85d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8708bf8b-b93f-4bed-98a9-89eeb1e2b617}, !- Handle
  Water Use Connections 2,                !- Name
  {738f0c2d-b903-44f4-88ae-b48a8748fed4}, !- Inlet Node Name
  {cf4a7ee6-18ea-4cff-b19e-bfab939c4cb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {322f6d21-9a90-41ea-8adb-51a5d08f0e58}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {54cdacd3-86b9-4ee1-b933-93dc10d9a08f}, !- Handle
  MediumOffice Building_Setpoint 1,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {2544091f-bf38-4227-b720-ecef4f64fd87}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_759;                               !- Feature Value 1

OS:AdditionalProperties,
  {1a1eb28a-cb11-4b04-8406-c15a0478688e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_759_19836a14..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {11331c8b-d35b-4287-8b2f-ee55f6e69eaf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_759_19836a14..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {7e7e9675-055b-46ea-aef8-7a823b74f39d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_759_19836a14..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {8c097fd1-b95c-4f22-9690-ecd4e4523686}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_759_19836a14..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {3e2f2e97-23ee-463b-8982-610f1b324ccc}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_759_19836a14..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {c027661b-3cbc-4cbd-8c6a-27a9387f1f04}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_759_19836a14..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {645a7a9e-923f-44c3-8d16-fdd69fbadbc3}, !- Handle
  MediumOffice Building_Service Hot Water..Room_759_19836a14, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {66a1f626-ffc1-4549-b198-2f55b1f36f7a}, !- Handle
  Water Use Connections 3,                !- Name
  {48b5bc69-9409-42c3-aac6-04ff9ddf8153}, !- Inlet Node Name
  {ccdfeeaa-f77d-4b6e-b4b5-a9c162558eef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0880c967-c675-4319-96be-fa88982718a2}, !- Handle
  MediumOffice Building_Setpoint 2,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {733beb35-7be7-407b-aec9-1fa6f43a68d7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_760;                               !- Feature Value 1

OS:AdditionalProperties,
  {9c4b5978-0514-4748-b6ac-892e750ed707}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_760_15054603..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {552605b7-f246-4689-9e6b-567f0cb79d1c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_760_15054603..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {c55d20af-db43-4e20-b7ae-8e56274bbaba}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_760_15054603..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {90ce46c0-5c53-4940-9186-97fb5f03198c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_760_15054603..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {89a0593c-a9e1-4eb6-aa31-3505b84f2376}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_760_15054603..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f95f0d73-b3d2-409c-b418-48f441430677}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_760_15054603..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {bed836c8-8cbe-44a8-9009-68606a5ad886}, !- Handle
  MediumOffice Building_Service Hot Water..Room_760_15054603, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {22cd3589-36eb-4a98-9e5f-91b75bcc0181}, !- Handle
  Water Use Connections 4,                !- Name
  {e044a0da-9feb-4ea4-8e66-7d3c447e8bed}, !- Inlet Node Name
  {6dbc07ef-3cc0-42bb-bcb1-4e7860ffacc1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eb7a952d-c1d9-44ba-b3f2-e5e2dfbc783c}, !- Handle
  MediumOffice Building_Setpoint 3,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {e8ca98a1-3fe4-4cd6-8cd7-251a2e1ef9c6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_761;                               !- Feature Value 1

OS:AdditionalProperties,
  {33c256b6-1f22-49a0-839a-ddd671c88bdd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_761_8447c85f..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {9cc47116-7eb7-41f8-9a60-17e035687989}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_761_8447c85f..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {c803528b-c05d-4ffc-ae6f-9a2cbbcd84bc}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_761_8447c85f..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {de8de66d-2560-4c2a-be93-9b8d7ac3500c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_761_8447c85f..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {d4a3f209-1594-4b68-a390-d66229e1e62d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_761_8447c85f..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {7fd0e192-cdc7-4a76-96b5-cb6ef04ac8ff}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_761_8447c85f..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {8705eb98-5fe8-4786-b683-39ff30e2214f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_761_8447c85f, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {2bca023b-35e6-4cc1-bf60-defb942de793}, !- Handle
  Water Use Connections 5,                !- Name
  {de0cd343-5702-438f-af8b-4aef86f4e139}, !- Inlet Node Name
  {9fa68b06-d22b-45ca-9692-a9d9a88113a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9821c80e-9e71-4deb-976a-0eb464d4dfe7}, !- Handle
  MediumOffice Building_Setpoint 4,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {842d46f2-0211-4c41-9c1c-40c50cfb579a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_762;                               !- Feature Value 1

OS:AdditionalProperties,
  {1d700c54-e26c-4968-9b25-c3864d3600ae}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_762_8b49e9c4..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {7fb3c394-8cab-4cb9-b9a8-02b5ace72116}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_762_8b49e9c4..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {5e426742-e3d8-4de1-bc8e-ba0342126705}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_762_8b49e9c4..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {70c2b4b1-bed7-43c1-bd83-ec3eec957b8e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_762_8b49e9c4..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {5d3a13b8-aeaa-4655-9cf4-545528c7495d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_762_8b49e9c4..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {1bc453c2-7b84-40a9-b8d3-c742ba2c589e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_762_8b49e9c4..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {75bc5ed6-e905-46bf-9c19-b990d2f83943}, !- Handle
  MediumOffice Building_Service Hot Water..Room_762_8b49e9c4, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {ce2d331b-df8a-4712-aa9f-bcabe081510c}, !- Handle
  Water Use Connections 6,                !- Name
  {f28c775e-1071-4764-8165-04100bf857b5}, !- Inlet Node Name
  {af7de3b2-ccca-4527-9807-20cbab4ae500}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7eff81d-a9cf-450e-b309-4d4f2f303ef7}, !- Handle
  MediumOffice Building_Setpoint 5,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Handle
  Room_763_2635d200_Space,                !- Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {05dde99e-c8fa-405a-8b4a-85de2ce2be9a}, !- Building Story Name
  {086f8f68-d8cc-446b-ac58-bc745836bbed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:AdditionalProperties,
  {a529d088-6a5a-4966-98c3-99019ce6e856}, !- Handle
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_763;                               !- Feature Value 1

OS:Surface,
  {7d8625fa-2655-4931-a9e3-142c16ba3755}, !- Handle
  Room_763_2635d200..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185341542e-05, 21.3333333333333, !- X,Y,Z Vertex 1 {m}
  2.27945580244993e-15, -9.79608551139844e-18, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7820db0e-6127-44b2-9b71-66d7a44d553d}, !- Handle
  {7d8625fa-2655-4931-a9e3-142c16ba3755}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_763_2635d200..Face0;               !- Feature Value 1

OS:Surface,
  {350ffe08-dc24-4c88-a0be-9188253a4aa8}, !- Handle
  Room_763_2635d200..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b43f4fc-c3ac-4e51-ab24-86fda7665b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -5.3413945543661, -5.34139121675132, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {82229c23-ce8c-4697-a550-e74ce6499766}, !- Handle
  {350ffe08-dc24-4c88-a0be-9188253a4aa8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_763_2635d200..Face1;               !- Feature Value 1

OS:SubSurface,
  {59d48d1c-9a78-4ce2-9ca3-d67f7df3ec2b}, !- Handle
  Room_763_2635d200..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {350ffe08-dc24-4c88-a0be-9188253a4aa8}, !- Surface Name
  {65f2a9a4-bcd6-4261-9901-0d5c217f6857}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4587730845898, -5.34138450294073, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.4587730845898, -5.34138450294073, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -19.5014443826271, -5.34138531828016, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -19.5014443826271, -5.34138531828016, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8ccee98-3cb4-4075-a26e-3ad034504479}, !- Handle
  Room_763_2635d200..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {350ffe08-dc24-4c88-a0be-9188253a4aa8}, !- Surface Name
  {9173f73c-8323-4ed8-bb1e-1c145a299b6b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7062795974548, -5.3413856495118, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -18.7062795974548, -5.3413856495118, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -16.7489508954922, -5.34138646485123, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -16.7489508954922, -5.34138646485123, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c4b8fde-b10b-48c9-b40e-c99027f726bf}, !- Handle
  Room_763_2635d200..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {350ffe08-dc24-4c88-a0be-9188253a4aa8}, !- Surface Name
  {c519a771-7b2a-4d7b-b442-0dcd976e1cc5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9537861103198, -5.34138679608287, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -15.9537861103198, -5.34138679608287, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -13.9964574083572, -5.34138761142229, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -13.9964574083572, -5.34138761142229, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5f46034-0a8f-4be9-9014-ece40f53baba}, !- Handle
  Room_763_2635d200..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {350ffe08-dc24-4c88-a0be-9188253a4aa8}, !- Surface Name
  {f7160f9a-d6d5-4da0-babe-60ada7284837}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2012926231849, -5.34138794265394, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -13.2012926231849, -5.34138794265394, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -11.2439639212222, -5.34138875799336, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -11.2439639212222, -5.34138875799336, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bef7712-c5d0-428a-9442-5377c6ebb082}, !- Handle
  Room_763_2635d200..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {350ffe08-dc24-4c88-a0be-9188253a4aa8}, !- Surface Name
  {7d1a192e-42b6-481c-aa0f-bf446b0d67f4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4487991360499, -5.341389089225, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -10.4487991360499, -5.341389089225, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -8.49147043408723, -5.34138990456443, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -8.49147043408723, -5.34138990456443, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e82e7bf-4d5b-4fa1-a9c3-4f35e5a86c4d}, !- Handle
  Room_763_2635d200..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {350ffe08-dc24-4c88-a0be-9188253a4aa8}, !- Surface Name
  {487276f3-6282-4694-a589-e0fe114f813d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.69630564891491, -5.34139023579607, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -7.69630564891491, -5.34139023579607, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.73897694695226, -5.3413910511355, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.73897694695226, -5.3413910511355, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7629d85-5ded-4661-bf7a-edc590c072b0}, !- Handle
  Room_763_2635d200..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09f28cb0-a31d-4d1a-9033-82ddc6511f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -5.3413945543661, -5.34139121675132, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  2.19312858965439e-15, 7.65311812264602e-17, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  2.85368107266193e-15, 4.07025659831278e-16, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ba07463b-f7eb-43dc-98ba-622271c9334c}, !- Handle
  {d7629d85-5ded-4661-bf7a-edc590c072b0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_763_2635d200..Face2;               !- Feature Value 1

OS:SubSurface,
  {a4616939-37dc-4938-8805-7e11178ca200}, !- Handle
  Room_763_2635d200..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7629d85-5ded-4661-bf7a-edc590c072b0}, !- Surface Name
  {2535c642-8f6b-4f05-9f90-2c670e1ef550}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08421629804477, -5.08421312112996, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.08421629804477, -5.08421312112996, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -3.81810795923206, -3.81810557345557, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -3.81810795923206, -3.81810557345557, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7a5b47a-a744-42c0-8196-1f4c5f27fbcb}, !- Handle
  Room_763_2635d200..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7629d85-5ded-4661-bf7a-edc590c072b0}, !- Surface Name
  {f5979fd3-af59-4d8b-bdd3-abe6c6a498a4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.3037514465894, -3.30374938221285, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -3.3037514465894, -3.30374938221285, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -2.03764310777669, -2.03764183453846, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -2.03764310777669, -2.03764183453846, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d9c7866-c951-4aa4-b7ff-0583430d441a}, !- Handle
  Room_763_2635d200..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7629d85-5ded-4661-bf7a-edc590c072b0}, !- Surface Name
  {4cc0bd27-5fc6-4bfb-be7a-869d02c150e2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52328659513404, -1.52328564329575, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -1.52328659513403, -1.52328564329574, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -0.257178256321328, -0.257178095621357, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -0.257178256321328, -0.257178095621357, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa031b7-f0fe-4066-b5d5-c54ea5b44b04}, !- Handle
  Room_763_2635d200..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cac3e94a-8354-4e98-9d13-02909a3072a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185336209e-05, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185341542e-05, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d34167e7-d34a-4cee-8bd1-20f9cc3f6d8b}, !- Handle
  {3fa031b7-f0fe-4066-b5d5-c54ea5b44b04}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_763_2635d200..Face3;               !- Feature Value 1

OS:SubSurface,
  {6b367408-989c-4d59-96d0-954efe41ade1}, !- Handle
  Room_763_2635d200..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3fa031b7-f0fe-4066-b5d5-c54ea5b44b04}, !- Surface Name
  {540859cb-f907-4d4e-91f6-2eb25f1be075}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9405696571944, -0.257166980461693, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -26.9405696571944, -0.257166980461693, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -25.6744618458279, -1.52327558294905, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -25.6744618458279, -1.52327558294905, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc83d013-d8d4-45d1-ae0c-80f0a32a5ea2}, !- Handle
  Room_763_2635d200..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3fa031b7-f0fe-4066-b5d5-c54ea5b44b04}, !- Surface Name
  {671a72b6-4432-4752-9e35-2e8bf973c2a5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601055474603, -2.03763220270951, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -25.1601055474603, -2.03763220270951, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -23.8939977360938, -3.30374080519686, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -23.8939977360938, -3.30374080519686, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4af2229f-1452-424c-aa3a-d6947300a490}, !- Handle
  Room_763_2635d200..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3fa031b7-f0fe-4066-b5d5-c54ea5b44b04}, !- Surface Name
  {3008c1c3-521b-4b5b-9c4a-408c51cb3777}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796414377262, -3.81809742495732, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -23.3796414377262, -3.81809742495732, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -22.1135336263598, -5.08420602744459, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -22.1135336263598, -5.08420602744459, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70ae98b-8868-457a-b30e-8b327313e6fc}, !- Handle
  Room_763_2635d200..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  2.82110741552313e-15, 4.39599337324005e-16, 24.8888888888889, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185336209e-05, 24.8888888888889, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {94126a52-b542-4842-8047-5456c71e5e95}, !- Handle
  {c70ae98b-8868-457a-b30e-8b327313e6fc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_763_2635d200..Face4;               !- Feature Value 1

OS:Surface,
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Handle
  Room_763_2635d200..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82110731319607e-15, 1.93949887077027e-16, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  2.27945590477603e-15, 2.35851050366787e-16, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185339085e-05, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185338666e-05, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {36356d04-855e-42c6-a52d-498a3dfadc1a}, !- Handle
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_763_2635d200..Face5;               !- Feature Value 1

OS:SubSurface,
  {832573f4-2afa-45f8-a7d5-e31ae96a0378}, !- Handle
  Room_763_2635d200..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.436507063559151, 1.81830173997213e-07, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -0.436507063559151, 1.81830173997213e-07, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -2.58546491492731, 1.07699410752197e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -2.58546491492731, 1.07699410752197e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e168a411-2c7a-40e2-989a-b74f5081ec24}, !- Handle
  Room_763_2635d200..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45847904204562, 1.4406544555164e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -3.45847904204562, 1.4406544555164e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.60743689341377, 2.33581838904115e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.60743689341377, 2.33581838904115e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a2c5619-e974-4b75-bf2b-1b24bafe4934}, !- Handle
  Room_763_2635d200..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.48045102053208, 2.69947873703558e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -6.48045102053208, 2.69947873703558e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -8.62940887190024, 3.59464267056033e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -8.62940887190024, 3.59464267056033e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ea30dcc-f00d-47e8-b9fe-c5f7a25bcb72}, !- Handle
  Room_763_2635d200..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.50242299901854, 3.95830301855476e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -9.50242299901854, 3.95830301855476e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -11.6513808503867, 4.85346695207951e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -11.6513808503867, 4.85346695207951e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ce637be-70e8-4157-b376-889446dc8291}, !- Handle
  Room_763_2635d200..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.524394977505, 5.21712730007394e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -12.524394977505, 5.21712730007394e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -14.6733528288732, 6.11229123359871e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -14.6733528288732, 6.11229123359871e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {756540c1-196d-4a0c-b442-447ec49c4c1c}, !- Handle
  Room_763_2635d200..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5463669559915, 6.47595158159314e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -15.5463669559915, 6.47595158159314e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -17.6953248073596, 7.37111551511787e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -17.6953248073596, 7.37111551511787e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06b5e1ef-e5db-4aed-b8f4-d36d6f99d9a7}, !- Handle
  Room_763_2635d200..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5683389344779, 7.73477586311229e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -18.5683389344779, 7.73477586311229e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -20.7172967858461, 8.62993979663706e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -20.7172967858461, 8.62993979663706e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36eb5b4f-0426-44a7-ab7b-e65c527723fb}, !- Handle
  Room_763_2635d200..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5903109129644, 8.99360014463149e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.5903109129644, 8.99360014463149e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -23.7392687643326, 9.88876407815626e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -23.7392687643326, 9.88876407815626e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7be14224-5104-439a-9c2d-ce01b37c8dcd}, !- Handle
  Room_763_2635d200..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f53f8b-b585-45cd-9d36-dd837d4d2ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.6122828914509, 1.02524244261507e-05, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -24.6122828914509, 1.02524244261507e-05, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -26.761240742819, 1.11475883596754e-05, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -26.761240742819, 1.11475883596754e-05, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {f392bf7f-5e1a-4714-b328-79e4abd596ce}, !- Handle
  MediumOffice Building_Service Hot Water..Room_763_2635d200, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e37473fa-58b4-4a1d-8b54-30d02bdd41e9}, !- Handle
  MediumOffice Building_Service Hot Water..Room_763_2635d200, !- Name
  {f392bf7f-5e1a-4714-b328-79e4abd596ce}, !- Water Use Equipment Definition Name
  {53408a74-7e0a-441e-848d-834a4dfc1ec1}, !- Space Name
  {a9b63077-fe79-4ba4-85c0-a53fd214e85d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {df638ce4-ad63-404e-b10b-509d02117ca8}, !- Handle
  Water Use Connections 7,                !- Name
  {4c774588-20ae-455d-b1ac-75909e6c5c0d}, !- Inlet Node Name
  {706a9614-afd1-48f1-9a00-d97762a1b57a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e37473fa-58b4-4a1d-8b54-30d02bdd41e9}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a943227-b340-4295-b1f6-a02d981e303d}, !- Handle
  MediumOffice Building_Setpoint 6,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {772f8c66-cff3-4b69-9786-75e2cf42b7d9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_764;                               !- Feature Value 1

OS:AdditionalProperties,
  {72454840-3b1c-4f42-8243-93e5365161cd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_764_74eea0f4..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {0ce8a496-aa9d-4e0e-8fb4-77e3c5691e34}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_764_74eea0f4..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {3f7491e4-6b16-40ac-9c96-3efd647ec735}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_764_74eea0f4..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {c27864a1-7241-422c-982d-ffb3430e9cc4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_764_74eea0f4..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {a8315f03-cc83-447b-b450-04300a4cc997}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_764_74eea0f4..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {5ad1c595-3831-4860-a823-03479aef14cc}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_764_74eea0f4..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {4a8e56b5-e1a1-4ec4-b0da-8e7c1608c031}, !- Handle
  MediumOffice Building_Service Hot Water..Room_764_74eea0f4, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {a0813dc4-e8e5-4447-bb54-f61cfde1e32a}, !- Handle
  Water Use Connections 8,                !- Name
  {2601647b-5f0c-4dd8-80d9-47af1b8ec768}, !- Inlet Node Name
  {ae3b678e-b1b5-470b-bd53-fe7fa2fb3c27}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c46c06b8-a775-49a7-bb1a-378142eeb40f}, !- Handle
  MediumOffice Building_Setpoint 7,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {183b8c5a-0aa9-4da2-aff8-6bb63068b9cb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_765;                               !- Feature Value 1

OS:AdditionalProperties,
  {f9bada7e-f4c8-4b28-aaee-95fa8f4f3889}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_765_d8067861..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {26b6b96c-c25f-4ec1-969c-b4246a4eb22b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_765_d8067861..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {f7bda8f3-187d-4268-9285-248108344292}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_765_d8067861..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {3863c6d6-70ef-4d61-86ee-011b73048df6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_765_d8067861..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {85c8c31c-6024-4b6e-90b3-fe487e970196}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_765_d8067861..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {b3820358-82d5-4c3c-93af-1be0857e9b65}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_765_d8067861..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {cd2e20e0-043e-4005-9b04-b55149511a12}, !- Handle
  MediumOffice Building_Service Hot Water..Room_765_d8067861, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {0b58bd44-52f5-4066-93e3-3bfb5d36186f}, !- Handle
  Water Use Connections 9,                !- Name
  {9f1dba05-85e3-4b4d-b2f2-218a006d6e27}, !- Inlet Node Name
  {c0d012e2-865f-42eb-90db-3c913f703b1e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8fefbc39-a0ef-4c32-a1f7-cc428c4680db}, !- Handle
  MediumOffice Building_Setpoint 8,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {bed7dc91-641f-4dee-b3d0-868a5955e07f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_766;                               !- Feature Value 1

OS:AdditionalProperties,
  {f7704eb7-740b-48ff-9e5b-7658319160af}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_766_10dfa495..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {bbc40865-cb55-42bc-9d75-b62dfd408617}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_766_10dfa495..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {8257a50e-710c-4e45-8749-bce5bc889890}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_766_10dfa495..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {49d48e5e-22d5-4796-b3cf-c1e56f640adf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_766_10dfa495..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {ec8d6392-b9ba-4016-b706-e3a0f54c1f42}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_766_10dfa495..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {8bdc15ed-8875-4ef6-a90e-ee2ea6124887}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_766_10dfa495..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {39b5783b-7c28-4ffb-b83c-ce7b85590a32}, !- Handle
  MediumOffice Building_Service Hot Water..Room_766_10dfa495, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {f83c40cd-a0fc-4ad8-92ca-c5c9eb2f7206}, !- Handle
  Water Use Connections 10,               !- Name
  {fb73e06b-d10c-4d50-a83b-0f922af1a8f7}, !- Inlet Node Name
  {635faa22-f0f3-4165-bed0-ed7a88b4c798}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ff326dd-46f8-4d39-8aea-3aad9ad9bb50}, !- Handle
  MediumOffice Building_Setpoint 9,       !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {20aff5fa-7f9e-4624-9a7c-1451174f47b7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_767;                               !- Feature Value 1

OS:AdditionalProperties,
  {1da16568-044b-414c-a4de-f5be6c364f8d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_767_59142775..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {1b25d100-39c1-4b98-8b13-d4bbf6fc3f44}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_767_59142775..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {6a672899-b280-4745-83f8-52c23afc9cac}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_767_59142775..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {e8034942-56b3-48f7-8050-3aa5a25a7cf7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_767_59142775..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {5d81fcd0-fb17-40da-b902-9c50871a3b92}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_767_59142775..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {09634761-a971-43be-9e31-97648a070af1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_767_59142775..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {03fa5b96-5d4e-4aec-b24d-e50d3cc23f3e}, !- Handle
  MediumOffice Building_Service Hot Water..Room_767_59142775, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {83425f1c-6e8e-44af-98bf-bdcba1445626}, !- Handle
  Water Use Connections 11,               !- Name
  {fb530099-6c01-4567-940a-ca049be86c97}, !- Inlet Node Name
  {f8731998-638e-4aa7-a890-3e80ab5d7a08}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b030388-70d2-435c-80f9-f38410bd5ea5}, !- Handle
  MediumOffice Building_Setpoint 10,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {8c91e2f1-c1bb-4449-a11b-efc2bb082a0d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_768;                               !- Feature Value 1

OS:AdditionalProperties,
  {0b63140f-8a6f-46d9-8635-1a34789f0321}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_768_abe0a9bd..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {df926e15-509e-4b5f-9436-9982d618298f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_768_abe0a9bd..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {b34b2ff1-4a07-401d-8c7d-1256018434f2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_768_abe0a9bd..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {84cf40df-434d-4dad-8d7b-e5fd8668b3d9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_768_abe0a9bd..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {57d36231-4fed-4659-b508-ed05af6bba6a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_768_abe0a9bd..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {85b499c1-a7f6-4366-a7d2-da1bb37e4381}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_768_abe0a9bd..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {4991101e-e62b-47ad-9021-8f3f1c252955}, !- Handle
  MediumOffice Building_Service Hot Water..Room_768_abe0a9bd, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {4e289d6b-ede0-4166-b451-539859265cd2}, !- Handle
  Water Use Connections 12,               !- Name
  {56b215f5-d9d0-4313-8237-66e410bdf3cd}, !- Inlet Node Name
  {82711492-aef1-42ed-ada8-7b2fe177ca97}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {35a353ea-b16a-4476-bc3d-4183b0e59b8a}, !- Handle
  MediumOffice Building_Setpoint 11,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {211bdc57-ab48-4aba-81b1-9b8aedeb8e91}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_769;                               !- Feature Value 1

OS:AdditionalProperties,
  {4f634625-b0c3-4281-b7b1-416d45cd7896}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_769_76cd7230..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {0ceaf549-fecf-48fa-a13c-72f16da84a86}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_769_76cd7230..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {72bca0bf-81b3-4fd7-b4a7-e95e3c652734}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_769_76cd7230..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {a9edbccd-0e46-4f1b-86c0-bcf2415af75a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_769_76cd7230..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {612f7fc9-e927-4240-bca3-81eb14dd7158}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_769_76cd7230..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {2af936e4-e54f-4e1e-b746-23b1b3a96a46}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_769_76cd7230..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {78cc18c1-c77e-42b8-8aca-f5a1b0e1b32d}, !- Handle
  MediumOffice Building_Service Hot Water..Room_769_76cd7230, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {45b07de0-5142-4c5e-95ee-0eb0eaf47e5f}, !- Handle
  Water Use Connections 13,               !- Name
  {5ab265ab-38b7-4b0a-b253-411438c8cf56}, !- Inlet Node Name
  {2a8b8cd7-c0fc-4092-9770-ca3f898f48fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {63ad5e45-bcd6-4904-9b6d-329d2cde8ffd}, !- Handle
  MediumOffice Building_Setpoint 12,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {080e261a-829c-407d-bd0d-4a5c74c9a236}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_770;                               !- Feature Value 1

OS:AdditionalProperties,
  {7f41c691-0623-444f-9df0-6a9df8219afc}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_770_25ff6232..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {870ee071-45ea-4f46-9437-48c7e1de2dc9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_770_25ff6232..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {f10a751a-33af-4106-9fa8-1900840a1084}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_770_25ff6232..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {39d3fc80-b99e-408a-a528-5b98ae3e6534}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_770_25ff6232..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {4ba6b915-8cc1-45b2-b47f-5360d01bf4b3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_770_25ff6232..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {fbfc57e6-c9f4-4408-97a6-04abf4f3e74a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_770_25ff6232..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {558fd7e8-1118-4075-8d6a-a149b24136e3}, !- Handle
  MediumOffice Building_Service Hot Water..Room_770_25ff6232, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {a8ede0be-c51c-4546-9c86-bf1f97c18372}, !- Handle
  Water Use Connections 14,               !- Name
  {e135f87b-0e5c-4ce9-9b5d-5268ab4788c1}, !- Inlet Node Name
  {d825e459-b38a-4668-93b0-9536ed682b19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b8d77945-a905-4d10-ad0a-1a01474cad1c}, !- Handle
  MediumOffice Building_Setpoint 13,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {7b16552d-3071-4d8e-ac1e-9a13317102e2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_771;                               !- Feature Value 1

OS:AdditionalProperties,
  {b3c73be6-ddf6-4312-9052-ff8aeae63008}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_771_f0bbddb6..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {7e278977-c35f-456b-b5ce-15c35b9802f9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_771_f0bbddb6..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {df089b28-4197-401c-9f71-9d8ed865f967}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_771_f0bbddb6..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {0cb23f2a-5279-4c7e-934d-fead96bf6e19}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_771_f0bbddb6..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {24e8ca33-2226-42cc-aed3-76f1a71f68b6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_771_f0bbddb6..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {494bc82b-d506-47b6-a796-f1b7e97f9567}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_771_f0bbddb6..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {8914ae4a-04bf-41ed-87fd-95e41f745251}, !- Handle
  MediumOffice Building_Service Hot Water..Room_771_f0bbddb6, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {262788da-9e9a-45e9-9f3c-ffd64e727b5a}, !- Handle
  Water Use Connections 15,               !- Name
  {7a66b1ea-0ae7-4db8-883c-6780e7d8f462}, !- Inlet Node Name
  {6ea38aa0-a910-4e77-ab6d-a2ef1ac7db7d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b71f661-9934-4bef-a356-7ce87bd18b23}, !- Handle
  MediumOffice Building_Setpoint 14,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {24ba6d48-2e24-41f5-a48e-4fbd3aefd84f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_772;                               !- Feature Value 1

OS:AdditionalProperties,
  {e1fb4891-5e32-44b1-8f5c-6ac6e869e162}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_772_0620e682..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {9aff17b5-bd9c-4d97-bd03-ac1ab74f4b25}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_772_0620e682..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {71f8d010-448c-4444-b043-40f9063d05ec}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_772_0620e682..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {f6202f1f-0a4c-4d9f-a1f8-cc481c0209af}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_772_0620e682..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {693853cb-6b09-4827-b3b6-6a7f6ee4e497}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_772_0620e682..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {63bf6fd1-05eb-492f-a537-c41da5bd1c1c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_772_0620e682..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {81ab53c1-d9cb-4fe3-8ff9-3e8a815cb517}, !- Handle
  MediumOffice Building_Service Hot Water..Room_772_0620e682, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {6c20485c-4953-42bc-b125-04a0f81d8fb2}, !- Handle
  Water Use Connections 16,               !- Name
  {400eb38c-479b-4c45-9ed6-2d9728e1e850}, !- Inlet Node Name
  {c1663997-ed7e-4fb9-8f86-8d67bb114148}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a35dd2a4-242e-417d-8fb2-f3f669580a31}, !- Handle
  MediumOffice Building_Setpoint 15,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {ef7dc0b1-e397-4d0f-a05a-30bb695f01e9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_773;                               !- Feature Value 1

OS:AdditionalProperties,
  {6c3771b5-41b6-4496-ad17-5f22f48c89a7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_773_e6466e20..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {5a6cfe29-18c3-4ac9-8dcb-b642d0951ff8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_773_e6466e20..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {023e8e88-e8c1-4b70-a4ac-effc213aa72d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_773_e6466e20..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {175a5d13-9fc2-498f-994a-dde9050985c2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_773_e6466e20..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {86588b8d-215e-4011-8999-537eab90d307}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_773_e6466e20..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {ddb2f972-a98f-4787-9143-86f883849e42}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_773_e6466e20..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {8fd7047c-2e9c-4460-b92b-08080dc31655}, !- Handle
  MediumOffice Building_Service Hot Water..Room_773_e6466e20, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {1eceb99d-a5b6-4140-944d-a8974f9f0ba5}, !- Handle
  Water Use Connections 17,               !- Name
  {da1fb069-8e74-4028-abd8-3c5d5cb18ce4}, !- Inlet Node Name
  {002ff1e1-06a9-4207-9eea-ffe940facbf6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f811b20d-4218-447c-9c63-46c35e758999}, !- Handle
  MediumOffice Building_Setpoint 16,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Handle
  Room_774_96c0b87f_Space,                !- Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5b7115a5-59ff-4988-99a5-c4b56bdc51e2}, !- Building Story Name
  {7279de08-478f-4cc1-af35-3b7fb7a6ea69}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:AdditionalProperties,
  {16f7037d-db84-46df-956a-64078615af10}, !- Handle
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_774;                               !- Feature Value 1

OS:Surface,
  {9dbef489-4fae-45b0-9c8e-2d4759130f0d}, !- Handle
  Room_774_96c0b87f..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185344775e-05, 60.4444444444445, !- X,Y,Z Vertex 1 {m}
  5.11026639085078e-16, -3.98603739884374e-22, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e6d70eb3-0bda-4497-8490-3fe33e991fd5}, !- Handle
  {9dbef489-4fae-45b0-9c8e-2d4759130f0d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_774_96c0b87f..Face0;               !- Feature Value 1

OS:Surface,
  {35c42d42-2cd3-4ab4-a053-9b798dbf1d9e}, !- Handle
  Room_774_96c0b87f..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47fc0249-25ab-48d9-94d3-8bf7864cc554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 64, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -5.3413945543661, -5.34139121675132, 64; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8f331e89-5118-4d35-8dca-314e37699ded}, !- Handle
  {35c42d42-2cd3-4ab4-a053-9b798dbf1d9e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_774_96c0b87f..Face1;               !- Feature Value 1

OS:SubSurface,
  {aaf5a3ca-7031-458c-9f08-a269dd8f7294}, !- Handle
  Room_774_96c0b87f..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35c42d42-2cd3-4ab4-a053-9b798dbf1d9e}, !- Surface Name
  {e4296fd6-4504-44d8-b313-80b532c785e3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4587730845898, -5.34138450294073, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.4587730845898, -5.34138450294073, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -19.5014443826271, -5.34138531828016, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -19.5014443826271, -5.34138531828016, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1018cb32-d41b-4a28-b82d-2b8ce05ec5ef}, !- Handle
  Room_774_96c0b87f..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35c42d42-2cd3-4ab4-a053-9b798dbf1d9e}, !- Surface Name
  {e335892b-b555-4955-b831-d0f67e2d65e2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7062795974548, -5.3413856495118, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -18.7062795974548, -5.3413856495118, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -16.7489508954922, -5.34138646485123, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -16.7489508954922, -5.34138646485123, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73b74166-c75a-4a0a-b376-879d0d0e79c9}, !- Handle
  Room_774_96c0b87f..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35c42d42-2cd3-4ab4-a053-9b798dbf1d9e}, !- Surface Name
  {b9878f6e-917d-460c-9ca9-5f4b2f87ec96}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9537861103198, -5.34138679608287, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -15.9537861103198, -5.34138679608287, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -13.9964574083572, -5.34138761142229, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -13.9964574083572, -5.34138761142229, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db872bf3-731d-4a39-989a-180d7594d1c0}, !- Handle
  Room_774_96c0b87f..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35c42d42-2cd3-4ab4-a053-9b798dbf1d9e}, !- Surface Name
  {b61f893a-1b76-47e3-b018-ee330e7c4270}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2012926231848, -5.34138794265394, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -13.2012926231848, -5.34138794265394, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -11.2439639212222, -5.34138875799336, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -11.2439639212222, -5.34138875799336, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57ba23fc-f87d-4da9-b8d5-1565b691aec8}, !- Handle
  Room_774_96c0b87f..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35c42d42-2cd3-4ab4-a053-9b798dbf1d9e}, !- Surface Name
  {d7a1dc94-73cc-471c-9eae-86eced96e66d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4487991360499, -5.341389089225, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -10.4487991360499, -5.341389089225, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -8.49147043408724, -5.34138990456443, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -8.49147043408724, -5.34138990456443, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d985bd51-289e-475b-9b07-f76abe920f69}, !- Handle
  Room_774_96c0b87f..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35c42d42-2cd3-4ab4-a053-9b798dbf1d9e}, !- Surface Name
  {49e7e618-a33f-4c72-b677-4e4a3b00a68d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.69630564891489, -5.34139023579607, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -7.69630564891489, -5.34139023579607, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.73897694695227, -5.3413910511355, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.73897694695227, -5.3413910511355, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4c5870-67bb-4130-bb18-59e22724763a}, !- Handle
  Room_774_96c0b87f..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce7937d-b944-4217-8133-cfcd4ac141eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 64, !- X,Y,Z Vertex 1 {m}
  -5.3413945543661, -5.34139121675132, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  6.91225231151153e-16, -1.80199103268472e-16, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  4.35712002810669e-16, -4.35712275069105e-16, 64; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {34ac7130-c32f-459a-840a-4d7faea84267}, !- Handle
  {de4c5870-67bb-4130-bb18-59e22724763a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_774_96c0b87f..Face2;               !- Feature Value 1

OS:SubSurface,
  {41e49d66-8ad7-4c9e-ac27-abcd0e0900a9}, !- Handle
  Room_774_96c0b87f..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de4c5870-67bb-4130-bb18-59e22724763a}, !- Surface Name
  {e56b0e61-7d65-4b83-9eb4-9e300a428a96}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08421629804476, -5.08421312112995, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.08421629804476, -5.08421312112995, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -3.81810795923207, -3.81810557345558, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -3.81810795923207, -3.81810557345558, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aff1681-09a4-4a45-8456-897a8099cf67}, !- Handle
  Room_774_96c0b87f..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de4c5870-67bb-4130-bb18-59e22724763a}, !- Surface Name
  {bb9e3530-446b-4e98-b3f3-e02d91b5b8a0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.30375144658939, -3.30374938221284, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -3.30375144658939, -3.30374938221284, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -2.0376431077767, -2.03764183453847, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -2.0376431077767, -2.03764183453847, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db7fded2-a6f3-4c73-8dda-3b1ae308e60c}, !- Handle
  Room_774_96c0b87f..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de4c5870-67bb-4130-bb18-59e22724763a}, !- Surface Name
  {9dfcfe6e-e1d7-4061-a37a-3e6cc577aebc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52328659513403, -1.52328564329574, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -1.52328659513403, -1.52328564329574, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -0.257178256321338, -0.257178095621368, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -0.257178256321339, -0.257178095621368, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e86f125-4f7f-45c1-8cf5-0468efcc248b}, !- Handle
  Room_774_96c0b87f..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22533089-ef6b-4268-923f-572381eb3bbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185339896e-05, 64, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185344775e-05, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 64; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {92a32a6e-50b9-4a7f-803c-757ff67b0d92}, !- Handle
  {7e86f125-4f7f-45c1-8cf5-0468efcc248b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_774_96c0b87f..Face3;               !- Feature Value 1

OS:SubSurface,
  {07ca53b5-d796-4907-ba2d-0bb2b772ab68}, !- Handle
  Room_774_96c0b87f..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e86f125-4f7f-45c1-8cf5-0468efcc248b}, !- Surface Name
  {3652c638-5c60-4369-b38b-f117e3da9296}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9405696571944, -0.257166980461683, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -26.9405696571944, -0.257166980461683, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -25.6744618458279, -1.52327558294904, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -25.6744618458279, -1.52327558294904, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b794435-a9e8-4c7b-a615-f7497bc616cc}, !- Handle
  Room_774_96c0b87f..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e86f125-4f7f-45c1-8cf5-0468efcc248b}, !- Surface Name
  {c46aafc1-12cc-4042-8cc7-58b5fc45c184}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601055474603, -2.0376322027095, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -25.1601055474603, -2.0376322027095, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -23.8939977360938, -3.30374080519685, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -23.8939977360938, -3.30374080519685, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63c15765-5a44-4b34-955b-d55375a19fea}, !- Handle
  Room_774_96c0b87f..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e86f125-4f7f-45c1-8cf5-0468efcc248b}, !- Surface Name
  {fbb7287f-e101-4cd1-abc2-abcd981e55bd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796414377262, -3.81809742495732, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -23.3796414377262, -3.81809742495732, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -22.1135336263598, -5.08420602744458, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -22.1135336263598, -5.08420602744458, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f902facb-cf0d-4102-9669-e160ad50d902}, !- Handle
  Room_774_96c0b87f..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 64, !- X,Y,Z Vertex 1 {m}
  0, 0, 64,                               !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185339896e-05, 64, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 64; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {97120dbc-0a6d-444c-b8cd-7223e342d234}, !- Handle
  {f902facb-cf0d-4102-9669-e160ad50d902}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_774_96c0b87f..Face4;               !- Feature Value 1

OS:Surface,
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Handle
  Room_774_96c0b87f..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07996601535104e-23, -1.21951214118366e-16, 64, !- X,Y,Z Vertex 1 {m}
  5.11026689883668e-16, 1.21948247373006e-16, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185343555e-05, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185341116e-05, 64; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d2aeae0b-9caf-44e1-9477-2c10c1e09000}, !- Handle
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_774_96c0b87f..Face5;               !- Feature Value 1

OS:SubSurface,
  {ab994fc0-423a-4ea2-a41b-022699d933aa}, !- Handle
  Room_774_96c0b87f..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.436507063559168, 1.81830174006222e-07, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -0.436507063559168, 1.81830174006222e-07, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -2.5854649149273, 1.07699410757528e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -2.5854649149273, 1.07699410757528e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13dd6bc8-125f-426b-bbb4-1a0aaa0caaac}, !- Handle
  Room_774_96c0b87f..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45847904204563, 1.44065445558773e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -3.45847904204563, 1.44065445558773e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.60743689341376, 2.33581838915679e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.60743689341376, 2.33581838915679e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7626a91-0752-4957-a6c1-f338217b8f9e}, !- Handle
  Room_774_96c0b87f..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4804510205321, 2.69947873716923e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -6.4804510205321, 2.69947873716923e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -8.62940887190022, 3.59464267073829e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -8.62940887190022, 3.59464267073829e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b119e253-af9e-491f-a171-c29d5639c474}, !- Handle
  Room_774_96c0b87f..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.50242299901856, 3.95830301875074e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -9.50242299901856, 3.95830301875074e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -11.6513808503867, 4.8534669523198e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -11.6513808503867, 4.8534669523198e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2b9bab3-59cf-4f67-9add-d243781d76d7}, !- Handle
  Room_774_96c0b87f..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.524394977505, 5.21712730033223e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -12.524394977505, 5.21712730033223e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -14.6733528288732, 6.11229123390132e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -14.6733528288732, 6.11229123390132e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9ad25da-0ddf-4753-ac6b-066ca720f601}, !- Handle
  Room_774_96c0b87f..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5463669559915, 6.47595158191375e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -15.5463669559915, 6.47595158191375e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -17.6953248073596, 7.3711155154828e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -17.6953248073596, 7.3711155154828e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79ed61ef-746a-4cf2-841d-7542a65a8566}, !- Handle
  Room_774_96c0b87f..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.568338934478, 7.73477586349527e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -18.568338934478, 7.73477586349527e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -20.7172967858461, 8.62993979706432e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -20.7172967858461, 8.62993979706432e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05d9e2dd-f28e-4d18-9f42-98cb2a71df0b}, !- Handle
  Room_774_96c0b87f..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5903109129644, 8.99360014507675e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.5903109129644, 8.99360014507675e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -23.7392687643326, 9.88876407864584e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -23.7392687643326, 9.88876407864584e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dad8761-f299-467c-9631-1353e992dc9d}, !- Handle
  Room_774_96c0b87f..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8621c61-b9c0-490b-9ea4-fe2e929fae76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.6122828914509, 1.02524244266583e-05, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -24.6122828914509, 1.02524244266583e-05, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -26.761240742819, 1.11475883602273e-05, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -26.761240742819, 1.11475883602273e-05, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {1fd5b959-ffc5-49d7-bc0f-c0dcf1156078}, !- Handle
  MediumOffice Building_Service Hot Water..Room_774_96c0b87f, !- Name
  General,                                !- End-Use Subcategory
  1.25655261728765e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e86a785b-e8fb-4804-86c2-20a4abf30876}, !- Handle
  MediumOffice Building_Service Hot Water..Room_774_96c0b87f, !- Name
  {1fd5b959-ffc5-49d7-bc0f-c0dcf1156078}, !- Water Use Equipment Definition Name
  {606f1c9a-162a-4576-bddf-468914dbd813}, !- Space Name
  {a9b63077-fe79-4ba4-85c0-a53fd214e85d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d91165a0-ffea-4f29-a8f6-9986d69ad18a}, !- Handle
  Water Use Connections 18,               !- Name
  {beef3649-b2c3-4b4a-8486-1ed57c3802c0}, !- Inlet Node Name
  {55effab7-6bdd-4190-ae3a-20cab98efa0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e86a785b-e8fb-4804-86c2-20a4abf30876}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {04dcdac1-083b-4162-96d3-4cb21f5ca978}, !- Handle
  MediumOffice Building_Setpoint 17,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Handle
  Room_775_29d2b79a_Space,                !- Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7acfc3ff-9630-45c4-96fd-34245a5e0f85}, !- Building Story Name
  {b6de0a68-ed5a-42f2-bbae-df2b0e1a5232}; !- Thermal Zone Name

OS:AdditionalProperties,
  {3562c35e-09f9-45c0-bfa3-0e83b6bbbd10}, !- Handle
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_775;                               !- Feature Value 1

OS:Surface,
  {a9cc4d28-1985-4d57-929c-d5fe149ee1f6}, !- Handle
  Room_775_29d2b79a..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d43f989-c576-43c0-8d34-0e5912019181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185319477e-05, -1.04249534311197e-30, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185304369e-05, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bd8efe22-e2e3-428a-a880-e2bbfaa16847}, !- Handle
  {a9cc4d28-1985-4d57-929c-d5fe149ee1f6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_775_29d2b79a..Face0;               !- Feature Value 1

OS:SubSurface,
  {46a92769-10dc-488e-934d-adee35902c34}, !- Handle
  Room_775_29d2b79a..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9cc4d28-1985-4d57-929c-d5fe149ee1f6}, !- Surface Name
  {79efff23-b610-4bea-aca9-f51a0786d9c3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135336263598, -5.08420602744459, 2.8, !- X,Y,Z Vertex 1 {m}
  -22.1135336263598, -5.08420602744459, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.3796414377262, -3.81809742495733, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.3796414377262, -3.81809742495733, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fc5969d-dd69-415a-ae65-4f3c6ef967b4}, !- Handle
  Room_775_29d2b79a..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9cc4d28-1985-4d57-929c-d5fe149ee1f6}, !- Surface Name
  {37d9b28f-ec7c-4533-beff-62eb552e8b63}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.8939977360938, -3.30374080519687, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.8939977360938, -3.30374080519687, 0.8, !- X,Y,Z Vertex 2 {m}
  -25.1601055474603, -2.03763220270951, 0.8, !- X,Y,Z Vertex 3 {m}
  -25.1601055474603, -2.03763220270951, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d542c3bc-4dbf-4c53-90e1-1258e680ddb2}, !- Handle
  Room_775_29d2b79a..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9cc4d28-1985-4d57-929c-d5fe149ee1f6}, !- Surface Name
  {0b867096-2543-4bbc-8ffd-82846bb190c9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6744618458279, -1.52327558294906, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.6744618458279, -1.52327558294906, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.9405696571944, -0.257166980461696, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.9405696571944, -0.257166980461696, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Handle
  Room_775_29d2b79a..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb0571d-aa7b-4f98-9157-81e356d891a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {daf91b62-c73a-4390-a7f5-779d50e044fe}, !- Handle
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_775_29d2b79a..Face1;               !- Feature Value 1

OS:SubSurface,
  {893d9846-513a-4623-a623-b867f90f26bc}, !- Handle
  Room_775_29d2b79a..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {4d704b99-9d9f-4150-ae76-acf0de165c64}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563636593005, -44.6242489385176, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563636593005, -44.6242489385176, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563632067024, -42.4512987790739, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563632067024, -42.4512987790739, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5477015-02b1-4f4b-b349-33898d9e68f7}, !- Handle
  Room_775_29d2b79a..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {5f31977e-b1d4-4aeb-8785-67247f496b89}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563630228345, -41.5685377767999, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563630228345, -41.5685377767999, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563625702364, -39.3955876173562, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563625702364, -39.3955876173562, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64854945-c5f4-4a6a-a07b-296e88e6e03b}, !- Handle
  Room_775_29d2b79a..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {9869152f-454c-4e9c-9986-16387acd580d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563623863684, -38.5128266150822, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563623863684, -38.5128266150822, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563619337703, -36.3398764556386, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563619337703, -36.3398764556386, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d22f3b8d-76f4-4f87-8d2f-950a5810f88f}, !- Handle
  Room_775_29d2b79a..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {4d764c81-5f4b-4730-89ec-291921335355}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563617499024, -35.4571154533646, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563617499024, -35.4571154533646, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563612973043, -33.2841652939209, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563612973043, -33.2841652939209, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f68ec484-dc4b-4eaf-85d1-97afb5e286fb}, !- Handle
  Room_775_29d2b79a..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {408a18f0-58a9-4e00-92e5-f93ff0dd49d4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563611134363, -32.4014042916469, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563611134363, -32.4014042916469, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563606608383, -30.2284541322032, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563606608383, -30.2284541322032, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fe178f2-4f44-4a1a-9ecc-f1901c8f6e46}, !- Handle
  Room_775_29d2b79a..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {992a3249-6479-44f2-8fe5-dabb973e0acc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563604769703, -29.3456931299292, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563604769703, -29.3456931299292, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563600243722, -27.1727429704856, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563600243722, -27.1727429704856, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0a1aec2-b652-4b11-9abe-c3871566ef89}, !- Handle
  Room_775_29d2b79a..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {10f2c0e2-a7f3-4833-ab61-32d4d64ab64e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563598405042, -26.2899819682116, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563598405042, -26.2899819682116, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563593879062, -24.1170318087679, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563593879062, -24.1170318087679, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f281eff6-870b-4f8c-86a7-dde914368f82}, !- Handle
  Room_775_29d2b79a..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {49e68821-f328-459d-ae91-6349a8146d28}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563592040382, -23.2342708064939, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563592040382, -23.2342708064939, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563587514401, -21.0613206470502, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563587514401, -21.0613206470502, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {365e327c-991c-45ed-9029-0883bee15ace}, !- Handle
  Room_775_29d2b79a..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {2e1834d1-b538-4160-875e-c0e6029da4fd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563585675721, -20.1785596447762, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563585675721, -20.1785596447762, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563581149741, -18.0056094853326, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563581149741, -18.0056094853326, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ced3278d-bee3-4d54-b77e-05a2980572bf}, !- Handle
  Room_775_29d2b79a..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {034f9d77-13fb-41da-9c06-feb327fb3137}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563579311061, -17.1228484830586, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563579311061, -17.1228484830586, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.856357478508, -14.9498983236149, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.856357478508, -14.9498983236149, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e711f938-cfb2-4a0f-84c1-b4df18b581d0}, !- Handle
  Room_775_29d2b79a..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {e13070eb-b079-4bae-8d75-cfa94a43b178}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563572946401, -14.0671373213409, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563572946401, -14.0671373213409, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.856356842042, -11.8941871618972, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.856356842042, -11.8941871618972, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c73da1f-2a9f-46c2-a1d4-f7c6804e3773}, !- Handle
  Room_775_29d2b79a..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {e7afeef0-b761-4f28-b673-86b085e33cdb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356658174, -11.0114261596232, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.856356658174, -11.0114261596232, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563562055759, -8.83847600017958, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563562055759, -8.83847600017958, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {473bbb5e-83e8-40a1-a5f9-cbca9cb45a54}, !- Handle
  Room_775_29d2b79a..Face1_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4847db85-e5f8-42de-be62-636c49d618f8}, !- Surface Name
  {0eb935b7-1c7c-4808-8a93-68fc1d1fd56b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356021708, -7.95571499790559, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.856356021708, -7.95571499790559, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563555691099, -5.78276483846191, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563555691099, -5.78276483846191, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38dfb57c-80e6-4566-bff9-8b836d6685e0}, !- Handle
  Room_775_29d2b79a..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4fd77f9-ed23-41ee-aa6f-96edab5dffdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {759ae5b6-7426-46b4-8a18-a698cf777811}, !- Handle
  {38dfb57c-80e6-4566-bff9-8b836d6685e0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_775_29d2b79a..Face2;               !- Feature Value 1

OS:SubSurface,
  {f09cc8bc-ee65-4f92-b2b1-a74215f4bf0c}, !- Handle
  Room_775_29d2b79a..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38dfb57c-80e6-4566-bff9-8b836d6685e0}, !- Surface Name
  {f70918ac-fdac-4457-87bd-aabbc266fb50}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.940580049209, -50.1498446786512, 2.8, !- X,Y,Z Vertex 1 {m}
  -26.940580049209, -50.1498446786512, 0.8, !- X,Y,Z Vertex 2 {m}
  -25.6744717104138, -48.8837366035703, 0.8, !- X,Y,Z Vertex 3 {m}
  -25.6744717104138, -48.8837366035703, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {370949c2-1926-43d5-a611-ce87fa153ff5}, !- Handle
  Room_775_29d2b79a..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38dfb57c-80e6-4566-bff9-8b836d6685e0}, !- Surface Name
  {b36ce2cf-8f89-44cc-9c30-830e815293e4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601151977783, -48.3693801980687, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.1601151977783, -48.3693801980687, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.894006858983, -47.1032721229879, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.894006858983, -47.1032721229879, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b32622f0-95d1-45ad-8b1a-5a7001daeed3}, !- Handle
  Room_775_29d2b79a..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38dfb57c-80e6-4566-bff9-8b836d6685e0}, !- Surface Name
  {5aab5ccc-8afc-4fea-a5f3-3547c35b3c68}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796503463475, -46.5889157174862, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.3796503463475, -46.5889157174862, 0.8, !- X,Y,Z Vertex 2 {m}
  -22.1135420075523, -45.3228076424054, 0.8, !- X,Y,Z Vertex 3 {m}
  -22.1135420075523, -45.3228076424054, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3c054d-68f2-4ca9-bd49-742d99bdcff8}, !- Handle
  Room_775_29d2b79a..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a3b67e-d9f7-4373-a720-1dac9c797178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185304369e-05, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0e68ec78-6801-46e8-9588-3a24ab09b1e0}, !- Handle
  {fe3c054d-68f2-4ca9-bd49-742d99bdcff8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_775_29d2b79a..Face3;               !- Feature Value 1

OS:Surface,
  {86803387-4ba1-4447-80ad-e43fac19c9ce}, !- Handle
  Room_775_29d2b79a..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185339896e-05, 0, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 0, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1fe257ca-020e-47ae-a3c1-70690d645560}, !- Handle
  {86803387-4ba1-4447-80ad-e43fac19c9ce}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_775_29d2b79a..Face4;               !- Feature Value 1

OS:Surface,
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Handle
  Room_775_29d2b79a..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185304369e-05, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185339896e-05, 0, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 0, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {614ee44c-a424-49c3-a444-69f279063a9b}, !- Handle
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_775_29d2b79a..Face5;               !- Feature Value 1

OS:SubSurface,
  {b90a0b86-794e-4337-8e1a-c6259b5d4446}, !- Handle
  Room_775_29d2b79a..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977478955867, -0.428283732503477, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977478955867, -0.428283732503477, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977483347667, -2.5368132681195, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977483347667, -2.5368132681195, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27fe4ff0-e749-435d-b5b8-b306a0218d23}, !- Handle
  Room_775_29d2b79a..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977485131836, -3.39340339196351, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977485131836, -3.39340339196351, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977489523637, -5.50193292757953, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977489523637, -5.50193292757953, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de455b5e-8d90-488b-a75e-30cc6eaa271d}, !- Handle
  Room_775_29d2b79a..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977491307806, -6.35852305142353, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977491307806, -6.35852305142353, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977495699607, -8.46705258703955, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977495699607, -8.46705258703955, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4fe25c6-fd4e-45c7-a180-c28af68675e3}, !- Handle
  Room_775_29d2b79a..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977497483776, -9.32364271088356, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977497483776, -9.32364271088356, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977501875577, -11.4321722464996, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977501875577, -11.4321722464996, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {826c1031-87f5-4bf0-8d02-438e0f627107}, !- Handle
  Room_775_29d2b79a..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977503659746, -12.2887623703436, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977503659746, -12.2887623703436, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977508051546, -14.3972919059596, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977508051546, -14.3972919059596, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff85383d-5200-4ca3-870a-c42bb41a46de}, !- Handle
  Room_775_29d2b79a..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977509835715, -15.2538820298036, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977509835715, -15.2538820298036, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977514227516, -17.3624115654196, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977514227516, -17.3624115654196, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34513abe-1eae-4d94-b895-5c8709cf89b7}, !- Handle
  Room_775_29d2b79a..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977516011685, -18.2190016892637, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977516011685, -18.2190016892637, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977520403486, -20.3275312248797, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977520403486, -20.3275312248797, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99b4ba13-5117-448c-a8be-31b187a3657b}, !- Handle
  Room_775_29d2b79a..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977522187655, -21.1841213487237, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977522187655, -21.1841213487237, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977526579456, -23.2926508843397, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977526579456, -23.2926508843397, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c2df6e8-2444-4935-9b20-50c8e5c81b1c}, !- Handle
  Room_775_29d2b79a..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977528363625, -24.1492410081837, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977528363625, -24.1492410081837, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977532755425, -26.2577705437997, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977532755425, -26.2577705437997, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47d0dbba-aaa3-47bd-a36e-f256c26302d7}, !- Handle
  Room_775_29d2b79a..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977534539594, -27.1143606676437, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977534539594, -27.1143606676437, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977538931395, -29.2228902032598, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977538931395, -29.2228902032598, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4b47fa0-cb67-407c-9aed-4e5aa1b37c56}, !- Handle
  Room_775_29d2b79a..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977540715564, -30.0794803271038, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977540715564, -30.0794803271038, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977545107365, -32.1880098627198, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977545107365, -32.1880098627198, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07932695-6236-46da-a8b0-bf11c832b541}, !- Handle
  Room_775_29d2b79a..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977546891534, -33.0445999865638, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977546891534, -33.0445999865638, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977551283335, -35.1531295221798, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977551283335, -35.1531295221798, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {169d5750-2f1e-441e-9465-a8f6a278b2e8}, !- Handle
  Room_775_29d2b79a..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977553067504, -36.0097196460238, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977553067504, -36.0097196460238, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977557459304, -38.1182491816399, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977557459304, -38.1182491816399, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5b7a148-6d83-401e-b0e1-d7f63e718890}, !- Handle
  Room_775_29d2b79a..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977559243473, -38.9748393054839, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977559243473, -38.9748393054839, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977563635274, -41.0833688410999, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977563635274, -41.0833688410999, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e90cd3b-16df-4b1f-b90e-b373f278bc14}, !- Handle
  Room_775_29d2b79a..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977565419443, -41.9399589649439, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977565419443, -41.9399589649439, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977569811244, -44.0484885005599, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977569811244, -44.0484885005599, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32da199c-c5de-4065-be68-7b9913d4765f}, !- Handle
  Room_775_29d2b79a..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977571595413, -44.9050786244039, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977571595413, -44.9050786244039, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977575987214, -47.0136081600199, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977575987214, -47.0136081600199, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34341368-e2a9-4f94-9b11-3d9f71faf834}, !- Handle
  Room_775_29d2b79a..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {accb7fa3-b004-48a0-84cf-cb9cae57367e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977577771383, -47.8701982838639, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977577771383, -47.8701982838639, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977582163184, -49.97872781948, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977582163184, -49.97872781948, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {528b75ea-dcca-414d-9ee9-180c5c5f63d7}, !- Handle
  MediumOffice Building_Service Hot Water..Room_775_29d2b79a, !- Name
  General,                                !- End-Use Subcategory
  2.59088714044376e-06,                   !- Peak Flow Rate {m3/s}
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Target Temperature Schedule Name
  {9273e36a-26f4-4b16-98a9-640332e0bdf6}, !- Sensible Fraction Schedule Name
  {acb70c71-c0f9-40c1-b274-b60acdee3afd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {66f825ce-6b03-4091-b509-7d6afec994e2}, !- Handle
  MediumOffice Building_Service Hot Water..Room_775_29d2b79a, !- Name
  {528b75ea-dcca-414d-9ee9-180c5c5f63d7}, !- Water Use Equipment Definition Name
  {f4663017-49da-4d63-b875-852a1bb6320a}, !- Space Name
  {a9b63077-fe79-4ba4-85c0-a53fd214e85d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d2090342-fc4c-494e-b9d7-3c39e9c8f03b}, !- Handle
  Water Use Connections 19,               !- Name
  {78240e14-0e95-4fe1-aff9-37c0b2397654}, !- Inlet Node Name
  {1c7a97fc-818b-420e-abd1-9a8a1107fffd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7bfb0062-66b0-4712-ba93-422c51f9cfb2}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {66f825ce-6b03-4091-b509-7d6afec994e2}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8f70415-d3a7-4ddb-a475-32be328a8757}, !- Handle
  MediumOffice Building_Setpoint 18,      !- Name
  {6007f248-cc3d-435a-b503-6a5c275bb6d4}, !- Heating Setpoint Temperature Schedule Name
  {f672dde5-1d4d-41fe-83e1-113730454645}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {6a3e2063-bf2c-422a-b5e2-1f5dc5d32bf6}, !- Handle
  Room_776_1a4b3822_Space,                !- Name
  {f6ab8573-ba85-4583-a851-2c3f4500cf95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1359a05d-94bb-4c12-82dc-1d0a089054eb}, !- Building Story Name
  {26d9767d-5e37-4e4e-a8db-016ae9d3a82b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
