<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 1055_boulevard RenÃ©-LÃ©vesque Est (MTL)_172529_Y_1979_high RUN PERIOD 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270
  2026-03-16
  21:09:48
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.03.16 21:09</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>1055_boulevard RenÃ©-LÃ©vesque Est (MTL)_172529_Y_1979_high</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2026-03-16
  21:09:48</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    21:09:48</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    20549.46</td>
    <td align="right">      651.70</td>
    <td align="right">      651.70</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    20549.46</td>
    <td align="right">      651.70</td>
    <td align="right">      651.70</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    65080.13</td>
    <td align="right">     2063.94</td>
    <td align="right">     2063.94</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    65080.13</td>
    <td align="right">     2063.94</td>
    <td align="right">     2063.94</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    31532.03</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    31532.03</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3959.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     4246.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3948.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3969.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      656.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     2288.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     1123.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1848075.20</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      358.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1760.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    20549.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1849835.82</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     3959.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     4246.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3948.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     3969.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      656.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     2287.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     1123.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1848075.20</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">      358.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1760.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     3959.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">     4246.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     3948.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     3969.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      656.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">     2288.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">     1123.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1848075.20</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">      358.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1760.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      400.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.67</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      651.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.67</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      400.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      651.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   20549.456</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   20549.456</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   20549.456</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   20549.456</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">      469.45</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">     5604.47</td>
    <td align="right">       92.27</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">     6073.92</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">  1849835.82</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">  1849835.82</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">  1849835.82</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2959.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    21:09:48</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.03.16 21:09</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    12692.69</td>
    <td align="right">     2224.17</td>
    <td align="right">     4122.17</td>
    <td align="right">     2224.17</td>
    <td align="right">     4122.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    12692.69</td>
    <td align="right">     2224.17</td>
    <td align="right">     4122.17</td>
    <td align="right">     2224.17</td>
    <td align="right">     4122.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     5077.08</td>
    <td align="right">      889.67</td>
    <td align="right">     1648.87</td>
    <td align="right">      889.67</td>
    <td align="right">     1648.87</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    12692.69</td>
    <td align="right">     2224.17</td>
    <td align="right">     4122.17</td>
    <td align="right">     2224.17</td>
    <td align="right">     4122.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    12692.69</td>
    <td align="right">     2224.17</td>
    <td align="right">     4122.17</td>
    <td align="right">     2224.17</td>
    <td align="right">     4122.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     5077.08</td>
    <td align="right">      889.67</td>
    <td align="right">     1648.87</td>
    <td align="right">      889.67</td>
    <td align="right">     1648.87</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1370.96</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">       96.70</td>
    <td align="right">        0.00</td>
    <td align="right">       38.68</td>
    <td align="right">       38.68</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">       96.70</td>
    <td align="right">        0.00</td>
    <td align="right">       38.68</td>
    <td align="right">       38.68</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">       20.00</td>
    <td align="right">       96.70</td>
    <td align="right">        0.00</td>
    <td align="right">       38.68</td>
    <td align="right">       38.68</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">       96.70</td>
    <td align="right">        0.00</td>
    <td align="right">       38.68</td>
    <td align="right">       38.68</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      179.23</td>
    <td align="right">        0.00</td>
    <td align="right">       71.69</td>
    <td align="right">       71.69</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      179.23</td>
    <td align="right">        0.00</td>
    <td align="right">       71.69</td>
    <td align="right">       71.69</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">       20.00</td>
    <td align="right">      179.23</td>
    <td align="right">        0.00</td>
    <td align="right">       71.69</td>
    <td align="right">       71.69</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      179.23</td>
    <td align="right">        0.00</td>
    <td align="right">       71.69</td>
    <td align="right">       71.69</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">       96.70</td>
    <td align="right">        0.00</td>
    <td align="right">       38.68</td>
    <td align="right">       38.68</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">       96.70</td>
    <td align="right">        0.00</td>
    <td align="right">       38.68</td>
    <td align="right">       38.68</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">       20.00</td>
    <td align="right">       96.70</td>
    <td align="right">        0.00</td>
    <td align="right">       38.68</td>
    <td align="right">       38.68</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">       96.70</td>
    <td align="right">        0.00</td>
    <td align="right">       38.68</td>
    <td align="right">       38.68</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      179.22</td>
    <td align="right">        0.00</td>
    <td align="right">       71.69</td>
    <td align="right">       71.69</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      179.22</td>
    <td align="right">        0.00</td>
    <td align="right">       71.69</td>
    <td align="right">       71.69</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">       20.00</td>
    <td align="right">      179.22</td>
    <td align="right">        0.00</td>
    <td align="right">       71.69</td>
    <td align="right">       71.69</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      179.22</td>
    <td align="right">        0.00</td>
    <td align="right">       71.69</td>
    <td align="right">       71.69</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2332.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2332.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2332.60</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2332.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    31532.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112113.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12692.69</td>
    <td align="right">        0.00</td>
    <td align="right">     5077.08</td>
    <td align="right">     5077.08</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    31532.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112113.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12692.69</td>
    <td align="right">        0.00</td>
    <td align="right">     5077.08</td>
    <td align="right">     5077.08</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_758_3004D73F_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.00</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_763_2635D200_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.00</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_781_2354622C_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_794_118766D9_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.00</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_799_23489C71_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_810_A910B828_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_811_73C735EA_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_812_E2E17929_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.00</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_829_1766A76A_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.00</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    31532.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    31532.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.8000</td>
    <td align="right">       25.00</td>
    <td align="right">      6.7000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">    31532.03</td>
    <td align="right">    31532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5304</td>
    <td align="right">      143.75</td>
    <td align="right">      1.1652</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    31532.03</td>
    <td align="right">    31532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    21:09:48</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">25-DEC-05:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">07-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1633821.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    60091.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   132881.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   160681.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    20675.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    77353.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  2085524.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1633821.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    60091.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   132881.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">   160681.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    20675.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    77353.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    21:09:48</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    12539.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    13448.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    12505.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12569.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2077.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     7246.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     3557.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1134.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    65080.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      397.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      426.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      396.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      398.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       65.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      229.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      112.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       35.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2063.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      397.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      426.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      396.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      398.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       65.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      229.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      112.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       35.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2063.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    21:09:48</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">    0.286251</td>
    <td align="right">    0.310771</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.100188</td>
    <td align="right">    0.000858</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.286251</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.357289</td>
    <td align="right">    0.248982</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.125051</td>
    <td align="right">    0.001071</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000193</td>
    <td align="right">    0.261873</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">        8.07</td>
    <td align="right">    0.220392</td>
    <td align="right">    0.350000</td>
    <td align="right">        2.83</td>
    <td align="right">    0.001210</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.005123</td>
    <td align="right">        6.95</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.960477</td>
    <td align="right">    0.092619</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.336167</td>
    <td align="right">    0.002880</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000708</td>
    <td align="right">    0.960477</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.797951</td>
    <td align="right">    0.229868</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.239385</td>
    <td align="right">    0.000994</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000393</td>
    <td align="right">    0.533141</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">        1.55</td>
    <td align="right">    0.118168</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.543279</td>
    <td align="right">    0.002257</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000365</td>
    <td align="right">    0.543279</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">       36.13</td>
    <td align="right">    0.101524</td>
    <td align="right">    0.350000</td>
    <td align="right">       12.65</td>
    <td align="right">    0.002627</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.009291</td>
    <td align="right">       12.65</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">        1.88</td>
    <td align="right">    0.097665</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.657334</td>
    <td align="right">    0.002731</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.001384</td>
    <td align="right">        1.88</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.287809</td>
    <td align="right">    0.309089</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.100733</td>
    <td align="right">    0.000863</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000212</td>
    <td align="right">    0.287809</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.608798</td>
    <td align="right">    0.146121</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.213079</td>
    <td align="right">    0.001825</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000195</td>
    <td align="right">    0.264841</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">       13.56</td>
    <td align="right">    0.131241</td>
    <td align="right">    0.350000</td>
    <td align="right">        4.74</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.005188</td>
    <td align="right">        7.04</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.964566</td>
    <td align="right">    0.092226</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.337598</td>
    <td align="right">    0.002892</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000711</td>
    <td align="right">    0.964566</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.604977</td>
    <td align="right">    0.303191</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.211742</td>
    <td align="right">    0.000880</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000391</td>
    <td align="right">    0.530242</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">        1.46</td>
    <td align="right">    0.125630</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.511012</td>
    <td align="right">    0.002123</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.511012</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">       34.20</td>
    <td align="right">    0.107268</td>
    <td align="right">    0.350000</td>
    <td align="right">       11.97</td>
    <td align="right">    0.002486</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.009146</td>
    <td align="right">       12.40</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">        1.87</td>
    <td align="right">    0.098070</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.654618</td>
    <td align="right">    0.002719</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.001378</td>
    <td align="right">        1.87</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">    0.459231</td>
    <td align="right">        1.00</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.160731</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000036</td>
    <td align="right">    0.160731</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">        1.11</td>
    <td align="right">    0.451794</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.387272</td>
    <td align="right">    0.000590</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.000086</td>
    <td align="right">    0.387272</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">       27.15</td>
    <td align="right">    0.368240</td>
    <td align="right">    0.350000</td>
    <td align="right">        9.50</td>
    <td align="right">    0.000724</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.002105</td>
    <td align="right">        9.50</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">        2.53</td>
    <td align="right">    0.197783</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.884640</td>
    <td align="right">    0.001348</td>
    <td align="right">    0.350000</td>
    <td align="right">    0.001863</td>
    <td align="right">        2.53</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</div>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">     9554.63</td>
    <td align="right">    0.000211</td>
    <td align="right">      199.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">     8741.15</td>
    <td align="right">    0.000193</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">   231855.21</td>
    <td align="right">    0.005123</td>
    <td align="right">     4835.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    32034.76</td>
    <td align="right">    0.000708</td>
    <td align="right">      668.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    17797.87</td>
    <td align="right">    0.000393</td>
    <td align="right">      371.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    16531.54</td>
    <td align="right">    0.000365</td>
    <td align="right">      336.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">   420524.35</td>
    <td align="right">    0.009291</td>
    <td align="right">     8761.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">    62639.92</td>
    <td align="right">    0.001384</td>
    <td align="right">     1306.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">     9606.56</td>
    <td align="right">    0.000212</td>
    <td align="right">      200.38</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">     8840.12</td>
    <td align="right">    0.000195</td>
    <td align="right">      184.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">   234808.42</td>
    <td align="right">    0.005188</td>
    <td align="right">     4897.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    32171.22</td>
    <td align="right">    0.000711</td>
    <td align="right">      670.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    17701.21</td>
    <td align="right">    0.000391</td>
    <td align="right">      369.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    16077.05</td>
    <td align="right">    0.000355</td>
    <td align="right">      329.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">   413952.59</td>
    <td align="right">    0.009146</td>
    <td align="right">     8634.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    62380.95</td>
    <td align="right">    0.001378</td>
    <td align="right">     1300.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">     1611.66</td>
    <td align="right">    0.000036</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">     3883.21</td>
    <td align="right">    0.000086</td>
    <td align="right">       67.59</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">    95286.10</td>
    <td align="right">    0.002105</td>
    <td align="right">     1658.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">    84316.06</td>
    <td align="right">    0.001863</td>
    <td align="right">     1758.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">  1078475.64</td>
    <td align="right">    0.023828</td>
    <td align="right">    14888.48</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">     6687.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">     6118.71</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">   162493.71</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">    22464.96</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">    12457.30</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">    11091.34</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">   294275.40</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">    43926.62</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">     6723.49</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">     6187.92</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">   164561.20</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">    22560.57</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">    12389.71</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">    10960.05</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">   290133.49</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">    43745.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">    59124.96</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       47.15</td>
    <td align="right">       47.15</td>
    <td align="right">      134.84</td>
    <td align="right">       60.38</td>
    <td align="right">      134.84</td>
    <td align="right">      134.84</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.447816</td>
    <td align="right">      134.84</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">      134.84</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR-TO-AIR PLATE HX</td>
    <td align="right">       22.07</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">       25.51</td>
    <td align="right">        7.22</td>
    <td align="right">       11.60</td>
    <td align="right">    0.014385</td>
    <td align="right">    0.008500</td>
    <td align="right">  4720744.15</td>
    <td align="right">    0.168614</td>
    <td align="right">      134.84</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">      134.84</td>
    <td align="right">   200747.39</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.168614</td>
    <td align="right">    0.000003</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.023828</td>
    <td align="right">    0.000020</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.168614</td>
    <td align="right">       20.23</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  4720744.15</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.239360</td>
    <td align="right">       28.72</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  5626392.73</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.063161</td>
    <td align="right">        7.58</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  2916324.49</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000339</td>
    <td align="right">    0.040727</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     7122.97</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">    0.168614</td>
    <td align="right">    21617.18</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.239360</td>
    <td align="right">    61153.35</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.063161</td>
    <td align="right">    16136.95</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.168614</td>
    <td align="right">  4720744.15</td>
    <td align="right">    0.239360</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.239360</td>
    <td align="right">    58823.11</td>
    <td align="right">      155.46</td>
    <td align="right">   348437.83</td>
    <td align="right">       15.55</td>
    <td align="right">    34843.78</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">  2858790.20</td>
    <td align="right">    0.063161</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000339</td>
    <td align="right">       14.45</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000339</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    21:09:48</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ0 | ROOM_757_8A442EC0..FACE5_GLZ1 | ROOM_757_8A442EC0..FACE5_GLZ2 | ROOM_757_8A442EC0..FACE5_GLZ3 | ROOM_757_8A442EC0..FACE5_GLZ4 | ROOM_757_8A442EC0..FACE5_GLZ5 | ROOM_757_8A442EC0..FACE5_GLZ6 | ROOM_757_8A442EC0..FACE5_GLZ7 | ROOM_757_8A442EC0..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ0 | ROOM_758_3004D73F..FACE5_GLZ1 | ROOM_758_3004D73F..FACE5_GLZ2 | ROOM_758_3004D73F..FACE5_GLZ3 | ROOM_758_3004D73F..FACE5_GLZ4 | ROOM_758_3004D73F..FACE5_GLZ5 | ROOM_758_3004D73F..FACE5_GLZ6 | ROOM_758_3004D73F..FACE5_GLZ7 | ROOM_758_3004D73F..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ0 | ROOM_763_2635D200..FACE5_GLZ1 | ROOM_763_2635D200..FACE5_GLZ2 | ROOM_763_2635D200..FACE5_GLZ3 | ROOM_763_2635D200..FACE5_GLZ4 | ROOM_763_2635D200..FACE5_GLZ5 | ROOM_763_2635D200..FACE5_GLZ6 | ROOM_763_2635D200..FACE5_GLZ7 | ROOM_763_2635D200..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ0 | ROOM_774_96C0B87F..FACE5_GLZ1 | ROOM_774_96C0B87F..FACE5_GLZ2 | ROOM_774_96C0B87F..FACE5_GLZ3 | ROOM_774_96C0B87F..FACE5_GLZ4 | ROOM_774_96C0B87F..FACE5_GLZ5 | ROOM_774_96C0B87F..FACE5_GLZ6 | ROOM_774_96C0B87F..FACE5_GLZ7 | ROOM_774_96C0B87F..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ0 | ROOM_775_29D2B79A..FACE5_GLZ1 | ROOM_775_29D2B79A..FACE5_GLZ10 | ROOM_775_29D2B79A..FACE5_GLZ11 | ROOM_775_29D2B79A..FACE5_GLZ12 | ROOM_775_29D2B79A..FACE5_GLZ13 | ROOM_775_29D2B79A..FACE5_GLZ14 | ROOM_775_29D2B79A..FACE5_GLZ15 | ROOM_775_29D2B79A..FACE5_GLZ16 | ROOM_775_29D2B79A..FACE5_GLZ2 | ROOM_775_29D2B79A..FACE5_GLZ3 | ROOM_775_29D2B79A..FACE5_GLZ4 | ROOM_775_29D2B79A..FACE5_GLZ5 | ROOM_775_29D2B79A..FACE5_GLZ6 | ROOM_775_29D2B79A..FACE5_GLZ7 | ROOM_775_29D2B79A..FACE5_GLZ8 | ROOM_775_29D2B79A..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ0 | ROOM_776_1A4B3822..FACE5_GLZ1 | ROOM_776_1A4B3822..FACE5_GLZ10 | ROOM_776_1A4B3822..FACE5_GLZ11 | ROOM_776_1A4B3822..FACE5_GLZ12 | ROOM_776_1A4B3822..FACE5_GLZ13 | ROOM_776_1A4B3822..FACE5_GLZ14 | ROOM_776_1A4B3822..FACE5_GLZ15 | ROOM_776_1A4B3822..FACE5_GLZ16 | ROOM_776_1A4B3822..FACE5_GLZ2 | ROOM_776_1A4B3822..FACE5_GLZ3 | ROOM_776_1A4B3822..FACE5_GLZ4 | ROOM_776_1A4B3822..FACE5_GLZ5 | ROOM_776_1A4B3822..FACE5_GLZ6 | ROOM_776_1A4B3822..FACE5_GLZ7 | ROOM_776_1A4B3822..FACE5_GLZ8 | ROOM_776_1A4B3822..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ0 | ROOM_781_2354622C..FACE5_GLZ1 | ROOM_781_2354622C..FACE5_GLZ10 | ROOM_781_2354622C..FACE5_GLZ11 | ROOM_781_2354622C..FACE5_GLZ12 | ROOM_781_2354622C..FACE5_GLZ13 | ROOM_781_2354622C..FACE5_GLZ14 | ROOM_781_2354622C..FACE5_GLZ15 | ROOM_781_2354622C..FACE5_GLZ16 | ROOM_781_2354622C..FACE5_GLZ2 | ROOM_781_2354622C..FACE5_GLZ3 | ROOM_781_2354622C..FACE5_GLZ4 | ROOM_781_2354622C..FACE5_GLZ5 | ROOM_781_2354622C..FACE5_GLZ6 | ROOM_781_2354622C..FACE5_GLZ7 | ROOM_781_2354622C..FACE5_GLZ8 | ROOM_781_2354622C..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE5</td>
    <td align="right">ROOM_792_B6F59F44..FACE5_GLZ0 | ROOM_792_B6F59F44..FACE5_GLZ1 | ROOM_792_B6F59F44..FACE5_GLZ10 | ROOM_792_B6F59F44..FACE5_GLZ11 | ROOM_792_B6F59F44..FACE5_GLZ12 | ROOM_792_B6F59F44..FACE5_GLZ13 | ROOM_792_B6F59F44..FACE5_GLZ14 | ROOM_792_B6F59F44..FACE5_GLZ15 | ROOM_792_B6F59F44..FACE5_GLZ16 | ROOM_792_B6F59F44..FACE5_GLZ2 | ROOM_792_B6F59F44..FACE5_GLZ3 | ROOM_792_B6F59F44..FACE5_GLZ4 | ROOM_792_B6F59F44..FACE5_GLZ5 | ROOM_792_B6F59F44..FACE5_GLZ6 | ROOM_792_B6F59F44..FACE5_GLZ7 | ROOM_792_B6F59F44..FACE5_GLZ8 | ROOM_792_B6F59F44..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE5</td>
    <td align="right">ROOM_793_CDBE6CF2..FACE5_GLZ0 | ROOM_793_CDBE6CF2..FACE5_GLZ1 | ROOM_793_CDBE6CF2..FACE5_GLZ2 | ROOM_793_CDBE6CF2..FACE5_GLZ3 | ROOM_793_CDBE6CF2..FACE5_GLZ4 | ROOM_793_CDBE6CF2..FACE5_GLZ5 | ROOM_793_CDBE6CF2..FACE5_GLZ6 | ROOM_793_CDBE6CF2..FACE5_GLZ7 | ROOM_793_CDBE6CF2..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE5</td>
    <td align="right">ROOM_794_118766D9..FACE5_GLZ0 | ROOM_794_118766D9..FACE5_GLZ1 | ROOM_794_118766D9..FACE5_GLZ2 | ROOM_794_118766D9..FACE5_GLZ3 | ROOM_794_118766D9..FACE5_GLZ4 | ROOM_794_118766D9..FACE5_GLZ5 | ROOM_794_118766D9..FACE5_GLZ6 | ROOM_794_118766D9..FACE5_GLZ7 | ROOM_794_118766D9..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE5</td>
    <td align="right">ROOM_799_23489C71..FACE5_GLZ0 | ROOM_799_23489C71..FACE5_GLZ1 | ROOM_799_23489C71..FACE5_GLZ2 | ROOM_799_23489C71..FACE5_GLZ3 | ROOM_799_23489C71..FACE5_GLZ4 | ROOM_799_23489C71..FACE5_GLZ5 | ROOM_799_23489C71..FACE5_GLZ6 | ROOM_799_23489C71..FACE5_GLZ7 | ROOM_799_23489C71..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE5</td>
    <td align="right">ROOM_810_A910B828..FACE5_GLZ0 | ROOM_810_A910B828..FACE5_GLZ1 | ROOM_810_A910B828..FACE5_GLZ2 | ROOM_810_A910B828..FACE5_GLZ3 | ROOM_810_A910B828..FACE5_GLZ4 | ROOM_810_A910B828..FACE5_GLZ5 | ROOM_810_A910B828..FACE5_GLZ6 | ROOM_810_A910B828..FACE5_GLZ7 | ROOM_810_A910B828..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE5</td>
    <td align="right">ROOM_811_73C735EA..FACE5_GLZ0 | ROOM_811_73C735EA..FACE5_GLZ1 | ROOM_811_73C735EA..FACE5_GLZ10 | ROOM_811_73C735EA..FACE5_GLZ11 | ROOM_811_73C735EA..FACE5_GLZ12 | ROOM_811_73C735EA..FACE5_GLZ13 | ROOM_811_73C735EA..FACE5_GLZ14 | ROOM_811_73C735EA..FACE5_GLZ15 | ROOM_811_73C735EA..FACE5_GLZ16 | ROOM_811_73C735EA..FACE5_GLZ2 | ROOM_811_73C735EA..FACE5_GLZ3 | ROOM_811_73C735EA..FACE5_GLZ4 | ROOM_811_73C735EA..FACE5_GLZ5 | ROOM_811_73C735EA..FACE5_GLZ6 | ROOM_811_73C735EA..FACE5_GLZ7 | ROOM_811_73C735EA..FACE5_GLZ8 | ROOM_811_73C735EA..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE5</td>
    <td align="right">ROOM_812_E2E17929..FACE5_GLZ0 | ROOM_812_E2E17929..FACE5_GLZ1 | ROOM_812_E2E17929..FACE5_GLZ10 | ROOM_812_E2E17929..FACE5_GLZ11 | ROOM_812_E2E17929..FACE5_GLZ12 | ROOM_812_E2E17929..FACE5_GLZ13 | ROOM_812_E2E17929..FACE5_GLZ14 | ROOM_812_E2E17929..FACE5_GLZ15 | ROOM_812_E2E17929..FACE5_GLZ16 | ROOM_812_E2E17929..FACE5_GLZ2 | ROOM_812_E2E17929..FACE5_GLZ3 | ROOM_812_E2E17929..FACE5_GLZ4 | ROOM_812_E2E17929..FACE5_GLZ5 | ROOM_812_E2E17929..FACE5_GLZ6 | ROOM_812_E2E17929..FACE5_GLZ7 | ROOM_812_E2E17929..FACE5_GLZ8 | ROOM_812_E2E17929..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE5</td>
    <td align="right">ROOM_817_1B2AE759..FACE5_GLZ0 | ROOM_817_1B2AE759..FACE5_GLZ1 | ROOM_817_1B2AE759..FACE5_GLZ10 | ROOM_817_1B2AE759..FACE5_GLZ11 | ROOM_817_1B2AE759..FACE5_GLZ12 | ROOM_817_1B2AE759..FACE5_GLZ13 | ROOM_817_1B2AE759..FACE5_GLZ14 | ROOM_817_1B2AE759..FACE5_GLZ15 | ROOM_817_1B2AE759..FACE5_GLZ16 | ROOM_817_1B2AE759..FACE5_GLZ2 | ROOM_817_1B2AE759..FACE5_GLZ3 | ROOM_817_1B2AE759..FACE5_GLZ4 | ROOM_817_1B2AE759..FACE5_GLZ5 | ROOM_817_1B2AE759..FACE5_GLZ6 | ROOM_817_1B2AE759..FACE5_GLZ7 | ROOM_817_1B2AE759..FACE5_GLZ8 | ROOM_817_1B2AE759..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE5</td>
    <td align="right">ROOM_828_EC5A7D58..FACE5_GLZ0 | ROOM_828_EC5A7D58..FACE5_GLZ1 | ROOM_828_EC5A7D58..FACE5_GLZ10 | ROOM_828_EC5A7D58..FACE5_GLZ11 | ROOM_828_EC5A7D58..FACE5_GLZ12 | ROOM_828_EC5A7D58..FACE5_GLZ13 | ROOM_828_EC5A7D58..FACE5_GLZ14 | ROOM_828_EC5A7D58..FACE5_GLZ15 | ROOM_828_EC5A7D58..FACE5_GLZ16 | ROOM_828_EC5A7D58..FACE5_GLZ2 | ROOM_828_EC5A7D58..FACE5_GLZ3 | ROOM_828_EC5A7D58..FACE5_GLZ4 | ROOM_828_EC5A7D58..FACE5_GLZ5 | ROOM_828_EC5A7D58..FACE5_GLZ6 | ROOM_828_EC5A7D58..FACE5_GLZ7 | ROOM_828_EC5A7D58..FACE5_GLZ8 | ROOM_828_EC5A7D58..FACE5_GLZ9 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    21:09:48</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    21:09:48</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-5.25</td>
    <td align="right">-6.52</td>
    <td align="right">-4.28</td>
    <td align="right">-0.76</td>
    <td align="right">8.43</td>
    <td align="right">15.52</td>
    <td align="right">20.30</td>
    <td align="right">21.76</td>
    <td align="right">19.28</td>
    <td align="right">13.77</td>
    <td align="right">6.41</td>
    <td align="right">-0.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.74</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">8.00</td>
    <td align="right">35.39</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1055_boulevard RenÃ©-LÃ©vesque Est (MTL)_172529_Y_1979_high</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">748</td>
    <td align="right">608</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-2.33</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">9.25E-023</td>
    <td align="right">-5.34</td>
    <td align="right">1.13E-005</td>
    <td align="right">-1.88E-031</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">96.70</td>
    <td align="right">58.02</td>
    <td align="right">38.68</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-2.33</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">1.78E-015</td>
    <td align="right">-5.34</td>
    <td align="right">1.13E-005</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">96.70</td>
    <td align="right">58.02</td>
    <td align="right">38.68</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-2.33</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">2.85E-015</td>
    <td align="right">-5.34</td>
    <td align="right">1.13E-005</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">96.70</td>
    <td align="right">58.02</td>
    <td align="right">38.68</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-2.33</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">6.91E-016</td>
    <td align="right">-5.34</td>
    <td align="right">1.13E-005</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">96.70</td>
    <td align="right">58.02</td>
    <td align="right">38.68</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.70</td>
    <td align="right">-25.20</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-21.86</td>
    <td align="right">-50.41</td>
    <td align="right">1.13E-005</td>
    <td align="right">-1.04E-030</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">179.23</td>
    <td align="right">107.54</td>
    <td align="right">71.69</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.70</td>
    <td align="right">-25.20</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-21.86</td>
    <td align="right">-50.41</td>
    <td align="right">1.13E-005</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">179.23</td>
    <td align="right">107.54</td>
    <td align="right">71.69</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.70</td>
    <td align="right">-25.20</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-21.86</td>
    <td align="right">-50.41</td>
    <td align="right">1.13E-005</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">179.23</td>
    <td align="right">107.54</td>
    <td align="right">71.69</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.70</td>
    <td align="right">-25.20</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-21.86</td>
    <td align="right">-50.41</td>
    <td align="right">1.13E-005</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">179.23</td>
    <td align="right">107.54</td>
    <td align="right">71.69</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-48.08</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-1.05E-005</td>
    <td align="right">-50.41</td>
    <td align="right">-45.07</td>
    <td align="right">0.00</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">96.70</td>
    <td align="right">58.02</td>
    <td align="right">38.68</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-48.08</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-1.05E-005</td>
    <td align="right">-50.41</td>
    <td align="right">-45.07</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">96.70</td>
    <td align="right">58.02</td>
    <td align="right">38.68</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-48.08</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-1.05E-005</td>
    <td align="right">-50.41</td>
    <td align="right">-45.07</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">96.70</td>
    <td align="right">58.02</td>
    <td align="right">38.68</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-48.08</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-1.05E-005</td>
    <td align="right">-50.41</td>
    <td align="right">-45.07</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">96.70</td>
    <td align="right">58.02</td>
    <td align="right">38.68</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.49</td>
    <td align="right">-25.20</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.34</td>
    <td align="right">0.00</td>
    <td align="right">-50.41</td>
    <td align="right">2.58E-023</td>
    <td align="right">-6.93E-033</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">179.22</td>
    <td align="right">107.53</td>
    <td align="right">71.69</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.49</td>
    <td align="right">-25.20</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.34</td>
    <td align="right">4.36E-015</td>
    <td align="right">-50.41</td>
    <td align="right">5.43E-015</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">179.22</td>
    <td align="right">107.53</td>
    <td align="right">71.69</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.49</td>
    <td align="right">-25.20</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">-5.34</td>
    <td align="right">6.87E-015</td>
    <td align="right">-50.41</td>
    <td align="right">4.10E-015</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">179.22</td>
    <td align="right">107.53</td>
    <td align="right">71.69</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.49</td>
    <td align="right">-25.20</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.34</td>
    <td align="right">1.79E-015</td>
    <td align="right">-50.41</td>
    <td align="right">0.00</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">179.22</td>
    <td align="right">107.53</td>
    <td align="right">71.69</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-25.20</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-21.86</td>
    <td align="right">-5.34</td>
    <td align="right">-45.07</td>
    <td align="right">-5.34</td>
    <td align="right">-4.51E-029</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">2332.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">656.04</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-25.20</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-21.86</td>
    <td align="right">-5.34</td>
    <td align="right">-45.07</td>
    <td align="right">-5.34</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">2332.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">656.04</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-25.20</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">-21.86</td>
    <td align="right">-5.34</td>
    <td align="right">-45.07</td>
    <td align="right">-5.34</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">2332.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">656.04</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-25.20</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-21.86</td>
    <td align="right">-5.34</td>
    <td align="right">-45.07</td>
    <td align="right">-5.34</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">2332.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">656.04</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">25.000</td>
    <td align="right">4.000E-002</td>
    <td align="right">8.800</td>
    <td align="right">6.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.500</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_757_8A442EC0_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_758_3004D73F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_781_2354622C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">2.1</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">2.1</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_812_E2E17929_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">2.1</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_763_2635D200_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_776_1A4B3822_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">2.1</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_774_96C0B87F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_775_29D2B79A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">2.1</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_792_B6F59F44_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">2.1</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_830_CDEE1774_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">26.2</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">25.1</td>
    <td align="right">0.0</td>
    <td align="right">25.1</td>
    <td align="right">0.0</td>
    <td align="right">5.7</td>
    <td align="right">0.0</td>
    <td align="right">22.7</td>
    <td align="right">0.0</td>
    <td align="right">22.7</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_794_118766D9_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_799_23489C71_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_810_A910B828_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_811_73C735EA_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">2.1</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_817_1B2AE759_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">2.1</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
    <td align="right">0.0</td>
    <td align="right">8.3</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_829_1766A76A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">26.2</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">25.1</td>
    <td align="right">0.0</td>
    <td align="right">25.1</td>
    <td align="right">0.0</td>
    <td align="right">5.7</td>
    <td align="right">0.0</td>
    <td align="right">22.7</td>
    <td align="right">0.0</td>
    <td align="right">22.7</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">26.2</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">25.1</td>
    <td align="right">0.0</td>
    <td align="right">25.1</td>
    <td align="right">0.0</td>
    <td align="right">5.7</td>
    <td align="right">0.0</td>
    <td align="right">22.7</td>
    <td align="right">0.0</td>
    <td align="right">22.7</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">26.2</td>
    <td align="right">4.000E-002</td>
    <td align="right">25.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">25.1</td>
    <td align="right">0.0</td>
    <td align="right">25.1</td>
    <td align="right">0.0</td>
    <td align="right">5.7</td>
    <td align="right">0.0</td>
    <td align="right">22.7</td>
    <td align="right">0.0</td>
    <td align="right">22.7</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_757_8A442EC0_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">1027.342</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.367</td>
    <td align="right">1027.342</td>
    <td align="right">102.734</td>
    <td align="right">924.6</td>
    <td align="right">51.367</td>
    <td align="right">308.203</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_758_3004D73F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">1027.342</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.367</td>
    <td align="right">1027.342</td>
    <td align="right">102.734</td>
    <td align="right">924.6</td>
    <td align="right">51.367</td>
    <td align="right">308.203</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_781_2354622C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">2118.277</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">105.914</td>
    <td align="right">2118.277</td>
    <td align="right">211.828</td>
    <td align="right">1906.4</td>
    <td align="right">105.914</td>
    <td align="right">635.483</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">2118.277</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">105.914</td>
    <td align="right">2118.277</td>
    <td align="right">211.828</td>
    <td align="right">1906.4</td>
    <td align="right">105.914</td>
    <td align="right">635.483</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_812_E2E17929_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">2118.277</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">105.914</td>
    <td align="right">2118.277</td>
    <td align="right">211.828</td>
    <td align="right">1906.4</td>
    <td align="right">105.914</td>
    <td align="right">635.483</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_763_2635D200_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">1027.342</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.367</td>
    <td align="right">1027.342</td>
    <td align="right">102.734</td>
    <td align="right">924.6</td>
    <td align="right">51.367</td>
    <td align="right">308.203</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_776_1A4B3822_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">2118.277</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">105.914</td>
    <td align="right">2118.277</td>
    <td align="right">211.828</td>
    <td align="right">1906.4</td>
    <td align="right">105.914</td>
    <td align="right">635.483</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_774_96C0B87F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">1027.342</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.367</td>
    <td align="right">1027.342</td>
    <td align="right">102.734</td>
    <td align="right">924.6</td>
    <td align="right">51.367</td>
    <td align="right">308.203</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_775_29D2B79A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">2118.277</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">105.914</td>
    <td align="right">2118.277</td>
    <td align="right">211.828</td>
    <td align="right">1906.4</td>
    <td align="right">105.914</td>
    <td align="right">635.483</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_792_B6F59F44_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">2118.277</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">105.914</td>
    <td align="right">2118.277</td>
    <td align="right">211.828</td>
    <td align="right">1906.4</td>
    <td align="right">105.914</td>
    <td align="right">635.483</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_830_CDEE1774_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">5773.190</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">288.659</td>
    <td align="right">5773.190</td>
    <td align="right">577.319</td>
    <td align="right">5195.9</td>
    <td align="right">288.659</td>
    <td align="right">1731.957</td>
    <td align="right">1655.346</td>
    <td align="right">5773.190</td>
    <td align="right">1655.346</td>
    <td align="right">5773.190</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">1027.342</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.367</td>
    <td align="right">1027.342</td>
    <td align="right">102.734</td>
    <td align="right">924.6</td>
    <td align="right">51.367</td>
    <td align="right">308.203</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_794_118766D9_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">1027.342</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.367</td>
    <td align="right">1027.342</td>
    <td align="right">102.734</td>
    <td align="right">924.6</td>
    <td align="right">51.367</td>
    <td align="right">308.203</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_799_23489C71_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">1027.342</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.367</td>
    <td align="right">1027.342</td>
    <td align="right">102.734</td>
    <td align="right">924.6</td>
    <td align="right">51.367</td>
    <td align="right">308.203</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_810_A910B828_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">1027.342</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.367</td>
    <td align="right">1027.342</td>
    <td align="right">102.734</td>
    <td align="right">924.6</td>
    <td align="right">51.367</td>
    <td align="right">308.203</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
    <td align="right">294.570</td>
    <td align="right">1027.342</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_811_73C735EA_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">2118.277</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">105.914</td>
    <td align="right">2118.277</td>
    <td align="right">211.828</td>
    <td align="right">1906.4</td>
    <td align="right">105.914</td>
    <td align="right">635.483</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_817_1B2AE759_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">2118.277</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">105.914</td>
    <td align="right">2118.277</td>
    <td align="right">211.828</td>
    <td align="right">1906.4</td>
    <td align="right">105.914</td>
    <td align="right">635.483</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
    <td align="right">607.373</td>
    <td align="right">2118.277</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_829_1766A76A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">5773.190</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">288.659</td>
    <td align="right">5773.190</td>
    <td align="right">577.319</td>
    <td align="right">5195.9</td>
    <td align="right">288.659</td>
    <td align="right">1731.957</td>
    <td align="right">1655.346</td>
    <td align="right">5773.190</td>
    <td align="right">1655.346</td>
    <td align="right">5773.190</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">5773.190</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">288.659</td>
    <td align="right">5773.190</td>
    <td align="right">577.319</td>
    <td align="right">5195.9</td>
    <td align="right">288.659</td>
    <td align="right">1731.957</td>
    <td align="right">1655.346</td>
    <td align="right">5773.190</td>
    <td align="right">1655.346</td>
    <td align="right">5773.190</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">5773.190</td>
    <td align="right">8.800</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">288.659</td>
    <td align="right">5773.190</td>
    <td align="right">577.319</td>
    <td align="right">5195.9</td>
    <td align="right">288.659</td>
    <td align="right">1731.957</td>
    <td align="right">1655.346</td>
    <td align="right">5773.190</td>
    <td align="right">1655.346</td>
    <td align="right">5773.190</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_757_8A442EC0_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">782.181</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">156.436</td>
    <td align="right">703.963</td>
    <td align="right">251.428</td>
    <td align="right">703.963</td>
    <td align="right">156.436</td>
    <td align="right">330.509</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_758_3004D73F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">782.181</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">156.436</td>
    <td align="right">703.963</td>
    <td align="right">251.428</td>
    <td align="right">703.963</td>
    <td align="right">156.436</td>
    <td align="right">330.509</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_781_2354622C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">1612.779</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">322.556</td>
    <td align="right">1451.501</td>
    <td align="right">518.419</td>
    <td align="right">1451.501</td>
    <td align="right">322.556</td>
    <td align="right">681.478</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">1612.779</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">322.556</td>
    <td align="right">1451.501</td>
    <td align="right">518.419</td>
    <td align="right">1451.501</td>
    <td align="right">322.556</td>
    <td align="right">681.477</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_812_E2E17929_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">1612.779</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">322.556</td>
    <td align="right">1451.501</td>
    <td align="right">518.419</td>
    <td align="right">1451.501</td>
    <td align="right">322.556</td>
    <td align="right">681.477</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_763_2635D200_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">782.181</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">156.436</td>
    <td align="right">703.963</td>
    <td align="right">251.428</td>
    <td align="right">703.963</td>
    <td align="right">156.436</td>
    <td align="right">330.509</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_776_1A4B3822_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">1612.779</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">322.556</td>
    <td align="right">1451.501</td>
    <td align="right">518.419</td>
    <td align="right">1451.501</td>
    <td align="right">322.556</td>
    <td align="right">681.478</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_774_96C0B87F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">782.181</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">156.436</td>
    <td align="right">703.963</td>
    <td align="right">251.428</td>
    <td align="right">703.963</td>
    <td align="right">156.436</td>
    <td align="right">330.509</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_775_29D2B79A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">1612.779</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">322.556</td>
    <td align="right">1451.501</td>
    <td align="right">518.419</td>
    <td align="right">1451.501</td>
    <td align="right">322.556</td>
    <td align="right">681.478</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_792_B6F59F44_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">1612.779</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">322.556</td>
    <td align="right">1451.501</td>
    <td align="right">518.419</td>
    <td align="right">1451.501</td>
    <td align="right">322.556</td>
    <td align="right">681.478</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_830_CDEE1774_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">4395.497</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">879.099</td>
    <td align="right">3955.947</td>
    <td align="right">1412.907</td>
    <td align="right">3955.947</td>
    <td align="right">879.099</td>
    <td align="right">1857.311</td>
    <td align="right">1318.649</td>
    <td align="right">3955.947</td>
    <td align="right">1318.649</td>
    <td align="right">3955.947</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">782.181</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">156.436</td>
    <td align="right">703.963</td>
    <td align="right">251.428</td>
    <td align="right">703.963</td>
    <td align="right">156.436</td>
    <td align="right">330.509</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_794_118766D9_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">782.181</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">156.436</td>
    <td align="right">703.963</td>
    <td align="right">251.428</td>
    <td align="right">703.963</td>
    <td align="right">156.436</td>
    <td align="right">330.509</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_799_23489C71_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">782.181</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">156.436</td>
    <td align="right">703.963</td>
    <td align="right">251.428</td>
    <td align="right">703.963</td>
    <td align="right">156.436</td>
    <td align="right">330.509</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_810_A910B828_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">782.181</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">156.436</td>
    <td align="right">703.963</td>
    <td align="right">251.428</td>
    <td align="right">703.963</td>
    <td align="right">156.436</td>
    <td align="right">330.509</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
    <td align="right">234.654</td>
    <td align="right">703.963</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_811_73C735EA_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">1612.779</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">322.556</td>
    <td align="right">1451.501</td>
    <td align="right">518.419</td>
    <td align="right">1451.501</td>
    <td align="right">322.556</td>
    <td align="right">681.477</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_817_1B2AE759_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">1612.779</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">322.556</td>
    <td align="right">1451.501</td>
    <td align="right">518.419</td>
    <td align="right">1451.501</td>
    <td align="right">322.556</td>
    <td align="right">681.477</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
    <td align="right">483.834</td>
    <td align="right">1451.501</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_829_1766A76A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">4395.497</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">879.099</td>
    <td align="right">3955.947</td>
    <td align="right">1412.907</td>
    <td align="right">3955.947</td>
    <td align="right">879.099</td>
    <td align="right">1857.311</td>
    <td align="right">1318.649</td>
    <td align="right">3955.947</td>
    <td align="right">1318.649</td>
    <td align="right">3955.947</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">4395.497</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">879.099</td>
    <td align="right">3955.947</td>
    <td align="right">1412.907</td>
    <td align="right">3955.947</td>
    <td align="right">879.099</td>
    <td align="right">1857.311</td>
    <td align="right">1318.649</td>
    <td align="right">3955.947</td>
    <td align="right">1318.649</td>
    <td align="right">3955.947</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">4395.497</td>
    <td align="right">6.700</td>
    <td align="right">167.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">879.099</td>
    <td align="right">3955.947</td>
    <td align="right">1412.907</td>
    <td align="right">3955.947</td>
    <td align="right">879.099</td>
    <td align="right">1857.311</td>
    <td align="right">1318.649</td>
    <td align="right">3955.947</td>
    <td align="right">1318.649</td>
    <td align="right">3955.947</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">871309.805</td>
    <td align="right">0.9600</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_757_8A442EC0_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_757_8A442EC0_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_758_3004D73F_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_758_3004D73F_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_763_2635D200_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_763_2635D200_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_774_96C0B87F_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">0.106</td>
    <td align="right">9.067E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.918</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_774_96C0B87F_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">0.106</td>
    <td align="right">9.067E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.918</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_775_29D2B79A_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_775_29D2B79A_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_776_1A4B3822_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_776_1A4B3822_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_781_2354622C_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_781_2354622C_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_792_B6F59F44_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">0.208</td>
    <td align="right">8.652E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.876</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_792_B6F59F44_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">0.208</td>
    <td align="right">8.652E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.876</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_794_118766D9_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_794_118766D9_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_799_23489C71_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_799_23489C71_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">4.796E-002</td>
    <td align="right">4.108E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.416</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_810_A910B828_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">0.106</td>
    <td align="right">9.067E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.918</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_810_A910B828_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">4.7</td>
    <td align="right">0.106</td>
    <td align="right">9.067E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.918</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_811_73C735EA_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_811_73C735EA_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_812_E2E17929_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_812_E2E17929_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_817_1B2AE759_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_817_1B2AE759_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">8.888E-002</td>
    <td align="right">3.693E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.374</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">0.208</td>
    <td align="right">8.652E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.876</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">9.6</td>
    <td align="right">0.208</td>
    <td align="right">8.652E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.876</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">0.325</td>
    <td align="right">4.959E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.502</td>
    <td align="right">0.000</td>
    <td align="right">1.390E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.640E-002</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">26.2</td>
    <td align="right">0.325</td>
    <td align="right">4.959E-004</td>
    <td align="right">4.959E-004</td>
    <td align="right">0.502</td>
    <td align="right">-3.820E-002</td>
    <td align="right">4.200E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.060E-002</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">0.80000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">793.59563</td>
    <td align="right">952.31476</td>
    <td align="right">6.48475E-002</td>
    <td align="right">8.17204E-002</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">5572.64803</td>
    <td align="right">6687.17764</td>
    <td align="right">0.23854</td>
    <td align="right">0.28625</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">3643.81103</td>
    <td align="right">4372.57324</td>
    <td align="right">0.29774</td>
    <td align="right">0.35729</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">29.58150</td>
    <td align="right">1.35620E-002</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">5098.92546</td>
    <td align="right">6118.71056</td>
    <td align="right">0.21823</td>
    <td align="right">0.26187</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">82327.63227</td>
    <td align="right">98793.15873</td>
    <td align="right">6.72730</td>
    <td align="right">8.07276</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">29.86050</td>
    <td align="right">1.35625E-002</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">1.63441</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">135411.42554</td>
    <td align="right">162493.71065</td>
    <td align="right">5.79005</td>
    <td align="right">6.94806</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">1.63441</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">4494.23330</td>
    <td align="right">5393.07996</td>
    <td align="right">0.36729</td>
    <td align="right">0.44075</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">18720.79945</td>
    <td align="right">22464.95934</td>
    <td align="right">0.80040</td>
    <td align="right">0.96048</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">8137.91514</td>
    <td align="right">9765.49817</td>
    <td align="right">0.66496</td>
    <td align="right">0.79795</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">27.79950</td>
    <td align="right">1.46590E-002</td>
    <td align="right">240.71331</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">10381.08707</td>
    <td align="right">12457.30449</td>
    <td align="right">0.44428</td>
    <td align="right">0.53314</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71331</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">15830.46354</td>
    <td align="right">18996.55625</td>
    <td align="right">1.29352</td>
    <td align="right">1.55223</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">27.55700</td>
    <td align="right">1.46586E-002</td>
    <td align="right">240.71331</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">9242.77960</td>
    <td align="right">11091.33552</td>
    <td align="right">0.39546</td>
    <td align="right">0.47456</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71331</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">368502.49579</td>
    <td align="right">442202.99495</td>
    <td align="right">30.11155</td>
    <td align="right">36.13387</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">27.55700</td>
    <td align="right">1.46586E-002</td>
    <td align="right">240.71331</td>
    <td align="right">9.62853</td>
    <td align="right">3.36999</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">245229.49876</td>
    <td align="right">294275.39851</td>
    <td align="right">10.48428</td>
    <td align="right">12.58113</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">240.71331</td>
    <td align="right">9.62853</td>
    <td align="right">3.36999</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">18999.31138</td>
    <td align="right">22799.17365</td>
    <td align="right">1.55274</td>
    <td align="right">1.86329</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">27.79950</td>
    <td align="right">1.46590E-002</td>
    <td align="right">240.71331</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">36605.51306</td>
    <td align="right">43926.61567</td>
    <td align="right">1.56508</td>
    <td align="right">1.87810</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">240.71331</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">2652.95656</td>
    <td align="right">3183.54788</td>
    <td align="right">0.21678</td>
    <td align="right">0.26013</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">29.88375</td>
    <td align="right">1.35626E-002</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">5602.91233</td>
    <td align="right">6723.49480</td>
    <td align="right">0.23984</td>
    <td align="right">0.28781</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">6208.86290</td>
    <td align="right">7450.63548</td>
    <td align="right">0.50733</td>
    <td align="right">0.60880</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">29.88375</td>
    <td align="right">1.35626E-002</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">5156.59612</td>
    <td align="right">6187.91534</td>
    <td align="right">0.22070</td>
    <td align="right">0.26484</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">138253.12259</td>
    <td align="right">165903.74711</td>
    <td align="right">11.29711</td>
    <td align="right">13.55653</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35623E-002</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">1.63441</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">137134.33443</td>
    <td align="right">164561.20132</td>
    <td align="right">5.86380</td>
    <td align="right">7.03656</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">1.63441</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">7188.56367</td>
    <td align="right">8626.27640</td>
    <td align="right">0.58748</td>
    <td align="right">0.70497</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35623E-002</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">18800.47363</td>
    <td align="right">22560.56835</td>
    <td align="right">0.80380</td>
    <td align="right">0.96457</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">116.74339</td>
    <td align="right">4.66974</td>
    <td align="right">8.17204E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">6169.81553</td>
    <td align="right">7403.77863</td>
    <td align="right">0.50415</td>
    <td align="right">0.60498</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">24.47725</td>
    <td align="right">1.46531E-002</td>
    <td align="right">240.71326</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">10324.76197</td>
    <td align="right">12389.71436</td>
    <td align="right">0.44187</td>
    <td align="right">0.53024</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71326</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">14890.27915</td>
    <td align="right">17868.33498</td>
    <td align="right">1.21670</td>
    <td align="right">1.46004</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">24.88950</td>
    <td align="right">1.46538E-002</td>
    <td align="right">240.71326</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">9133.37247</td>
    <td align="right">10960.04696</td>
    <td align="right">0.39077</td>
    <td align="right">0.46893</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71326</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">348770.83641</td>
    <td align="right">418525.00369</td>
    <td align="right">28.49919</td>
    <td align="right">34.19903</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">24.47725</td>
    <td align="right">1.46531E-002</td>
    <td align="right">240.71326</td>
    <td align="right">9.62853</td>
    <td align="right">3.36999</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">241777.90659</td>
    <td align="right">290133.48791</td>
    <td align="right">10.33658</td>
    <td align="right">12.40390</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">240.71326</td>
    <td align="right">9.62853</td>
    <td align="right">3.36999</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">17405.20492</td>
    <td align="right">20886.24591</td>
    <td align="right">1.42245</td>
    <td align="right">1.70694</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">24.47725</td>
    <td align="right">1.46531E-002</td>
    <td align="right">240.71326</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">36454.31447</td>
    <td align="right">43745.17736</td>
    <td align="right">1.55861</td>
    <td align="right">1.87034</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">240.71326</td>
    <td align="right">9.62853</td>
    <td align="right">0.16850</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.45923</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">28.46550</td>
    <td align="right">1.35600E-002</td>
    <td align="right">656.04430</td>
    <td align="right">26.24177</td>
    <td align="right">0.45923</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.45923</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">656.04430</td>
    <td align="right">26.24177</td>
    <td align="right">0.45923</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">11284.78788</td>
    <td align="right">13541.74545</td>
    <td align="right">0.92208</td>
    <td align="right">1.10649</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">656.04430</td>
    <td align="right">26.24177</td>
    <td align="right">0.45923</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.45923</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">656.04430</td>
    <td align="right">26.24177</td>
    <td align="right">0.45923</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">283041.43141</td>
    <td align="right">339649.71769</td>
    <td align="right">22.62589</td>
    <td align="right">27.15106</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">19.63700</td>
    <td align="right">1.44240E-002</td>
    <td align="right">656.04430</td>
    <td align="right">26.24177</td>
    <td align="right">9.18462</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.18462</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">656.04430</td>
    <td align="right">26.24177</td>
    <td align="right">9.18462</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">15262.16966</td>
    <td align="right">18314.60359</td>
    <td align="right">1.24721</td>
    <td align="right">1.49666</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">29.86050</td>
    <td align="right">1.35625E-002</td>
    <td align="right">656.04430</td>
    <td align="right">26.24177</td>
    <td align="right">0.45923</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">49270.79605</td>
    <td align="right">59124.95526</td>
    <td align="right">2.10629</td>
    <td align="right">2.52754</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">656.04430</td>
    <td align="right">26.24177</td>
    <td align="right">0.45923</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2030946.98</td>
    <td align="right">132.61471</td>
    <td align="right">132.61471</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1609861.66</td>
    <td align="right">60.38140</td>
    <td align="right">60.38140</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28625</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31077</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10019</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.58189E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.11098E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28625</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">9554.62779</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11098E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">199.29714</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">6687.17764</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.35729</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24898</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12505</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.07116E-003</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.93125E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.26187</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8741.15057</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.93125E-004</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">182.33050</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">6118.71056</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.07276</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.22039</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.82547</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.21012E-003</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.12256E-003</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.94806</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">231855.21059</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.12256E-003</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4835.81886</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">162493.71065</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.96048</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.26190E-002</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.33617</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.87954E-003</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.07769E-004</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.96048</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32034.75564</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.07769E-004</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">668.04959</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">22464.95934</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79795</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.22987</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23939</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.94483E-004</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.93222E-004</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53314</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">17797.87302</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.93222E-004</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">371.25585</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">12457.30449</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.55223</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11817</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.54328</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.25696E-003</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.65244E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.54328</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">16531.53717</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.65244E-004</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">336.04006</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">11091.33552</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">36.13387</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10152</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">12.64685</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.62695E-003</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.29097E-003</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">12.64685</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">420524.34507</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.29097E-003</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8761.53848</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">294275.39851</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.87810</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.76646E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.65733</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.73078E-003</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.38395E-003</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.87810</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">62639.92214</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.38395E-003</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1306.28546</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">43926.61567</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28781</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30909</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10073</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.62859E-004</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.12245E-004</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28781</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">9606.56314</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.12245E-004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">200.38011</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">6723.49480</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60880</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14612</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21308</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.82519E-003</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.95312E-004</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.26484</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8840.12030</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
