
Version,
  25.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  1055_boulevard RenÃ©-LÃ©vesque Est (MTL)_172529_Y_1979_high, !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone: Room_757_8a442ec0_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_757_8a442ec0_Space,                !- Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_757_8a442ec0_Space,                !- Space Name 1
  Room_758_3004d73f_Space,                !- Space Name 2
  Room_781_2354622c_Space,                !- Space Name 3
  Room_828_ec5a7d58_Space,                !- Space Name 4
  Room_812_e2e17929_Space,                !- Space Name 5
  Room_763_2635d200_Space,                !- Space Name 6
  Room_776_1a4b3822_Space,                !- Space Name 7
  Room_774_96c0b87f_Space,                !- Space Name 8
  Room_775_29d2b79a_Space,                !- Space Name 9
  Room_792_b6f59f44_Space,                !- Space Name 10
  Room_830_cdee1774_Space,                !- Space Name 11
  Room_793_cdbe6cf2_Space,                !- Space Name 12
  Room_794_118766d9_Space,                !- Space Name 13
  Room_799_23489c71_Space,                !- Space Name 14
  Room_810_a910b828_Space,                !- Space Name 15
  Room_811_73c735ea_Space,                !- Space Name 16
  Room_817_1b2ae759_Space,                !- Space Name 17
  Room_829_1766a76a_Space,                !- Space Name 18
  Room_835_06edd3a5_Space,                !- Space Name 19
  Room_846_4a64eaff_Space;                !- Space Name 20

InternalMass,
  Room_757_8a442ec0_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone or ZoneList Name
  Room_757_8a442ec0_Space,                !- Space or SpaceList Name
  583.716939317796;                       !- Surface Area {m2}

InternalMass,
  Room_758_3004d73f_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone or ZoneList Name
  Room_758_3004d73f_Space,                !- Space or SpaceList Name
  583.716939317796;                       !- Surface Area {m2}

InternalMass,
  Room_781_2354622c_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone or ZoneList Name
  Room_781_2354622c_Space,                !- Space or SpaceList Name
  1203.56656054894;                       !- Surface Area {m2}

InternalMass,
  Room_828_ec5a7d58_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone or ZoneList Name
  Room_828_ec5a7d58_Space,                !- Space or SpaceList Name
  1203.56631739742;                       !- Surface Area {m2}

InternalMass,
  Room_812_e2e17929_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone or ZoneList Name
  Room_812_e2e17929_Space,                !- Space or SpaceList Name
  1203.56631739742;                       !- Surface Area {m2}

InternalMass,
  Room_763_2635d200_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone or ZoneList Name
  Room_763_2635d200_Space,                !- Space or SpaceList Name
  583.716939317796;                       !- Surface Area {m2}

InternalMass,
  Room_776_1a4b3822_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone or ZoneList Name
  Room_776_1a4b3822_Space,                !- Space or SpaceList Name
  1203.56656054894;                       !- Surface Area {m2}

InternalMass,
  Room_774_96c0b87f_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone or ZoneList Name
  Room_774_96c0b87f_Space,                !- Space or SpaceList Name
  583.716939317796;                       !- Surface Area {m2}

InternalMass,
  Room_775_29d2b79a_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone or ZoneList Name
  Room_775_29d2b79a_Space,                !- Space or SpaceList Name
  1203.56656054894;                       !- Surface Area {m2}

InternalMass,
  Room_792_b6f59f44_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone or ZoneList Name
  Room_792_b6f59f44_Space,                !- Space or SpaceList Name
  1203.56656054894;                       !- Surface Area {m2}

InternalMass,
  Room_830_cdee1774_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_830_cdee1774_Space,  !- Zone or ZoneList Name
  Room_830_cdee1774_Space,                !- Space or SpaceList Name
  3280.22149367726;                       !- Surface Area {m2}

InternalMass,
  Room_793_cdbe6cf2_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone or ZoneList Name
  Room_793_cdbe6cf2_Space,                !- Space or SpaceList Name
  583.716939301064;                       !- Surface Area {m2}

InternalMass,
  Room_794_118766d9_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone or ZoneList Name
  Room_794_118766d9_Space,                !- Space or SpaceList Name
  583.716939301064;                       !- Surface Area {m2}

InternalMass,
  Room_799_23489c71_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone or ZoneList Name
  Room_799_23489c71_Space,                !- Space or SpaceList Name
  583.716939301064;                       !- Surface Area {m2}

InternalMass,
  Room_810_a910b828_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone or ZoneList Name
  Room_810_a910b828_Space,                !- Space or SpaceList Name
  583.716939301064;                       !- Surface Area {m2}

InternalMass,
  Room_811_73c735ea_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone or ZoneList Name
  Room_811_73c735ea_Space,                !- Space or SpaceList Name
  1203.56631739742;                       !- Surface Area {m2}

InternalMass,
  Room_817_1b2ae759_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone or ZoneList Name
  Room_817_1b2ae759_Space,                !- Space or SpaceList Name
  1203.56631739742;                       !- Surface Area {m2}

InternalMass,
  Room_829_1766a76a_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_829_1766a76a_Space,  !- Zone or ZoneList Name
  Room_829_1766a76a_Space,                !- Space or SpaceList Name
  3280.22149367726;                       !- Surface Area {m2}

InternalMass,
  Room_835_06edd3a5_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_835_06edd3a5_Space,  !- Zone or ZoneList Name
  Room_835_06edd3a5_Space,                !- Space or SpaceList Name
  3280.22149367726;                       !- Surface Area {m2}

InternalMass,
  Room_846_4a64eaff_Space Internal Mass 1, !- Name
  Interior Floor 2,                       !- Construction Name
  Thermal Zone: Room_846_4a64eaff_Space,  !- Zone or ZoneList Name
  Room_846_4a64eaff_Space,                !- Space or SpaceList Name
  3280.22149367726;                       !- Surface Area {m2}

Lights,
  MediumOffice Building_Lighting,         !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8,                                    !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.478885302556077,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.638506020692054,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.1;                                    !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.3;                                    !- Value Until Time 4

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.286729797979798,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.300715488215488,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.472040193602694,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.657350589225589,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.293722643097643,                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.293722643097643;                      !- Value Until Time 11

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.04,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.147341166501323,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.468762297453704,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.638401227678571,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.897323805390212,                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.924108899636243,                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.955358176256614,                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.906252170138889,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.218768084490741,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.196382239057239,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.853150252525253,                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.856646675084175,                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.86363952020202,                       !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.856646675084175,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.472040193602694,                      !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.7,                                    !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.399074943488089,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.295790949400104;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.321444279100529,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.638506020692054,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.760568922796035,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.86854764388802,                       !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.887326551904017,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.790183428406085,                      !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.67411468667328,                       !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.361621920469577;                      !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.422548578508085,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.625463215488216,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.745460437710438,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.650357744107744,                      !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.513997264309764,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.3;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

BuildingSurface:Detailed,
  Room_757_8a442ec0..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone Name
  Room_757_8a442ec0_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_829_1766a76a..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 0, !- X,Y,Z Vertex 3 {m}
  -5.3413945543661, -5.34139121675132, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face0,               !- Building Surface Name
  Room_829_1766a76a..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4587730845898, -5.34138450294073, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.4587730845898, -5.34138450294073, 0.8, !- X,Y,Z Vertex 2 {m}
  -19.5014443826271, -5.34138531828016, 0.8, !- X,Y,Z Vertex 3 {m}
  -19.5014443826271, -5.34138531828016, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face0,               !- Building Surface Name
  Room_829_1766a76a..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7062795974548, -5.3413856495118, 2.8, !- X,Y,Z Vertex 1 {m}
  -18.7062795974548, -5.3413856495118, 0.8, !- X,Y,Z Vertex 2 {m}
  -16.7489508954922, -5.34138646485123, 0.8, !- X,Y,Z Vertex 3 {m}
  -16.7489508954922, -5.34138646485123, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face0,               !- Building Surface Name
  Room_829_1766a76a..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9537861103198, -5.34138679608287, 2.8, !- X,Y,Z Vertex 1 {m}
  -15.9537861103198, -5.34138679608287, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.9964574083572, -5.34138761142229, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.9964574083572, -5.34138761142229, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face0,               !- Building Surface Name
  Room_829_1766a76a..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2012926231849, -5.34138794265394, 2.8, !- X,Y,Z Vertex 1 {m}
  -13.2012926231849, -5.34138794265394, 0.8, !- X,Y,Z Vertex 2 {m}
  -11.2439639212222, -5.34138875799336, 0.8, !- X,Y,Z Vertex 3 {m}
  -11.2439639212222, -5.34138875799336, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face0,               !- Building Surface Name
  Room_829_1766a76a..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4487991360499, -5.341389089225, 2.8, !- X,Y,Z Vertex 1 {m}
  -10.4487991360499, -5.341389089225, 0.8, !- X,Y,Z Vertex 2 {m}
  -8.49147043408723, -5.34138990456443, 0.8, !- X,Y,Z Vertex 3 {m}
  -8.49147043408723, -5.34138990456443, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face0,               !- Building Surface Name
  Room_829_1766a76a..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.69630564891491, -5.34139023579607, 2.8, !- X,Y,Z Vertex 1 {m}
  -7.69630564891491, -5.34139023579607, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.73897694695226, -5.3413910511355, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.73897694695226, -5.3413910511355, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_757_8a442ec0..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone Name
  Room_757_8a442ec0_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_811_73c735ea..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -5.3413945543661, -5.34139121675132, 1.44984383105649e-31, !- X,Y,Z Vertex 2 {m}
  -6.90946150738305e-16, 6.90946582482023e-16, -1.87861262729628e-31, !- X,Y,Z Vertex 3 {m}
  -1.35708041737957e-15, 2.48125258408675e-17, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face1,               !- Building Surface Name
  Room_811_73c735ea..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08421629804477, -5.08421312112996, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.08421629804477, -5.08421312112996, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.81810795923206, -3.81810557345557, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.81810795923206, -3.81810557345557, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face1,               !- Building Surface Name
  Room_811_73c735ea..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.3037514465894, -3.30374938221285, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.3037514465894, -3.30374938221285, 0.8, !- X,Y,Z Vertex 2 {m}
  -2.0376431077767, -2.03764183453847, 0.8, !- X,Y,Z Vertex 3 {m}
  -2.0376431077767, -2.03764183453847, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face1,               !- Building Surface Name
  Room_811_73c735ea..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52328659513404, -1.52328564329575, 2.8, !- X,Y,Z Vertex 1 {m}
  -1.52328659513404, -1.52328564329575, 0.8, !- X,Y,Z Vertex 2 {m}
  -0.257178256321331, -0.257178095621361, 0.8, !- X,Y,Z Vertex 3 {m}
  -0.257178256321331, -0.25717809562136, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_757_8a442ec0..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone Name
  Room_757_8a442ec0_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_775_29d2b79a..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185355874e-05, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185339896e-05, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face2,               !- Building Surface Name
  Room_775_29d2b79a..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9405696571944, -0.257166980461694, 2.8, !- X,Y,Z Vertex 1 {m}
  -26.9405696571944, -0.257166980461694, 0.8, !- X,Y,Z Vertex 2 {m}
  -25.6744618458279, -1.52327558294905, 0.8, !- X,Y,Z Vertex 3 {m}
  -25.6744618458279, -1.52327558294905, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face2,               !- Building Surface Name
  Room_775_29d2b79a..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601055474603, -2.03763220270951, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.1601055474603, -2.03763220270951, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.8939977360938, -3.30374080519686, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.8939977360938, -3.30374080519686, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_757_8a442ec0..Face2,               !- Building Surface Name
  Room_775_29d2b79a..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796414377262, -3.81809742495732, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.3796414377262, -3.81809742495732, 0.8, !- X,Y,Z Vertex 2 {m}
  -22.1135336263598, -5.08420602744459, 0.8, !- X,Y,Z Vertex 3 {m}
  -22.1135336263598, -5.08420602744459, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_757_8a442ec0..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone Name
  Room_757_8a442ec0_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_758_3004d73f..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.44089209850063e-16, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185335455e-05, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_757_8a442ec0..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone Name
  Room_757_8a442ec0_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185339896e-05, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_757_8a442ec0..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone Name
  Room_757_8a442ec0_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635693191396e-15, 2.21997963079715e-16, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  9.25162113216361e-23, 2.22097239684199e-16, 3.49839959589155e-37, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185337676e-05, -3.49746656266993e-37, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185337675e-05, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.436507063559156, 1.81830173995175e-07, 2.8, !- X,Y,Z Vertex 1 {m}
  -0.436507063559156, 1.81830173995175e-07, 0.8, !- X,Y,Z Vertex 2 {m}
  -2.58546491492731, 1.07699410750988e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -2.58546491492731, 1.07699410750988e-06, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45847904204562, 1.44065445550023e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.45847904204562, 1.44065445550023e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.60743689341377, 2.33581838901493e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.60743689341377, 2.33581838901493e-06, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.48045102053208, 2.69947873700528e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -6.48045102053208, 2.69947873700528e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -8.62940887190024, 3.59464267051999e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -8.62940887190024, 3.59464267051999e-06, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.50242299901855, 3.95830301851034e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -9.50242299901855, 3.95830301851034e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -11.6513808503867, 4.85346695202505e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -11.6513808503867, 4.85346695202505e-06, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.524394977505, 5.21712730001539e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -12.524394977505, 5.21712730001539e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -14.6733528288732, 6.11229123353012e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -14.6733528288732, 6.11229123353012e-06, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5463669559915, 6.47595158152046e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -15.5463669559915, 6.47595158152046e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -17.6953248073596, 7.37111551503515e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -17.6953248073596, 7.37111551503515e-06, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5683389344779, 7.73477586302549e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -18.5683389344779, 7.73477586302549e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -20.7172967858461, 8.62993979654021e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -20.7172967858461, 8.62993979654021e-06, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5903109129644, 8.99360014453056e-06, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.5903109129644, 8.99360014453056e-06, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.7392687643326, 9.88876407804528e-06, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.7392687643326, 9.88876407804528e-06, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_757_8a442ec0..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_757_8a442ec0..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.6122828914509, 1.02524244260356e-05, 2.8, !- X,Y,Z Vertex 1 {m}
  -24.6122828914509, 1.02524244260356e-05, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.761240742819, 1.11475883595503e-05, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.761240742819, 1.11475883595503e-05, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_757_8a442ec0_Space HVAC Off Infiltration, !- Name
  Room_757_8a442ec0_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_757_8a442ec0_Space HVAC On Infiltration, !- Name
  Room_757_8a442ec0_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_757_8a442ec0_Space Thermostat, !- Name
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_757_8a442ec0_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_757_8a442ec0_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_757_8a442ec0_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_757_8a442ec0_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  19,                                     !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  19,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  19;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  20;                                     !- Value Until Time 8

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  18.9671600591202,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  19;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  20;                                     !- Value Until Time 7

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  26.9485431881412,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24.5,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  26.6199122978612,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  34.5070536645801;                       !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone Name
  Thermal Zone: Room_757_8a442ec0_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_757_8a442ec0_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Thermal Zone: Room_757_8a442ec0_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_757_8a442ec0_Space Inlet Node List, !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Thermal Zone: Room_757_8a442ec0_Space Return Node List, !- Name
  Node 80;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 1, !- Name
  Node 6,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Damper Air Outlet Node Name
  Node 49,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 2,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 6,                                 !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 60,                                !- Water Inlet Node Name
  Node 61,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_757_8a442ec0_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_757_8a442ec0_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0007,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  OA ventilation;                         !- Outdoor Air Schedule Name

Zone,
  Thermal Zone: Room_758_3004d73f_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_758_3004d73f_Space,                !- Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_758_3004d73f..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone Name
  Room_758_3004d73f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_757_8a442ec0..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185331014e-05, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_758_3004d73f..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone Name
  Room_758_3004d73f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_830_cdee1774..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675132, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face1,               !- Building Surface Name
  Room_830_cdee1774..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4587730845898, -5.34138450294073, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.4587730845898, -5.34138450294073, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -19.5014443826271, -5.34138531828016, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -19.5014443826271, -5.34138531828016, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face1,               !- Building Surface Name
  Room_830_cdee1774..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7062795974548, -5.3413856495118, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -18.7062795974548, -5.3413856495118, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -16.7489508954922, -5.34138646485123, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -16.7489508954922, -5.34138646485123, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face1,               !- Building Surface Name
  Room_830_cdee1774..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9537861103198, -5.34138679608287, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -15.9537861103198, -5.34138679608287, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -13.9964574083572, -5.34138761142229, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -13.9964574083572, -5.34138761142229, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face1,               !- Building Surface Name
  Room_830_cdee1774..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2012926231849, -5.34138794265394, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -13.2012926231849, -5.34138794265394, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -11.2439639212222, -5.34138875799336, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -11.2439639212222, -5.34138875799336, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face1,               !- Building Surface Name
  Room_830_cdee1774..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4487991360499, -5.341389089225, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -10.4487991360499, -5.341389089225, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -8.49147043408723, -5.34138990456443, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -8.49147043408723, -5.34138990456443, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face1,               !- Building Surface Name
  Room_830_cdee1774..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.6963056489149, -5.34139023579607, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -7.6963056489149, -5.34139023579607, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.73897694695226, -5.3413910511355, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.73897694695226, -5.3413910511355, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_758_3004d73f..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone Name
  Room_758_3004d73f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_812_e2e17929..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34139455436609, -5.34139121675132, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -5.34139455436609, -5.34139121675132, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  1.51435129844979e-15, -1.82083505183159e-16, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  1.21870763220319e-15, -1.47669188803917e-16, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face2,               !- Building Surface Name
  Room_812_e2e17929..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08421629804476, -5.08421312112996, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.08421629804476, -5.08421312112996, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -3.81810795923206, -3.81810557345557, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -3.81810795923206, -3.81810557345557, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face2,               !- Building Surface Name
  Room_812_e2e17929..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.3037514465894, -3.30374938221285, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -3.3037514465894, -3.30374938221285, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -2.03764310777669, -2.03764183453847, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -2.03764310777669, -2.03764183453847, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face2,               !- Building Surface Name
  Room_812_e2e17929..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52328659513403, -1.52328564329575, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -1.52328659513403, -1.52328564329575, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -0.25717825632133, -0.25717809562136, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -0.25717825632133, -0.25717809562136, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_758_3004d73f..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone Name
  Room_758_3004d73f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_776_1a4b3822..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185351695e-05, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185351433e-05, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face3,               !- Building Surface Name
  Room_776_1a4b3822..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9405696571944, -0.257166980461693, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -26.9405696571944, -0.257166980461693, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -25.6744618458279, -1.52327558294905, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -25.6744618458279, -1.52327558294905, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face3,               !- Building Surface Name
  Room_776_1a4b3822..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601055474603, -2.03763220270951, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -25.1601055474603, -2.03763220270951, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -23.8939977360938, -3.30374080519686, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -23.8939977360938, -3.30374080519686, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_758_3004d73f..Face3,               !- Building Surface Name
  Room_776_1a4b3822..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796414377262, -3.81809742495732, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -23.3796414377262, -3.81809742495732, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -22.1135336263598, -5.08420602744459, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -22.1135336263598, -5.08420602744459, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_758_3004d73f..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone Name
  Room_758_3004d73f_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34139455436609, -5.34139121675132, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  8.35932630306e-16, 2.35106052273563e-16, 7.11111111111111, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185331276e-05, 7.11111111111111, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_758_3004d73f..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone Name
  Room_758_3004d73f_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35932562277849e-16, 7.17955973284885e-17, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  1.77635690741818e-15, -2.80803293090535e-16, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185329382e-05, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185332908e-05, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.436507063559156, 1.81830173989934e-07, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -0.436507063559156, 1.81830173989934e-07, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -2.58546491492731, 1.07699410747884e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -2.58546491492731, 1.07699410747884e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45847904204562, 1.44065445545871e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -3.45847904204562, 1.44065445545871e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.60743689341377, 2.33581838894762e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.60743689341377, 2.33581838894762e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.48045102053208, 2.69947873692748e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -6.48045102053208, 2.69947873692748e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -8.62940887190024, 3.59464267041639e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -8.62940887190024, 3.59464267041639e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.50242299901855, 3.95830301839626e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -9.50242299901855, 3.95830301839626e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -11.6513808503867, 4.85346695188517e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -11.6513808503867, 4.85346695188517e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.524394977505, 5.21712729986503e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -12.524394977505, 5.21712729986503e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -14.6733528288732, 6.11229123335396e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -14.6733528288732, 6.11229123335396e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5463669559915, 6.47595158133382e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -15.5463669559915, 6.47595158133382e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -17.6953248073596, 7.37111551482271e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -17.6953248073596, 7.37111551482271e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5683389344779, 7.73477586280257e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -18.5683389344779, 7.73477586280257e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -20.7172967858461, 8.6299397962915e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -20.7172967858461, 8.6299397962915e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5903109129644, 8.99360014427136e-06, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.5903109129644, 8.99360014427136e-06, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -23.7392687643326, 9.88876407776029e-06, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -23.7392687643326, 9.88876407776029e-06, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_758_3004d73f..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_758_3004d73f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.6122828914509, 1.02524244257402e-05, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -24.6122828914509, 1.02524244257402e-05, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -26.761240742819, 1.1147588359229e-05, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -26.761240742819, 1.1147588359229e-05, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_758_3004d73f_Space HVAC Off Infiltration, !- Name
  Room_758_3004d73f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_758_3004d73f_Space HVAC On Infiltration, !- Name
  Room_758_3004d73f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_758_3004d73f_Space Thermostat, !- Name
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_758_3004d73f_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 34,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_758_3004d73f_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_758_3004d73f_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_758_3004d73f_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone Name
  Thermal Zone: Room_758_3004d73f_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_758_3004d73f_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Thermal Zone: Room_758_3004d73f_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_758_3004d73f_Space Inlet Node List, !- Name
  Node 83;                                !- Node Name 1

NodeList,
  Thermal Zone: Room_758_3004d73f_Space Return Node List, !- Name
  Node 84;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 2, !- Name
  Node 83,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 85,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 3,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 83,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 81,                                !- Water Inlet Node Name
  Node 82,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_758_3004d73f_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 11,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_758_3004d73f_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_763_2635d200_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_763_2635d200_Space,                !- Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_763_2635d200..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone Name
  Room_763_2635d200_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185341542e-05, 21.3333333333333, !- X,Y,Z Vertex 1 {m}
  2.27945580244993e-15, -9.79608551139844e-18, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_763_2635d200..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone Name
  Room_763_2635d200_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_835_06edd3a5..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -5.3413945543661, -5.34139121675132, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face1,               !- Building Surface Name
  Room_835_06edd3a5..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4587730845898, -5.34138450294073, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.4587730845898, -5.34138450294073, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -19.5014443826271, -5.34138531828016, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -19.5014443826271, -5.34138531828016, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face1,               !- Building Surface Name
  Room_835_06edd3a5..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7062795974548, -5.3413856495118, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -18.7062795974548, -5.3413856495118, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -16.7489508954922, -5.34138646485123, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -16.7489508954922, -5.34138646485123, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face1,               !- Building Surface Name
  Room_835_06edd3a5..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9537861103198, -5.34138679608287, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -15.9537861103198, -5.34138679608287, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -13.9964574083572, -5.34138761142229, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -13.9964574083572, -5.34138761142229, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face1,               !- Building Surface Name
  Room_835_06edd3a5..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2012926231849, -5.34138794265394, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -13.2012926231849, -5.34138794265394, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -11.2439639212222, -5.34138875799336, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -11.2439639212222, -5.34138875799336, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face1,               !- Building Surface Name
  Room_835_06edd3a5..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4487991360499, -5.341389089225, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -10.4487991360499, -5.341389089225, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -8.49147043408723, -5.34138990456443, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -8.49147043408723, -5.34138990456443, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face1,               !- Building Surface Name
  Room_835_06edd3a5..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.69630564891491, -5.34139023579607, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -7.69630564891491, -5.34139023579607, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.73897694695226, -5.3413910511355, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.73897694695226, -5.3413910511355, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_763_2635d200..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone Name
  Room_763_2635d200_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_817_1b2ae759..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -5.3413945543661, -5.34139121675132, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  2.19312858965439e-15, 7.65311812264602e-17, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  2.85368107266193e-15, 4.07025659831278e-16, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face2,               !- Building Surface Name
  Room_817_1b2ae759..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08421629804477, -5.08421312112996, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.08421629804477, -5.08421312112996, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -3.81810795923206, -3.81810557345557, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -3.81810795923206, -3.81810557345557, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face2,               !- Building Surface Name
  Room_817_1b2ae759..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.3037514465894, -3.30374938221285, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -3.3037514465894, -3.30374938221285, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -2.03764310777669, -2.03764183453846, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -2.03764310777669, -2.03764183453846, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face2,               !- Building Surface Name
  Room_817_1b2ae759..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52328659513404, -1.52328564329575, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -1.52328659513403, -1.52328564329574, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -0.257178256321328, -0.257178095621357, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -0.257178256321328, -0.257178095621357, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_763_2635d200..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone Name
  Room_763_2635d200_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_781_2354622c..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185336209e-05, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185341542e-05, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face3,               !- Building Surface Name
  Room_781_2354622c..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9405696571944, -0.257166980461693, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -26.9405696571944, -0.257166980461693, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -25.6744618458279, -1.52327558294905, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -25.6744618458279, -1.52327558294905, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face3,               !- Building Surface Name
  Room_781_2354622c..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601055474603, -2.03763220270951, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -25.1601055474603, -2.03763220270951, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -23.8939977360938, -3.30374080519686, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -23.8939977360938, -3.30374080519686, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_763_2635d200..Face3,               !- Building Surface Name
  Room_781_2354622c..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796414377262, -3.81809742495732, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -23.3796414377262, -3.81809742495732, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -22.1135336263598, -5.08420602744459, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -22.1135336263598, -5.08420602744459, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_763_2635d200..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone Name
  Room_763_2635d200_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  2.82110741552313e-15, 4.39599337324005e-16, 24.8888888888889, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185336209e-05, 24.8888888888889, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_763_2635d200..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone Name
  Room_763_2635d200_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82110731319607e-15, 1.93949887077027e-16, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  2.27945590477603e-15, 2.35851050366787e-16, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185339085e-05, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185338666e-05, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.436507063559151, 1.81830173997213e-07, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -0.436507063559151, 1.81830173997213e-07, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -2.58546491492731, 1.07699410752197e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -2.58546491492731, 1.07699410752197e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45847904204562, 1.4406544555164e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -3.45847904204562, 1.4406544555164e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.60743689341377, 2.33581838904115e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.60743689341377, 2.33581838904115e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.48045102053208, 2.69947873703558e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -6.48045102053208, 2.69947873703558e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -8.62940887190024, 3.59464267056033e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -8.62940887190024, 3.59464267056033e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.50242299901854, 3.95830301855476e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -9.50242299901854, 3.95830301855476e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -11.6513808503867, 4.85346695207951e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -11.6513808503867, 4.85346695207951e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.524394977505, 5.21712730007394e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -12.524394977505, 5.21712730007394e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -14.6733528288732, 6.11229123359871e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -14.6733528288732, 6.11229123359871e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5463669559915, 6.47595158159314e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -15.5463669559915, 6.47595158159314e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -17.6953248073596, 7.37111551511787e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -17.6953248073596, 7.37111551511787e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5683389344779, 7.73477586311229e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -18.5683389344779, 7.73477586311229e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -20.7172967858461, 8.62993979663706e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -20.7172967858461, 8.62993979663706e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5903109129644, 8.99360014463149e-06, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.5903109129644, 8.99360014463149e-06, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -23.7392687643326, 9.88876407815626e-06, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -23.7392687643326, 9.88876407815626e-06, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_763_2635d200..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_763_2635d200..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.6122828914509, 1.02524244261507e-05, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -24.6122828914509, 1.02524244261507e-05, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -26.761240742819, 1.11475883596754e-05, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -26.761240742819, 1.11475883596754e-05, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_763_2635d200_Space HVAC Off Infiltration, !- Name
  Room_763_2635d200_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_763_2635d200_Space HVAC On Infiltration, !- Name
  Room_763_2635d200_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_763_2635d200_Space Thermostat, !- Name
  Thermal Zone: Room_763_2635d200_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_763_2635d200_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 39,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_763_2635d200_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_763_2635d200_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_763_2635d200_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_763_2635d200_Space,  !- Zone Name
  Thermal Zone: Room_763_2635d200_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_763_2635d200_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Thermal Zone: Room_763_2635d200_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_763_2635d200_Space Inlet Node List, !- Name
  Node 88;                                !- Node Name 1

NodeList,
  Thermal Zone: Room_763_2635d200_Space Return Node List, !- Name
  Node 89;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 3, !- Name
  Node 88,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node 90,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 88,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 86,                                !- Water Inlet Node Name
  Node 87,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node 88,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 14,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_763_2635d200_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 14,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_763_2635d200_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_774_96c0b87f_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_774_96c0b87f_Space,                !- Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_774_96c0b87f..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone Name
  Room_774_96c0b87f_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185344775e-05, 60.4444444444445, !- X,Y,Z Vertex 1 {m}
  5.11026639085078e-16, -3.98603739884374e-22, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_774_96c0b87f..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone Name
  Room_774_96c0b87f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_846_4a64eaff..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 64, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -5.3413945543661, -5.34139121675132, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face1,               !- Building Surface Name
  Room_846_4a64eaff..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4587730845898, -5.34138450294073, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.4587730845898, -5.34138450294073, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -19.5014443826271, -5.34138531828016, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -19.5014443826271, -5.34138531828016, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face1,               !- Building Surface Name
  Room_846_4a64eaff..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7062795974548, -5.3413856495118, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -18.7062795974548, -5.3413856495118, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -16.7489508954922, -5.34138646485123, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -16.7489508954922, -5.34138646485123, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face1,               !- Building Surface Name
  Room_846_4a64eaff..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9537861103198, -5.34138679608287, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -15.9537861103198, -5.34138679608287, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -13.9964574083572, -5.34138761142229, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -13.9964574083572, -5.34138761142229, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face1,               !- Building Surface Name
  Room_846_4a64eaff..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.2012926231848, -5.34138794265394, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -13.2012926231848, -5.34138794265394, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -11.2439639212222, -5.34138875799336, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -11.2439639212222, -5.34138875799336, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face1,               !- Building Surface Name
  Room_846_4a64eaff..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4487991360499, -5.341389089225, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -10.4487991360499, -5.341389089225, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -8.49147043408724, -5.34138990456443, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -8.49147043408724, -5.34138990456443, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face1,               !- Building Surface Name
  Room_846_4a64eaff..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.69630564891489, -5.34139023579607, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -7.69630564891489, -5.34139023579607, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.73897694695227, -5.3413910511355, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.73897694695227, -5.3413910511355, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_774_96c0b87f..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone Name
  Room_774_96c0b87f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_828_ec5a7d58..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 64, !- X,Y,Z Vertex 1 {m}
  -5.3413945543661, -5.34139121675132, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  6.91225231151153e-16, -1.80199103268472e-16, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  4.35712002810669e-16, -4.35712275069105e-16, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face2,               !- Building Surface Name
  Room_828_ec5a7d58..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08421629804476, -5.08421312112995, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.08421629804476, -5.08421312112995, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -3.81810795923207, -3.81810557345558, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -3.81810795923207, -3.81810557345558, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face2,               !- Building Surface Name
  Room_828_ec5a7d58..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.30375144658939, -3.30374938221284, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -3.30375144658939, -3.30374938221284, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -2.0376431077767, -2.03764183453847, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -2.0376431077767, -2.03764183453847, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face2,               !- Building Surface Name
  Room_828_ec5a7d58..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52328659513403, -1.52328564329574, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -1.52328659513403, -1.52328564329574, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -0.257178256321338, -0.257178095621368, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -0.257178256321339, -0.257178095621368, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_774_96c0b87f..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone Name
  Room_774_96c0b87f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_792_b6f59f44..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185339896e-05, 64, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185344775e-05, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face3,               !- Building Surface Name
  Room_792_b6f59f44..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9405696571944, -0.257166980461683, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -26.9405696571944, -0.257166980461683, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -25.6744618458279, -1.52327558294904, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -25.6744618458279, -1.52327558294904, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face3,               !- Building Surface Name
  Room_792_b6f59f44..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601055474603, -2.0376322027095, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -25.1601055474603, -2.0376322027095, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -23.8939977360938, -3.30374080519685, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -23.8939977360938, -3.30374080519685, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_774_96c0b87f..Face3,               !- Building Surface Name
  Room_792_b6f59f44..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796414377262, -3.81809742495732, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -23.3796414377262, -3.81809742495732, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -22.1135336263598, -5.08420602744458, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -22.1135336263598, -5.08420602744458, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_774_96c0b87f..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone Name
  Room_774_96c0b87f_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3413945543661, -5.34139121675132, 64, !- X,Y,Z Vertex 1 {m}
  0, 0, 64,                               !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185339896e-05, 64, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 64; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_774_96c0b87f..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone Name
  Room_774_96c0b87f_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07996601535104e-23, -1.21951214118366e-16, 64, !- X,Y,Z Vertex 1 {m}
  5.11026689883668e-16, 1.21948247373006e-16, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185343555e-05, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185341116e-05, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.436507063559168, 1.81830174006222e-07, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -0.436507063559168, 1.81830174006222e-07, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -2.5854649149273, 1.07699410757528e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -2.5854649149273, 1.07699410757528e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45847904204563, 1.44065445558773e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -3.45847904204563, 1.44065445558773e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.60743689341376, 2.33581838915679e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.60743689341376, 2.33581838915679e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4804510205321, 2.69947873716923e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -6.4804510205321, 2.69947873716923e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -8.62940887190022, 3.59464267073829e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -8.62940887190022, 3.59464267073829e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.50242299901856, 3.95830301875074e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -9.50242299901856, 3.95830301875074e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -11.6513808503867, 4.8534669523198e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -11.6513808503867, 4.8534669523198e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.524394977505, 5.21712730033223e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -12.524394977505, 5.21712730033223e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -14.6733528288732, 6.11229123390132e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -14.6733528288732, 6.11229123390132e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5463669559915, 6.47595158191375e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -15.5463669559915, 6.47595158191375e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -17.6953248073596, 7.3711155154828e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -17.6953248073596, 7.3711155154828e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.568338934478, 7.73477586349527e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -18.568338934478, 7.73477586349527e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -20.7172967858461, 8.62993979706432e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -20.7172967858461, 8.62993979706432e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5903109129644, 8.99360014507675e-06, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.5903109129644, 8.99360014507675e-06, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -23.7392687643326, 9.88876407864584e-06, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -23.7392687643326, 9.88876407864584e-06, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_774_96c0b87f..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_774_96c0b87f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.6122828914509, 1.02524244266583e-05, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -24.6122828914509, 1.02524244266583e-05, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -26.761240742819, 1.11475883602273e-05, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -26.761240742819, 1.11475883602273e-05, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_774_96c0b87f_Space HVAC Off Infiltration, !- Name
  Room_774_96c0b87f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_774_96c0b87f_Space HVAC On Infiltration, !- Name
  Room_774_96c0b87f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_774_96c0b87f_Space Thermostat, !- Name
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_774_96c0b87f_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 40,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_774_96c0b87f_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_774_96c0b87f_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_774_96c0b87f_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone Name
  Thermal Zone: Room_774_96c0b87f_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_774_96c0b87f_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 36,                                !- Zone Air Node Name
  Thermal Zone: Room_774_96c0b87f_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_774_96c0b87f_Space Inlet Node List, !- Name
  Node 93;                                !- Node Name 1

NodeList,
  Thermal Zone: Room_774_96c0b87f_Space Return Node List, !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 4, !- Name
  Node 93,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
  Node 95,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 5,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 93,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 5,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 91,                                !- Water Inlet Node Name
  Node 92,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 15,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_774_96c0b87f_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 15,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_774_96c0b87f_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_775_29d2b79a_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_775_29d2b79a_Space,                !- Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_775_29d2b79a..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone Name
  Room_775_29d2b79a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_757_8a442ec0..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185319477e-05, -1.04249534311197e-30, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185304369e-05, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face0,               !- Building Surface Name
  Room_757_8a442ec0..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135336263598, -5.08420602744459, 2.8, !- X,Y,Z Vertex 1 {m}
  -22.1135336263598, -5.08420602744459, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.3796414377262, -3.81809742495733, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.3796414377262, -3.81809742495733, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face0,               !- Building Surface Name
  Room_757_8a442ec0..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.8939977360938, -3.30374080519687, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.8939977360938, -3.30374080519687, 0.8, !- X,Y,Z Vertex 2 {m}
  -25.1601055474603, -2.03763220270951, 0.8, !- X,Y,Z Vertex 3 {m}
  -25.1601055474603, -2.03763220270951, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face0,               !- Building Surface Name
  Room_757_8a442ec0..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6744618458279, -1.52327558294906, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.6744618458279, -1.52327558294906, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.9405696571944, -0.257166980461696, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.9405696571944, -0.257166980461696, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_775_29d2b79a..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone Name
  Room_775_29d2b79a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_829_1766a76a..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563636593005, -44.6242489385176, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563636593005, -44.6242489385176, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563632067024, -42.4512987790739, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563632067024, -42.4512987790739, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563630228345, -41.5685377767999, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563630228345, -41.5685377767999, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563625702364, -39.3955876173562, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563625702364, -39.3955876173562, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563572946401, -14.0671373213409, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563572946401, -14.0671373213409, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.856356842042, -11.8941871618972, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.856356842042, -11.8941871618972, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356658174, -11.0114261596232, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.856356658174, -11.0114261596232, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563562055759, -8.83847600017958, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563562055759, -8.83847600017958, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356021708, -7.95571499790559, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.856356021708, -7.95571499790559, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563555691099, -5.78276483846191, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563555691099, -5.78276483846191, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563623863684, -38.5128266150822, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563623863684, -38.5128266150822, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563619337703, -36.3398764556386, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563619337703, -36.3398764556386, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563617499024, -35.4571154533646, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563617499024, -35.4571154533646, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563612973043, -33.2841652939209, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563612973043, -33.2841652939209, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563611134363, -32.4014042916469, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563611134363, -32.4014042916469, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563606608383, -30.2284541322032, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563606608383, -30.2284541322032, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563604769703, -29.3456931299292, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563604769703, -29.3456931299292, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563600243722, -27.1727429704856, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563600243722, -27.1727429704856, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563598405042, -26.2899819682116, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563598405042, -26.2899819682116, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563593879062, -24.1170318087679, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563593879062, -24.1170318087679, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563592040382, -23.2342708064939, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563592040382, -23.2342708064939, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563587514401, -21.0613206470502, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563587514401, -21.0613206470502, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563585675721, -20.1785596447762, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563585675721, -20.1785596447762, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.8563581149741, -18.0056094853326, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.8563581149741, -18.0056094853326, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563579311061, -17.1228484830586, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.8563579311061, -17.1228484830586, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.856357478508, -14.9498983236149, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.856357478508, -14.9498983236149, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_775_29d2b79a..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone Name
  Room_775_29d2b79a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_793_cdbe6cf2..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face2,               !- Building Surface Name
  Room_793_cdbe6cf2..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.940580049209, -50.1498446786512, 2.8, !- X,Y,Z Vertex 1 {m}
  -26.940580049209, -50.1498446786512, 0.8, !- X,Y,Z Vertex 2 {m}
  -25.6744717104138, -48.8837366035703, 0.8, !- X,Y,Z Vertex 3 {m}
  -25.6744717104138, -48.8837366035703, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face2,               !- Building Surface Name
  Room_793_cdbe6cf2..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601151977783, -48.3693801980687, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.1601151977783, -48.3693801980687, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.894006858983, -47.1032721229879, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.894006858983, -47.1032721229879, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_775_29d2b79a..Face2,               !- Building Surface Name
  Room_793_cdbe6cf2..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796503463475, -46.5889157174862, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.3796503463475, -46.5889157174862, 0.8, !- X,Y,Z Vertex 2 {m}
  -22.1135420075523, -45.3228076424054, 0.8, !- X,Y,Z Vertex 3 {m}
  -22.1135420075523, -45.3228076424054, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_775_29d2b79a..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone Name
  Room_775_29d2b79a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_776_1a4b3822..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185304369e-05, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_775_29d2b79a..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone Name
  Room_775_29d2b79a_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185339896e-05, 0, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 0, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_775_29d2b79a..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone Name
  Room_775_29d2b79a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185304369e-05, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185339896e-05, 0, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 0, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977478955867, -0.428283732503477, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977478955867, -0.428283732503477, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977483347667, -2.5368132681195, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977483347667, -2.5368132681195, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977485131836, -3.39340339196351, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977485131836, -3.39340339196351, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977489523637, -5.50193292757953, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977489523637, -5.50193292757953, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977540715564, -30.0794803271038, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977540715564, -30.0794803271038, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977545107365, -32.1880098627198, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977545107365, -32.1880098627198, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977546891534, -33.0445999865638, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977546891534, -33.0445999865638, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977551283335, -35.1531295221798, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977551283335, -35.1531295221798, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977553067504, -36.0097196460238, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977553067504, -36.0097196460238, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977557459304, -38.1182491816399, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977557459304, -38.1182491816399, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977559243473, -38.9748393054839, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977559243473, -38.9748393054839, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977563635274, -41.0833688410999, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977563635274, -41.0833688410999, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977565419443, -41.9399589649439, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977565419443, -41.9399589649439, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977569811244, -44.0484885005599, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977569811244, -44.0484885005599, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977571595413, -44.9050786244039, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977571595413, -44.9050786244039, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977575987214, -47.0136081600199, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977575987214, -47.0136081600199, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977577771383, -47.8701982838639, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977577771383, -47.8701982838639, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977582163184, -49.97872781948, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977582163184, -49.97872781948, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977491307806, -6.35852305142353, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977491307806, -6.35852305142353, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977495699607, -8.46705258703955, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977495699607, -8.46705258703955, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977497483776, -9.32364271088356, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977497483776, -9.32364271088356, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977501875577, -11.4321722464996, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977501875577, -11.4321722464996, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977503659746, -12.2887623703436, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977503659746, -12.2887623703436, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977508051546, -14.3972919059596, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977508051546, -14.3972919059596, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977509835715, -15.2538820298036, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977509835715, -15.2538820298036, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977514227516, -17.3624115654196, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977514227516, -17.3624115654196, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977516011685, -18.2190016892637, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977516011685, -18.2190016892637, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977520403486, -20.3275312248797, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977520403486, -20.3275312248797, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977522187655, -21.1841213487237, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977522187655, -21.1841213487237, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977526579456, -23.2926508843397, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977526579456, -23.2926508843397, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977528363625, -24.1492410081837, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977528363625, -24.1492410081837, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977532755425, -26.2577705437997, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977532755425, -26.2577705437997, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_775_29d2b79a..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_775_29d2b79a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977534539594, -27.1143606676437, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.1977534539594, -27.1143606676437, 0.8, !- X,Y,Z Vertex 2 {m}
  -27.1977538931395, -29.2228902032598, 0.8, !- X,Y,Z Vertex 3 {m}
  -27.1977538931395, -29.2228902032598, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_775_29d2b79a_Space HVAC Off Infiltration, !- Name
  Room_775_29d2b79a_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_775_29d2b79a_Space HVAC On Infiltration, !- Name
  Room_775_29d2b79a_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_775_29d2b79a_Space Thermostat, !- Name
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_775_29d2b79a_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_775_29d2b79a_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_775_29d2b79a_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_775_29d2b79a_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone Name
  Thermal Zone: Room_775_29d2b79a_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_775_29d2b79a_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 37,                                !- Zone Air Node Name
  Thermal Zone: Room_775_29d2b79a_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_775_29d2b79a_Space Inlet Node List, !- Name
  Node 98;                                !- Node Name 1

NodeList,
  Thermal Zone: Room_775_29d2b79a_Space Return Node List, !- Name
  Node 99;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 5, !- Name
  Node 98,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
  Node 100,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 98,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 96,                                !- Water Inlet Node Name
  Node 97,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
  Node 98,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_775_29d2b79a_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 6,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_775_29d2b79a_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_776_1a4b3822_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_776_1a4b3822_Space,                !- Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_776_1a4b3822..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone Name
  Room_776_1a4b3822_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_775_29d2b79a..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185339896e-05, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_776_1a4b3822..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone Name
  Room_776_1a4b3822_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_758_3004d73f..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185319477e-05, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185375423e-05, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face1,               !- Building Surface Name
  Room_758_3004d73f..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135336263598, -5.08420602744459, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -22.1135336263598, -5.08420602744459, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -23.3796414377262, -3.81809742495733, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -23.3796414377262, -3.81809742495733, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face1,               !- Building Surface Name
  Room_758_3004d73f..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.8939977360938, -3.30374080519687, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -23.8939977360938, -3.30374080519687, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -25.1601055474603, -2.03763220270951, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -25.1601055474603, -2.03763220270951, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face1,               !- Building Surface Name
  Room_758_3004d73f..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6744618458279, -1.52327558294906, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -25.6744618458279, -1.52327558294906, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -26.9405696571944, -0.257166980461696, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -26.9405696571944, -0.257166980461696, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_776_1a4b3822..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone Name
  Room_776_1a4b3822_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_830_cdee1774..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563636593005, -44.6242489385176, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563636593005, -44.6242489385176, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563632067024, -42.4512987790739, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563632067024, -42.4512987790739, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563630228345, -41.5685377767999, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563630228345, -41.5685377767999, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563625702364, -39.3955876173562, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563625702364, -39.3955876173562, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563572946401, -14.0671373213409, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563572946401, -14.0671373213409, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.856356842042, -11.8941871618972, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.856356842042, -11.8941871618972, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356658174, -11.0114261596232, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.856356658174, -11.0114261596232, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563562055759, -8.83847600017958, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563562055759, -8.83847600017958, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356021708, -7.95571499790559, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.856356021708, -7.95571499790559, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563555691099, -5.78276483846191, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563555691099, -5.78276483846191, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563623863684, -38.5128266150822, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563623863684, -38.5128266150822, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563619337703, -36.3398764556386, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563619337703, -36.3398764556386, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563617499024, -35.4571154533646, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563617499024, -35.4571154533646, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563612973043, -33.2841652939209, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563612973043, -33.2841652939209, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563611134363, -32.4014042916469, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563611134363, -32.4014042916469, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563606608383, -30.2284541322032, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563606608383, -30.2284541322032, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563604769703, -29.3456931299292, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563604769703, -29.3456931299292, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563600243722, -27.1727429704856, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563600243722, -27.1727429704856, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563598405042, -26.2899819682116, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563598405042, -26.2899819682116, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563593879062, -24.1170318087679, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563593879062, -24.1170318087679, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563592040382, -23.2342708064939, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563592040382, -23.2342708064939, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563587514401, -21.0613206470502, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563587514401, -21.0613206470502, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563585675721, -20.1785596447762, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563585675721, -20.1785596447762, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563581149741, -18.0056094853326, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563581149741, -18.0056094853326, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563579311061, -17.1228484830586, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563579311061, -17.1228484830586, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.856357478508, -14.9498983236149, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.856357478508, -14.9498983236149, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_776_1a4b3822..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone Name
  Room_776_1a4b3822_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_794_118766d9..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face3,               !- Building Surface Name
  Room_794_118766d9..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.940580049209, -50.1498446786512, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -26.940580049209, -50.1498446786512, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -25.6744717104138, -48.8837366035703, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -25.6744717104138, -48.8837366035703, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face3,               !- Building Surface Name
  Room_794_118766d9..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601151977783, -48.3693801980687, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -25.1601151977783, -48.3693801980687, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -23.894006858983, -47.1032721229879, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -23.894006858983, -47.1032721229879, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_776_1a4b3822..Face3,               !- Building Surface Name
  Room_794_118766d9..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796503463475, -46.5889157174862, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -23.3796503463475, -46.5889157174862, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -22.1135420075523, -45.3228076424054, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -22.1135420075523, -45.3228076424054, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_776_1a4b3822..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone Name
  Room_776_1a4b3822_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 7.11111111111111, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 7.11111111111111, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185375423e-05, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_776_1a4b3822..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone Name
  Room_776_1a4b3822_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185375423e-05, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185339896e-05, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977478955867, -0.42828373250347, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977478955867, -0.42828373250347, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977483347667, -2.53681326811949, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977483347667, -2.53681326811949, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977485131836, -3.3934033919635, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977485131836, -3.3934033919635, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977489523637, -5.50193292757952, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977489523637, -5.50193292757952, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977540715564, -30.0794803271038, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977540715564, -30.0794803271038, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977545107365, -32.1880098627198, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977545107365, -32.1880098627198, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977546891534, -33.0445999865638, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977546891534, -33.0445999865638, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977551283335, -35.1531295221798, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977551283335, -35.1531295221798, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977553067504, -36.0097196460238, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977553067504, -36.0097196460238, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977557459304, -38.1182491816398, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977557459304, -38.1182491816398, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977559243473, -38.9748393054839, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977559243473, -38.9748393054839, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977563635274, -41.0833688410999, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977563635274, -41.0833688410999, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977565419443, -41.9399589649439, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977565419443, -41.9399589649439, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977569811244, -44.0484885005599, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977569811244, -44.0484885005599, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977571595413, -44.9050786244039, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977571595413, -44.9050786244039, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977575987214, -47.0136081600199, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977575987214, -47.0136081600199, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977577771383, -47.8701982838639, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977577771383, -47.8701982838639, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977582163184, -49.97872781948, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977582163184, -49.97872781948, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977491307806, -6.35852305142353, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977491307806, -6.35852305142353, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977495699607, -8.46705258703955, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977495699607, -8.46705258703955, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977497483776, -9.32364271088356, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977497483776, -9.32364271088356, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977501875577, -11.4321722464996, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977501875577, -11.4321722464996, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977503659746, -12.2887623703436, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977503659746, -12.2887623703436, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977508051546, -14.3972919059596, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977508051546, -14.3972919059596, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977509835715, -15.2538820298036, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977509835715, -15.2538820298036, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977514227516, -17.3624115654196, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977514227516, -17.3624115654196, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977516011685, -18.2190016892636, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977516011685, -18.2190016892636, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977520403486, -20.3275312248797, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977520403486, -20.3275312248797, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977522187655, -21.1841213487237, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977522187655, -21.1841213487237, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977526579456, -23.2926508843397, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977526579456, -23.2926508843397, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977528363625, -24.1492410081837, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977528363625, -24.1492410081837, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977532755425, -26.2577705437997, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977532755425, -26.2577705437997, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_776_1a4b3822..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_776_1a4b3822..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977534539594, -27.1143606676437, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977534539594, -27.1143606676437, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977538931395, -29.2228902032598, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977538931395, -29.2228902032598, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_776_1a4b3822_Space HVAC Off Infiltration, !- Name
  Room_776_1a4b3822_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_776_1a4b3822_Space HVAC On Infiltration, !- Name
  Room_776_1a4b3822_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_776_1a4b3822_Space Thermostat, !- Name
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_776_1a4b3822_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_776_1a4b3822_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_776_1a4b3822_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_776_1a4b3822_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone Name
  Thermal Zone: Room_776_1a4b3822_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_776_1a4b3822_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Thermal Zone: Room_776_1a4b3822_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_776_1a4b3822_Space Inlet Node List, !- Name
  Node 103;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_776_1a4b3822_Space Return Node List, !- Name
  Node 104;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 6, !- Name
  Node 103,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
  Node 105,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 7,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 103,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 101,                               !- Water Inlet Node Name
  Node 102,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
  Node 103,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_776_1a4b3822_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 7,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_776_1a4b3822_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_781_2354622c_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_781_2354622c_Space,                !- Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_781_2354622c..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone Name
  Room_781_2354622c_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185215604e-05, 21.3333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 21.3333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_781_2354622c..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone Name
  Room_781_2354622c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_763_2635d200..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185317697e-05, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185318456e-05, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face1,               !- Building Surface Name
  Room_763_2635d200..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135336263598, -5.08420602744462, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -22.1135336263598, -5.08420602744462, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -23.3796414377262, -3.81809742495735, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -23.3796414377262, -3.81809742495735, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face1,               !- Building Surface Name
  Room_763_2635d200..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.8939977360938, -3.3037408051969, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -23.8939977360938, -3.3037408051969, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -25.1601055474603, -2.03763220270954, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -25.1601055474603, -2.03763220270954, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face1,               !- Building Surface Name
  Room_763_2635d200..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6744618458279, -1.52327558294909, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -25.6744618458279, -1.52327558294909, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -26.9405696571944, -0.257166980461728, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -26.9405696571944, -0.257166980461728, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_781_2354622c..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone Name
  Room_781_2354622c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_835_06edd3a5..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563636593005, -44.6242489385176, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563636593005, -44.6242489385176, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563632067024, -42.4512987790739, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563632067024, -42.4512987790739, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563630228345, -41.5685377767999, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563630228345, -41.5685377767999, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563625702364, -39.3955876173562, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563625702364, -39.3955876173562, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563572946401, -14.0671373213409, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563572946401, -14.0671373213409, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.856356842042, -11.8941871618972, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.856356842042, -11.8941871618972, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356658174, -11.0114261596233, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.856356658174, -11.0114261596233, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563562055759, -8.83847600017958, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563562055759, -8.83847600017958, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356021708, -7.95571499790559, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.856356021708, -7.95571499790559, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563555691099, -5.78276483846191, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563555691099, -5.78276483846191, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563623863684, -38.5128266150822, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563623863684, -38.5128266150822, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563619337703, -36.3398764556386, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563619337703, -36.3398764556386, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563617499024, -35.4571154533646, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563617499024, -35.4571154533646, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563612973043, -33.2841652939209, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563612973043, -33.2841652939209, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563611134363, -32.4014042916469, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563611134363, -32.4014042916469, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563606608383, -30.2284541322032, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563606608383, -30.2284541322032, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563604769703, -29.3456931299292, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563604769703, -29.3456931299292, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563600243722, -27.1727429704856, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563600243722, -27.1727429704856, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563598405042, -26.2899819682116, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563598405042, -26.2899819682116, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563593879062, -24.1170318087679, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563593879062, -24.1170318087679, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563592040382, -23.2342708064939, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563592040382, -23.2342708064939, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563587514401, -21.0613206470502, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563587514401, -21.0613206470502, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563585675721, -20.1785596447762, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563585675721, -20.1785596447762, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563581149741, -18.0056094853326, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563581149741, -18.0056094853326, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563579311061, -17.1228484830586, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -21.8563579311061, -17.1228484830586, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.856357478508, -14.9498983236149, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.856357478508, -14.9498983236149, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_781_2354622c..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone Name
  Room_781_2354622c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_799_23489c71..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face3,               !- Building Surface Name
  Room_799_23489c71..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.940580049209, -50.1498446786512, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -26.940580049209, -50.1498446786512, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -25.6744717104138, -48.8837366035703, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -25.6744717104138, -48.8837366035703, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face3,               !- Building Surface Name
  Room_799_23489c71..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601151977783, -48.3693801980687, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -25.1601151977783, -48.3693801980687, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -23.894006858983, -47.1032721229879, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -23.894006858983, -47.1032721229879, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_781_2354622c..Face3,               !- Building Surface Name
  Room_799_23489c71..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796503463475, -46.5889157174862, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -23.3796503463475, -46.5889157174862, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -22.1135420075523, -45.3228076424054, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -22.1135420075523, -45.3228076424054, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_781_2354622c..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone Name
  Room_781_2354622c_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 24.8888888888889, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 24.8888888888889, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185318456e-05, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_781_2354622c..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone Name
  Room_781_2354622c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185318456e-05, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185215604e-05, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977478955867, -0.42828373250348, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977478955867, -0.42828373250348, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977483347667, -2.5368132681195, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977483347667, -2.5368132681195, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977485131836, -3.39340339196351, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977485131836, -3.39340339196351, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977489523637, -5.50193292757953, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977489523637, -5.50193292757953, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977540715564, -30.0794803271038, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977540715564, -30.0794803271038, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977545107365, -32.1880098627198, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977545107365, -32.1880098627198, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977546891534, -33.0445999865638, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977546891534, -33.0445999865638, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977551283335, -35.1531295221798, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977551283335, -35.1531295221798, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977553067504, -36.0097196460238, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977553067504, -36.0097196460238, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977557459304, -38.1182491816398, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977557459304, -38.1182491816398, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977559243473, -38.9748393054838, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977559243473, -38.9748393054838, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977563635274, -41.0833688410999, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977563635274, -41.0833688410999, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977565419443, -41.9399589649439, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977565419443, -41.9399589649439, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977569811244, -44.0484885005599, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977569811244, -44.0484885005599, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977571595413, -44.9050786244039, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977571595413, -44.9050786244039, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977575987214, -47.0136081600199, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977575987214, -47.0136081600199, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977577771383, -47.8701982838639, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977577771383, -47.8701982838639, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977582163184, -49.97872781948, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977582163184, -49.97872781948, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977491307806, -6.35852305142354, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977491307806, -6.35852305142354, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977495699607, -8.46705258703956, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977495699607, -8.46705258703956, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977497483776, -9.32364271088356, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977497483776, -9.32364271088356, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977501875577, -11.4321722464996, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977501875577, -11.4321722464996, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977503659746, -12.2887623703436, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977503659746, -12.2887623703436, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977508051546, -14.3972919059596, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977508051546, -14.3972919059596, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977509835715, -15.2538820298036, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977509835715, -15.2538820298036, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977514227516, -17.3624115654196, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977514227516, -17.3624115654196, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977516011685, -18.2190016892636, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977516011685, -18.2190016892636, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977520403486, -20.3275312248797, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977520403486, -20.3275312248797, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977522187655, -21.1841213487237, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977522187655, -21.1841213487237, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977526579456, -23.2926508843397, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977526579456, -23.2926508843397, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977528363625, -24.1492410081837, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977528363625, -24.1492410081837, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977532755425, -26.2577705437997, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977532755425, -26.2577705437997, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_781_2354622c..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_781_2354622c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977534539594, -27.1143606676437, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -27.1977534539594, -27.1143606676437, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977538931395, -29.2228902032598, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977538931395, -29.2228902032598, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_781_2354622c_Space HVAC Off Infiltration, !- Name
  Room_781_2354622c_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_781_2354622c_Space HVAC On Infiltration, !- Name
  Room_781_2354622c_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_781_2354622c_Space Thermostat, !- Name
  Thermal Zone: Room_781_2354622c_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_781_2354622c_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 38,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_781_2354622c_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_781_2354622c_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_781_2354622c_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_781_2354622c_Space,  !- Zone Name
  Thermal Zone: Room_781_2354622c_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_781_2354622c_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Thermal Zone: Room_781_2354622c_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_781_2354622c_Space Inlet Node List, !- Name
  Node 108;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_781_2354622c_Space Return Node List, !- Name
  Node 109;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 7, !- Name
  Node 108,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
  Node 110,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 8,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 108,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 8,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 106,                               !- Water Inlet Node Name
  Node 107,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
  Node 108,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 13,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_781_2354622c_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 13,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_781_2354622c_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_792_b6f59f44_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_792_b6f59f44_Space,                !- Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_792_b6f59f44..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone Name
  Room_792_b6f59f44_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185227673e-05, 60.4444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 60.4444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_792_b6f59f44..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone Name
  Room_792_b6f59f44_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_774_96c0b87f..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563554771759, -5.34138433732491, 64, !- X,Y,Z Vertex 1 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977478063782, 1.13294185309348e-05, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185319477e-05, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face1,               !- Building Surface Name
  Room_774_96c0b87f..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135336263598, -5.08420602744468, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -22.1135336263598, -5.08420602744468, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -23.3796414377262, -3.81809742495742, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -23.3796414377262, -3.81809742495742, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face1,               !- Building Surface Name
  Room_774_96c0b87f..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.8939977360939, -3.30374080519687, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -23.8939977360939, -3.30374080519687, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -25.1601055474603, -2.0376322027096, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -25.1601055474603, -2.0376322027096, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face1,               !- Building Surface Name
  Room_774_96c0b87f..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.674461845828, -1.52327558294906, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -25.674461845828, -1.52327558294906, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -26.9405696571944, -0.257166980461789, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -26.9405696571944, -0.257166980461789, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_792_b6f59f44..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone Name
  Room_792_b6f59f44_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_846_4a64eaff..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 64, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563554771759, -5.34138433732491, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563636593005, -44.6242489385176, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563636593005, -44.6242489385176, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563632067024, -42.4512987790739, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563632067024, -42.4512987790739, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563630228345, -41.5685377767999, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563630228345, -41.5685377767999, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563625702364, -39.3955876173562, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563625702364, -39.3955876173562, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563572946401, -14.0671373213409, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563572946401, -14.0671373213409, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.856356842042, -11.8941871618973, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.856356842042, -11.8941871618973, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356658174, -11.0114261596232, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.856356658174, -11.0114261596232, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563562055759, -8.83847600017959, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563562055759, -8.83847600017959, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.856356021708, -7.95571499790558, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.856356021708, -7.95571499790558, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563555691099, -5.78276483846193, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563555691099, -5.78276483846193, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563623863684, -38.5128266150822, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563623863684, -38.5128266150822, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563619337703, -36.3398764556386, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563619337703, -36.3398764556386, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563617499024, -35.4571154533646, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563617499024, -35.4571154533646, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563612973043, -33.2841652939209, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563612973043, -33.2841652939209, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563611134363, -32.4014042916469, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563611134363, -32.4014042916469, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563606608383, -30.2284541322032, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563606608383, -30.2284541322032, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563604769703, -29.3456931299292, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563604769703, -29.3456931299292, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563600243722, -27.1727429704856, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563600243722, -27.1727429704856, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563598405042, -26.2899819682116, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563598405042, -26.2899819682116, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563593879062, -24.1170318087679, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563593879062, -24.1170318087679, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563592040382, -23.2342708064939, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563592040382, -23.2342708064939, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563587514401, -21.0613206470502, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563587514401, -21.0613206470502, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563585675721, -20.1785596447762, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563585675721, -20.1785596447762, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563581149741, -18.0056094853326, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563581149741, -18.0056094853326, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8563579311061, -17.1228484830586, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -21.8563579311061, -17.1228484830586, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.856357478508, -14.9498983236149, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.856357478508, -14.9498983236149, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_792_b6f59f44..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone Name
  Room_792_b6f59f44_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_810_a910b828..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 64, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face3,               !- Building Surface Name
  Room_810_a910b828..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.940580049209, -50.1498446786511, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -26.940580049209, -50.1498446786511, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -25.6744717104138, -48.8837366035703, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -25.6744717104138, -48.8837366035703, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face3,               !- Building Surface Name
  Room_810_a910b828..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1601151977783, -48.3693801980687, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -25.1601151977783, -48.3693801980687, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -23.894006858983, -47.1032721229879, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -23.894006858983, -47.1032721229879, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_792_b6f59f44..Face3,               !- Building Surface Name
  Room_810_a910b828..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3796503463475, -46.5889157174862, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -23.3796503463475, -46.5889157174862, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -22.1135420075523, -45.3228076424054, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -22.1135420075523, -45.3228076424054, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_792_b6f59f44..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone Name
  Room_792_b6f59f44_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 64, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 64, !- X,Y,Z Vertex 2 {m}
  -21.8563554771759, -5.34138433732491, 64, !- X,Y,Z Vertex 3 {m}
  -27.1977478063782, 1.13294185339896e-05, 64; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_792_b6f59f44..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone Name
  Room_792_b6f59f44_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977478063782, 1.13294185339896e-05, 64, !- X,Y,Z Vertex 1 {m}
  -27.1977478063782, 1.13294185227673e-05, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977478955867, -0.428283732503494, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977478955867, -0.428283732503494, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977483347667, -2.53681326811949, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977483347667, -2.53681326811949, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977485131836, -3.39340339196352, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977485131836, -3.39340339196352, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977489523637, -5.50193292757952, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977489523637, -5.50193292757952, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz10,         !- Name
