  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977540715564, -30.0794803271038, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977540715564, -30.0794803271038, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977545107365, -32.1880098627198, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977545107365, -32.1880098627198, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977546891534, -33.0445999865638, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977546891534, -33.0445999865638, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977551283335, -35.1531295221798, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977551283335, -35.1531295221798, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977553067504, -36.0097196460238, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977553067504, -36.0097196460238, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977557459304, -38.1182491816398, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977557459304, -38.1182491816398, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977559243473, -38.9748393054839, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977559243473, -38.9748393054839, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977563635274, -41.0833688410999, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977563635274, -41.0833688410999, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977565419443, -41.9399589649439, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977565419443, -41.9399589649439, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977569811244, -44.0484885005599, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977569811244, -44.0484885005599, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977571595413, -44.9050786244039, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977571595413, -44.9050786244039, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977575987214, -47.0136081600199, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977575987214, -47.0136081600199, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977577771383, -47.8701982838639, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977577771383, -47.8701982838639, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977582163184, -49.9787278194799, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977582163184, -49.9787278194799, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977491307806, -6.35852305142355, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977491307806, -6.35852305142355, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977495699607, -8.46705258703954, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977495699607, -8.46705258703954, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977497483776, -9.32364271088358, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977497483776, -9.32364271088358, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977501875577, -11.4321722464996, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977501875577, -11.4321722464996, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977503659746, -12.2887623703436, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977503659746, -12.2887623703436, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977508051546, -14.3972919059596, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977508051546, -14.3972919059596, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977509835715, -15.2538820298036, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977509835715, -15.2538820298036, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977514227516, -17.3624115654196, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977514227516, -17.3624115654196, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977516011685, -18.2190016892637, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977516011685, -18.2190016892637, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977520403486, -20.3275312248797, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977520403486, -20.3275312248797, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977522187655, -21.1841213487237, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977522187655, -21.1841213487237, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977526579456, -23.2926508843397, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977526579456, -23.2926508843397, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977528363625, -24.1492410081837, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977528363625, -24.1492410081837, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977532755425, -26.2577705437997, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977532755425, -26.2577705437997, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_792_b6f59f44..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_792_b6f59f44..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1977534539594, -27.1143606676437, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -27.1977534539594, -27.1143606676437, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977538931395, -29.2228902032597, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977538931395, -29.2228902032597, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_792_b6f59f44_Space HVAC Off Infiltration, !- Name
  Room_792_b6f59f44_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_792_b6f59f44_Space HVAC On Infiltration, !- Name
  Room_792_b6f59f44_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_792_b6f59f44_Space Thermostat, !- Name
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_792_b6f59f44_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 31,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_792_b6f59f44_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_792_b6f59f44_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_792_b6f59f44_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone Name
  Thermal Zone: Room_792_b6f59f44_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_792_b6f59f44_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Thermal Zone: Room_792_b6f59f44_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_792_b6f59f44_Space Inlet Node List, !- Name
  Node 113;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_792_b6f59f44_Space Return Node List, !- Name
  Node 114;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 8, !- Name
  Node 113,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
  Node 115,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 9,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 113,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 9,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 111,                               !- Water Inlet Node Name
  Node 112,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
  Node 113,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_792_b6f59f44_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 8,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_792_b6f59f44_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_793_cdbe6cf2_Space,                !- Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_793_cdbe6cf2..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone Name
  Room_793_cdbe6cf2_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_775_29d2b79a..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 0, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 0, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face0,               !- Building Surface Name
  Room_775_29d2b79a..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135420075523, -45.3228076424054, 2.8, !- X,Y,Z Vertex 1 {m}
  -22.1135420075523, -45.3228076424054, 0.8, !- X,Y,Z Vertex 2 {m}
  -23.3796503463475, -46.5889157174862, 0.8, !- X,Y,Z Vertex 3 {m}
  -23.3796503463475, -46.5889157174862, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face0,               !- Building Surface Name
  Room_775_29d2b79a..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.894006858983, -47.1032721229879, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.894006858983, -47.1032721229879, 0.8, !- X,Y,Z Vertex 2 {m}
  -25.1601151977783, -48.3693801980687, 0.8, !- X,Y,Z Vertex 3 {m}
  -25.1601151977783, -48.3693801980687, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face0,               !- Building Surface Name
  Room_775_29d2b79a..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6744717104138, -48.8837366035703, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.6744717104138, -48.8837366035703, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.940580049209, -50.1498446786512, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.940580049209, -50.1498446786512, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_793_cdbe6cf2..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone Name
  Room_793_cdbe6cf2_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_829_1766a76a..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 0, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.73898522154846, -45.0656294396546, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.73898522154846, -45.0656294396546, 0.8, !- X,Y,Z Vertex 2 {m}
  -7.69631392344582, -45.0656294396546, 0.8, !- X,Y,Z Vertex 3 {m}
  -7.69631392344582, -45.0656294396546, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.49147870859162, -45.0656294396546, 2.8, !- X,Y,Z Vertex 1 {m}
  -8.49147870859162, -45.0656294396546, 0.8, !- X,Y,Z Vertex 2 {m}
  -10.448807410489, -45.0656294396546, 0.8, !- X,Y,Z Vertex 3 {m}
  -10.448807410489, -45.0656294396546, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2439721956348, -45.0656294396546, 2.8, !- X,Y,Z Vertex 1 {m}
  -11.2439721956348, -45.0656294396546, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.2013008975321, -45.0656294396546, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.2013008975321, -45.0656294396546, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.9964656826779, -45.0656294396546, 2.8, !- X,Y,Z Vertex 1 {m}
  -13.9964656826779, -45.0656294396546, 0.8, !- X,Y,Z Vertex 2 {m}
  -15.9537943845753, -45.0656294396546, 0.8, !- X,Y,Z Vertex 3 {m}
  -15.9537943845753, -45.0656294396546, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7489591697211, -45.0656294396546, 2.8, !- X,Y,Z Vertex 1 {m}
  -16.7489591697211, -45.0656294396546, 0.8, !- X,Y,Z Vertex 2 {m}
  -18.7062878716184, -45.0656294396546, 0.8, !- X,Y,Z Vertex 3 {m}
  -18.7062878716184, -45.0656294396546, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face1,               !- Building Surface Name
  Room_829_1766a76a..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.5014526567643, -45.0656294396546, 2.8, !- X,Y,Z Vertex 1 {m}
  -19.5014526567643, -45.0656294396546, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.4587813586616, -45.0656294396546, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.4587813586616, -45.0656294396546, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_793_cdbe6cf2..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone Name
  Room_793_cdbe6cf2_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_811_73c735ea..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471192294e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -1.0499847117453e-05, -50.407022881402, 9.47723433988627e-31, !- X,Y,Z Vertex 2 {m}
  -5.34140282897556, -45.0656294396546, 0, !- X,Y,Z Vertex 3 {m}
  -5.34140282897556, -45.0656294396546, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face2,               !- Building Surface Name
  Room_811_73c735ea..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.257188649027368, -50.1498446786512, 2.8, !- X,Y,Z Vertex 1 {m}
  -0.257188649027368, -50.1498446786512, 0.8, !- X,Y,Z Vertex 2 {m}
  -1.52329646037637, -48.8837366035703, 0.8, !- X,Y,Z Vertex 3 {m}
  -1.52329646037637, -48.8837366035703, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face2,               !- Building Surface Name
  Room_811_73c735ea..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.03765275873689, -48.3693801980687, 2.8, !- X,Y,Z Vertex 1 {m}
  -2.03765275873689, -48.3693801980687, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.30376057008587, -47.1032721229878, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.30376057008587, -47.1032721229878, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_793_cdbe6cf2..Face2,               !- Building Surface Name
  Room_811_73c735ea..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81811686844639, -46.5889157174862, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.81811686844639, -46.5889157174862, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.0842246797953, -45.3228076424054, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.0842246797953, -45.3228076424054, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_793_cdbe6cf2..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone Name
  Room_793_cdbe6cf2_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_794_118766d9..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471233131e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_793_cdbe6cf2..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone Name
  Room_793_cdbe6cf2_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 0, !- X,Y,Z Vertex 1 {m}
  -1.04998471215367e-05, -50.407022881402, 0, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 0, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_793_cdbe6cf2..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone Name
  Room_793_cdbe6cf2_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 0, !- X,Y,Z Vertex 2 {m}
  -1.04998471215367e-05, -50.407022881402, 0, !- X,Y,Z Vertex 3 {m}
  -1.04998471233131e-05, -50.407022881402, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.7612512419789, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -26.7612512419789, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -24.6122933906659, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -24.6122933906659, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.73927926357, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.73927926357, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.590321412257, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.590321412257, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7173072851612, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -20.7173072851612, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -18.5683494338482, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -18.5683494338482, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.6953353067523, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -17.6953353067523, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -15.5463774554393, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -15.5463774554393, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6733633283434, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -14.6733633283434, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -12.5244054770305, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -12.5244054770305, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.6513913499346, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -11.6513913499346, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -9.50243349862163, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -9.50243349862163, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.62941937152574, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -8.62941937152574, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -6.48046152021277, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -6.48046152021277, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.60744739311688, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.60744739311688, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.45848954180392, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.45848954180392, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_793_cdbe6cf2..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_793_cdbe6cf2..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.58547541470803, -50.407022881402, 2.8, !- X,Y,Z Vertex 1 {m}
  -2.58547541470803, -50.407022881402, 0.8, !- X,Y,Z Vertex 2 {m}
  -0.436517563395066, -50.407022881402, 0.8, !- X,Y,Z Vertex 3 {m}
  -0.436517563395066, -50.407022881402, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_793_cdbe6cf2_Space HVAC Off Infiltration, !- Name
  Room_793_cdbe6cf2_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_793_cdbe6cf2_Space HVAC On Infiltration, !- Name
  Room_793_cdbe6cf2_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_793_cdbe6cf2_Space Thermostat, !- Name
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_793_cdbe6cf2_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 32,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_793_cdbe6cf2_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_793_cdbe6cf2_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_793_cdbe6cf2_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone Name
  Thermal Zone: Room_793_cdbe6cf2_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_793_cdbe6cf2_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 43,                                !- Zone Air Node Name
  Thermal Zone: Room_793_cdbe6cf2_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_793_cdbe6cf2_Space Inlet Node List, !- Name
  Node 118;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_793_cdbe6cf2_Space Return Node List, !- Name
  Node 119;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 9, !- Name
  Node 118,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
  Node 120,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 10,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 118,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 10,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 116,                               !- Water Inlet Node Name
  Node 117,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
  Node 118,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_793_cdbe6cf2_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 9,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_794_118766d9_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_794_118766d9_Space,                !- Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_794_118766d9..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone Name
  Room_794_118766d9_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_793_cdbe6cf2..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -1.04998471215367e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_794_118766d9..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone Name
  Room_794_118766d9_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_776_1a4b3822..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face1,               !- Building Surface Name
  Room_776_1a4b3822..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135420075523, -45.3228076424054, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -22.1135420075523, -45.3228076424054, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -23.3796503463475, -46.5889157174862, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -23.3796503463475, -46.5889157174862, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face1,               !- Building Surface Name
  Room_776_1a4b3822..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.894006858983, -47.1032721229879, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -23.894006858983, -47.1032721229879, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -25.1601151977783, -48.3693801980687, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -25.1601151977783, -48.3693801980687, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face1,               !- Building Surface Name
  Room_776_1a4b3822..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6744717104138, -48.8837366035703, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -25.6744717104138, -48.8837366035703, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -26.940580049209, -50.1498446786512, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -26.940580049209, -50.1498446786512, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_794_118766d9..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone Name
  Room_794_118766d9_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_830_cdee1774..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.73898522154846, -45.0656294396546, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.73898522154846, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -7.69631392344582, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -7.69631392344582, -45.0656294396546, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.49147870859162, -45.0656294396546, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -8.49147870859162, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -10.448807410489, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -10.448807410489, -45.0656294396546, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2439721956348, -45.0656294396546, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -11.2439721956348, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -13.2013008975321, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -13.2013008975321, -45.0656294396546, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.9964656826779, -45.0656294396546, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -13.9964656826779, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -15.9537943845753, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -15.9537943845753, -45.0656294396546, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7489591697211, -45.0656294396546, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -16.7489591697211, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -18.7062878716184, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -18.7062878716184, -45.0656294396546, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face2,               !- Building Surface Name
  Room_830_cdee1774..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.5014526567643, -45.0656294396546, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -19.5014526567643, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.4587813586616, -45.0656294396546, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.4587813586616, -45.0656294396546, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_794_118766d9..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone Name
  Room_794_118766d9_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_812_e2e17929..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471192294e-05, -50.407022881402, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -1.0499847117453e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34140282897556, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34140282897556, -45.0656294396546, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face3,               !- Building Surface Name
  Room_812_e2e17929..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.257188649027368, -50.1498446786512, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -0.257188649027368, -50.1498446786512, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -1.52329646037637, -48.8837366035703, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -1.52329646037637, -48.8837366035703, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face3,               !- Building Surface Name
  Room_812_e2e17929..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.03765275873689, -48.3693801980687, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -2.03765275873689, -48.3693801980687, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -3.30376057008587, -47.1032721229878, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -3.30376057008587, -47.1032721229878, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_794_118766d9..Face3,               !- Building Surface Name
  Room_812_e2e17929..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81811686844639, -46.5889157174862, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -3.81811686844639, -46.5889157174862, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.0842246797953, -45.3228076424054, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.0842246797953, -45.3228076424054, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_794_118766d9..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone Name
  Room_794_118766d9_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471233131e-05, -50.407022881402, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 7.11111111111111, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 7.11111111111111, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_794_118766d9..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone Name
  Room_794_118766d9_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -1.04998471215367e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -1.04998471233131e-05, -50.407022881402, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.7612512419789, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -26.7612512419789, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -24.6122933906659, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -24.6122933906659, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.73927926357, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -23.73927926357, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -21.590321412257, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -21.590321412257, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7173072851612, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -20.7173072851612, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -18.5683494338482, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -18.5683494338482, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.6953353067523, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -17.6953353067523, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -15.5463774554393, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -15.5463774554393, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6733633283434, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -14.6733633283434, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -12.5244054770305, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -12.5244054770305, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.6513913499346, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -11.6513913499346, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -9.50243349862163, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -9.50243349862163, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.62941937152574, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -8.62941937152574, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -6.48046152021277, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -6.48046152021277, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.60744739311688, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.60744739311688, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -3.45848954180392, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -3.45848954180392, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_794_118766d9..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_794_118766d9..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.58547541470803, -50.407022881402, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -2.58547541470803, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -0.436517563395066, -50.407022881402, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -0.436517563395066, -50.407022881402, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_794_118766d9_Space HVAC Off Infiltration, !- Name
  Room_794_118766d9_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_794_118766d9_Space HVAC On Infiltration, !- Name
  Room_794_118766d9_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_794_118766d9_Space Thermostat, !- Name
  Thermal Zone: Room_794_118766d9_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_794_118766d9_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_794_118766d9_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_794_118766d9_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_794_118766d9_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_794_118766d9_Space,  !- Zone Name
  Thermal Zone: Room_794_118766d9_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_794_118766d9_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 48,                                !- Zone Air Node Name
  Thermal Zone: Room_794_118766d9_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_794_118766d9_Space Inlet Node List, !- Name
  Node 123;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_794_118766d9_Space Return Node List, !- Name
  Node 124;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 10, !- Name
  Node 123,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
  Node 125,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 11,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 123,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 11,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 121,                               !- Water Inlet Node Name
  Node 122,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
  Node 123,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_794_118766d9_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 2,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_794_118766d9_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_799_23489c71_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_799_23489c71_Space,                !- Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_799_23489c71..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone Name
  Room_799_23489c71_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 1 {m}
  -1.04998471215367e-05, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 21.3333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_799_23489c71..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone Name
  Room_799_23489c71_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_781_2354622c..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face1,               !- Building Surface Name
  Room_781_2354622c..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135420075523, -45.3228076424054, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -22.1135420075523, -45.3228076424054, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -23.3796503463475, -46.5889157174862, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -23.3796503463475, -46.5889157174862, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face1,               !- Building Surface Name
  Room_781_2354622c..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.894006858983, -47.1032721229879, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -23.894006858983, -47.1032721229879, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -25.1601151977783, -48.3693801980687, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -25.1601151977783, -48.3693801980687, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face1,               !- Building Surface Name
  Room_781_2354622c..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6744717104138, -48.8837366035703, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -25.6744717104138, -48.8837366035703, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -26.940580049209, -50.1498446786512, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -26.940580049209, -50.1498446786512, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_799_23489c71..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone Name
  Room_799_23489c71_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_835_06edd3a5..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.73898522154846, -45.0656294396546, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.73898522154846, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -7.69631392344582, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -7.69631392344582, -45.0656294396546, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.49147870859161, -45.0656294396546, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -8.49147870859161, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -10.448807410489, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -10.448807410489, -45.0656294396546, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2439721956348, -45.0656294396546, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -11.2439721956348, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -13.2013008975321, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -13.2013008975321, -45.0656294396546, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.9964656826779, -45.0656294396546, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -13.9964656826779, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -15.9537943845753, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -15.9537943845753, -45.0656294396546, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7489591697211, -45.0656294396546, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -16.7489591697211, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -18.7062878716184, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -18.7062878716184, -45.0656294396546, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face2,               !- Building Surface Name
  Room_835_06edd3a5..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.5014526567642, -45.0656294396546, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -19.5014526567642, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.4587813586616, -45.0656294396546, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.4587813586616, -45.0656294396546, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_799_23489c71..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone Name
  Room_799_23489c71_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_817_1b2ae759..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471192294e-05, -50.407022881402, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -1.0499847117453e-05, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34140282897556, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34140282897556, -45.0656294396546, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face3,               !- Building Surface Name
  Room_817_1b2ae759..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.257188649027367, -50.1498446786512, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -0.257188649027367, -50.1498446786512, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -1.52329646037636, -48.8837366035703, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -1.52329646037636, -48.8837366035703, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face3,               !- Building Surface Name
  Room_817_1b2ae759..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.03765275873688, -48.3693801980687, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -2.03765275873688, -48.3693801980687, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -3.30376057008586, -47.1032721229878, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -3.30376057008586, -47.1032721229878, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_799_23489c71..Face3,               !- Building Surface Name
  Room_817_1b2ae759..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81811686844638, -46.5889157174862, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -3.81811686844638, -46.5889157174862, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.08422467979529, -45.3228076424054, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.08422467979529, -45.3228076424054, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_799_23489c71..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone Name
  Room_799_23489c71_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471233131e-05, -50.407022881402, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 24.8888888888889, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 24.8888888888889, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_799_23489c71..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone Name
  Room_799_23489c71_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -1.04998471215367e-05, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -1.04998471233131e-05, -50.407022881402, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.7612512419789, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -26.7612512419789, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -24.6122933906659, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -24.6122933906659, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.73927926357, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -23.73927926357, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -21.590321412257, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -21.590321412257, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7173072851612, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -20.7173072851612, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -18.5683494338482, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -18.5683494338482, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.6953353067523, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -17.6953353067523, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -15.5463774554393, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -15.5463774554393, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6733633283434, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -14.6733633283434, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -12.5244054770305, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -12.5244054770305, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.6513913499346, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -11.6513913499346, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -9.50243349862162, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -9.50243349862162, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.62941937152574, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -8.62941937152574, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -6.48046152021277, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -6.48046152021277, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.60744739311688, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.60744739311688, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -3.45848954180391, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -3.45848954180391, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_799_23489c71..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_799_23489c71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.58547541470803, -50.407022881402, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -2.58547541470803, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -0.436517563395064, -50.407022881402, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -0.436517563395064, -50.407022881402, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_799_23489c71_Space HVAC Off Infiltration, !- Name
  Room_799_23489c71_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_799_23489c71_Space HVAC On Infiltration, !- Name
  Room_799_23489c71_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_799_23489c71_Space Thermostat, !- Name
  Thermal Zone: Room_799_23489c71_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_799_23489c71_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 35,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_799_23489c71_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_799_23489c71_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_799_23489c71_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_799_23489c71_Space,  !- Zone Name
  Thermal Zone: Room_799_23489c71_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_799_23489c71_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 50,                                !- Zone Air Node Name
  Thermal Zone: Room_799_23489c71_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_799_23489c71_Space Inlet Node List, !- Name
  Node 128;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_799_23489c71_Space Return Node List, !- Name
  Node 129;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 11, !- Name
  Node 128,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
  Node 130,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 12,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 128,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 12,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 126,                               !- Water Inlet Node Name
  Node 127,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
  Node 128,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 12,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_799_23489c71_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 12,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_799_23489c71_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_810_a910b828_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_810_a910b828_Space,                !- Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_810_a910b828..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone Name
  Room_810_a910b828_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 1 {m}
  -1.04998471215367e-05, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 60.4444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_810_a910b828..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone Name
  Room_810_a910b828_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_792_b6f59f44..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8563637512345, -45.0656294396546, 64, !- X,Y,Z Vertex 1 {m}
  -21.8563637512345, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -27.1977583055268, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face1,               !- Building Surface Name
  Room_792_b6f59f44..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.1135420075523, -45.3228076424054, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -22.1135420075523, -45.3228076424054, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -23.3796503463475, -46.5889157174862, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -23.3796503463475, -46.5889157174862, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face1,               !- Building Surface Name
  Room_792_b6f59f44..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.894006858983, -47.1032721229879, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -23.894006858983, -47.1032721229879, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -25.1601151977783, -48.3693801980687, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -25.1601151977783, -48.3693801980687, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face1,               !- Building Surface Name
  Room_792_b6f59f44..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6744717104138, -48.8837366035703, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -25.6744717104138, -48.8837366035703, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -26.940580049209, -50.1498446786511, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -26.940580049209, -50.1498446786511, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_810_a910b828..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone Name
  Room_810_a910b828_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_846_4a64eaff..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 64, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -21.8563637512345, -45.0656294396546, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.73898522154847, -45.0656294396546, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.73898522154847, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -7.6963139234458, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -7.6963139234458, -45.0656294396546, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.49147870859163, -45.0656294396546, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -8.49147870859163, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -10.448807410489, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -10.448807410489, -45.0656294396546, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2439721956348, -45.0656294396546, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -11.2439721956348, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -13.2013008975321, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -13.2013008975321, -45.0656294396546, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.9964656826779, -45.0656294396546, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -13.9964656826779, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -15.9537943845753, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -15.9537943845753, -45.0656294396546, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7489591697211, -45.0656294396546, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -16.7489591697211, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -18.7062878716184, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -18.7062878716184, -45.0656294396546, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face2,               !- Building Surface Name
  Room_846_4a64eaff..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.5014526567643, -45.0656294396546, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -19.5014526567643, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.4587813586616, -45.0656294396546, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.4587813586616, -45.0656294396546, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_810_a910b828..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone Name
  Room_810_a910b828_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_828_ec5a7d58..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.0499847117453e-05, -50.407022881402, 64, !- X,Y,Z Vertex 1 {m}
  -1.0499847117453e-05, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34140282897556, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34140282897556, -45.0656294396546, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face3,               !- Building Surface Name
  Room_828_ec5a7d58..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.257188649027467, -50.1498446786511, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -0.257188649027467, -50.1498446786511, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -1.52329646037637, -48.8837366035703, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -1.52329646037637, -48.8837366035703, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face3,               !- Building Surface Name
  Room_828_ec5a7d58..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.03765275873689, -48.3693801980687, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -2.03765275873689, -48.3693801980687, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -3.30376057008587, -47.1032721229878, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -3.30376057008587, -47.1032721229878, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_810_a910b828..Face3,               !- Building Surface Name
  Room_828_ec5a7d58..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81811686844639, -46.5889157174862, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -3.81811686844639, -46.5889157174862, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.08422467979529, -45.3228076424054, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.08422467979529, -45.3228076424054, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_810_a910b828..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone Name
  Room_810_a910b828_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471215367e-05, -50.407022881402, 64, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 64, !- X,Y,Z Vertex 2 {m}
  -21.8563637512345, -45.0656294396546, 64, !- X,Y,Z Vertex 3 {m}
  -27.1977583055268, -50.407022881402, 64; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_810_a910b828..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone Name
  Room_810_a910b828_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1977583055268, -50.407022881402, 64, !- X,Y,Z Vertex 1 {m}
  -27.1977583055268, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -1.04998471215367e-05, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -1.04998471215367e-05, -50.407022881402, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.7612512419788, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -26.7612512419788, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -24.6122933906659, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -24.6122933906659, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.73927926357, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -23.73927926357, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -21.5903214122571, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -21.5903214122571, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7173072851611, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -20.7173072851611, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -18.5683494338482, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -18.5683494338482, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.6953353067523, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -17.6953353067523, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -15.5463774554393, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -15.5463774554393, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6733633283434, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -14.6733633283434, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -12.5244054770305, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -12.5244054770305, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.6513913499346, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -11.6513913499346, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -9.50243349862164, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -9.50243349862164, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.62941937152572, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -8.62941937152572, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -6.48046152021278, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -6.48046152021278, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.60744739311687, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.60744739311687, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -3.45848954180393, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -3.45848954180393, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_810_a910b828..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_810_a910b828..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.58547541470801, -50.407022881402, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -2.58547541470801, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -0.436517563395079, -50.407022881402, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -0.436517563395079, -50.407022881402, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_810_a910b828_Space HVAC Off Infiltration, !- Name
  Room_810_a910b828_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_810_a910b828_Space HVAC On Infiltration, !- Name
  Room_810_a910b828_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_810_a910b828_Space Thermostat, !- Name
  Thermal Zone: Room_810_a910b828_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_810_a910b828_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 33,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_810_a910b828_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_810_a910b828_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_810_a910b828_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_810_a910b828_Space,  !- Zone Name
  Thermal Zone: Room_810_a910b828_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_810_a910b828_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 51,                                !- Zone Air Node Name
  Thermal Zone: Room_810_a910b828_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_810_a910b828_Space Inlet Node List, !- Name
  Node 133;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_810_a910b828_Space Return Node List, !- Name
  Node 134;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 12, !- Name
  Node 133,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
  Node 135,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 13,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 133,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 13,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 131,                               !- Water Inlet Node Name
  Node 132,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
  Node 133,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 10,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_810_a910b828_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 12, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 10,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_810_a910b828_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_811_73c735ea_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_811_73c735ea_Space,                !- Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_811_73c735ea..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone Name
  Room_811_73c735ea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_793_cdbe6cf2..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897555, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34140282897555, -45.0656294396546, 0, !- X,Y,Z Vertex 2 {m}
  -1.04998471297041e-05, -50.407022881402, 0, !- X,Y,Z Vertex 3 {m}
  -1.04998471297041e-05, -50.407022881402, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face0,               !- Building Surface Name
  Room_793_cdbe6cf2..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0842246797953, -45.3228076424054, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.0842246797953, -45.3228076424054, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.8181168684464, -46.5889157174862, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.8181168684464, -46.5889157174862, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face0,               !- Building Surface Name
  Room_793_cdbe6cf2..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.30376057008588, -47.1032721229878, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.30376057008588, -47.1032721229878, 0.8, !- X,Y,Z Vertex 2 {m}
  -2.03765275873689, -48.3693801980687, 0.8, !- X,Y,Z Vertex 3 {m}
  -2.03765275873689, -48.3693801980687, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face0,               !- Building Surface Name
  Room_793_cdbe6cf2..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52329646037638, -48.8837366035703, 2.8, !- X,Y,Z Vertex 1 {m}
  -1.52329646037638, -48.8837366035703, 0.8, !- X,Y,Z Vertex 2 {m}
  -0.257188649027391, -50.1498446786512, 0.8, !- X,Y,Z Vertex 3 {m}
  -0.257188649027391, -50.1498446786512, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_811_73c735ea..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone Name
  Room_811_73c735ea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_757_8a442ec0..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044717891564e-16, -2.22044630704932e-16, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -2.57799278560744e-23, 2.57799438807187e-23, 1.91492961361957e-33, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675131, 1.91492841706664e-33, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675131, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face1,               !- Building Surface Name
  Room_757_8a442ec0..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.25717825632133, -0.25717809562136, 2.8, !- X,Y,Z Vertex 1 {m}
  -0.257178256321331, -0.25717809562136, 0.8, !- X,Y,Z Vertex 2 {m}
  -1.52328659513403, -1.52328564329574, 0.8, !- X,Y,Z Vertex 3 {m}
  -1.52328659513403, -1.52328564329574, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face1,               !- Building Surface Name
  Room_757_8a442ec0..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.0376431077767, -2.03764183453846, 2.8, !- X,Y,Z Vertex 1 {m}
  -2.0376431077767, -2.03764183453846, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.3037514465894, -3.30374938221285, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.3037514465894, -3.30374938221285, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face1,               !- Building Surface Name
  Room_757_8a442ec0..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81810795923206, -3.81810557345557, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.81810795923206, -3.81810557345557, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.08421629804476, -5.08421312112995, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.08421629804476, -5.08421312112995, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_811_73c735ea..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone Name
  Room_811_73c735ea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_829_1766a76a..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34139455436609, -5.34139121675131, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34139455436609, -5.34139121675131, 0, !- X,Y,Z Vertex 2 {m}
  -5.34140282897555, -45.0656294396546, 0, !- X,Y,Z Vertex 3 {m}
  -5.34140282897555, -45.0656294396546, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3413946463062, -5.78277164145024, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.3413946463062, -5.78277164145024, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34139509893441, -7.95572142458341, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34139509893441, -7.95572142458341, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139528281461, -8.83848227398126, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34139528281461, -8.83848227398126, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34139573544283, -11.0114320571144, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34139573544283, -11.0114320571144, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140101139039, -36.3398779667604, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34140101139039, -36.3398779667604, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34140146401861, -38.5128277498936, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34140146401861, -38.5128277498936, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140164789881, -39.3955885992915, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34140164789881, -39.3955885992915, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34140210052703, -41.5685383824246, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34140210052703, -41.5685383824246, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140228440724, -42.4512992318225, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34140228440724, -42.4512992318225, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34140273703545, -44.6242490149556, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34140273703545, -44.6242490149556, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139591932303, -11.8941929065123, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34139591932303, -11.8941929065123, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34139637195124, -14.0671426896454, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34139637195124, -14.0671426896454, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139655583146, -14.9499035390433, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34139655583146, -14.9499035390433, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34139700845966, -17.1228533221765, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34139700845966, -17.1228533221765, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139719233988, -18.0056141715743, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34139719233988, -18.0056141715743, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34139764496808, -20.1785639547075, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34139764496808, -20.1785639547075, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3413978288483, -21.0613248041053, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.3413978288483, -21.0613248041053, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34139828147651, -23.2342745872385, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34139828147651, -23.2342745872385, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139846535672, -24.1170354366364, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34139846535672, -24.1170354366364, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34139891798493, -26.2899852197695, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34139891798493, -26.2899852197695, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139910186514, -27.1727460691674, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34139910186514, -27.1727460691674, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34139955449334, -29.3456958523005, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34139955449334, -29.3456958523005, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139973837356, -30.2284567016984, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34139973837356, -30.2284567016984, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34140019100176, -32.4014064848316, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34140019100176, -32.4014064848316, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_811_73c735ea..Face2,               !- Building Surface Name
  Room_829_1766a76a..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140037488198, -33.2841673342294, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34140037488198, -33.2841673342294, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34140082751018, -35.4571171173626, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34140082751018, -35.4571171173626, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_811_73c735ea..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone Name
  Room_811_73c735ea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_812_e2e17929..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471215367e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 0, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675131, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34140282897555, -45.0656294396546, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_811_73c735ea..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone Name
  Room_811_73c735ea_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -1.04998471215367e-05, -50.407022881402, 0, !- X,Y,Z Vertex 2 {m}
  -5.34140282897555, -45.0656294396546, 0, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675131, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_811_73c735ea..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone Name
  Room_811_73c735ea_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471216477e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -1.04998471214257e-05, -50.407022881402, 6.93451625395777e-33, !- X,Y,Z Vertex 2 {m}
  -1.11039892334132e-16, 2.3129751118585e-23, -6.93443991128653e-33, !- X,Y,Z Vertex 3 {m}
  -3.33041489576255e-16, -2.31313816883979e-23, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.04106327340094e-05, -49.978727915743, 2.8, !- X,Y,Z Vertex 1 {m}
  -1.04106327340094e-05, -49.978727915743, 0.8, !- X,Y,Z Vertex 2 {m}
  -9.97142344266025e-06, -47.8701988540373, 0.8, !- X,Y,Z Vertex 3 {m}
  -9.97142344266025e-06, -47.8701988540373, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.79299466804967e-06, -47.0136089227193, 2.8, !- X,Y,Z Vertex 1 {m}
  -9.79299466804967e-06, -47.0136089227193, 0.8, !- X,Y,Z Vertex 2 {m}
  -9.35378537670056e-06, -44.9050798610136, 0.8, !- X,Y,Z Vertex 3 {m}
  -9.35378537670056e-06, -44.9050798610136, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2342520744125e-06, -20.3275379855065, 2.8, !- X,Y,Z Vertex 1 {m}
  -4.2342520744125e-06, -20.3275379855065, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.79504278306339e-06, -18.2190089238008, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.79504278306339e-06, -18.2190089238008, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.61661400845282e-06, -17.3624189924829, 2.8, !- X,Y,Z Vertex 1 {m}
  -3.61661400845282e-06, -17.3624189924829, 0.8, !- X,Y,Z Vertex 2 {m}
  -3.17740471710371e-06, -15.2538899307772, 0.8, !- X,Y,Z Vertex 3 {m}
  -3.17740471710371e-06, -15.2538899307772, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.99897594249313e-06, -14.3972999994592, 2.8, !- X,Y,Z Vertex 1 {m}
  -2.99897594249313e-06, -14.3972999994592, 0.8, !- X,Y,Z Vertex 2 {m}
  -2.55976665114402e-06, -12.2887709377535, 0.8, !- X,Y,Z Vertex 3 {m}
  -2.55976665114402e-06, -12.2887709377535, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.38133787653345e-06, -11.4321810064356, 2.8, !- X,Y,Z Vertex 1 {m}
  -2.38133787653345e-06, -11.4321810064356, 0.8, !- X,Y,Z Vertex 2 {m}
  -1.94212858518434e-06, -9.3236519447299, 0.8, !- X,Y,Z Vertex 3 {m}
  -1.94212858518434e-06, -9.3236519447299, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.76369981057377e-06, -8.46706201341196, 2.8, !- X,Y,Z Vertex 1 {m}
  -1.76369981057377e-06, -8.46706201341196, 0.8, !- X,Y,Z Vertex 2 {m}
  -1.32449051922466e-06, -6.35853295170626, 0.8, !- X,Y,Z Vertex 3 {m}
  -1.32449051922466e-06, -6.35853295170626, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.14606174461408e-06, -5.50194302038832, 2.8, !- X,Y,Z Vertex 1 {m}
  -1.14606174461408e-06, -5.50194302038832, 0.8, !- X,Y,Z Vertex 2 {m}
  -7.06852453264972e-07, -3.39341395868261, 0.8, !- X,Y,Z Vertex 3 {m}
  -7.06852453264972e-07, -3.39341395868261, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.28423678654396e-07, -2.53682402736467, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.28423678654396e-07, -2.53682402736467, 0.8, !- X,Y,Z Vertex 2 {m}
  -8.92143873052875e-08, -0.428294965658969, 0.8, !- X,Y,Z Vertex 3 {m}
  -8.92143873052875e-08, -0.428294965658969, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.17535660208999e-06, -44.0484899296957, 2.8, !- X,Y,Z Vertex 1 {m}
  -9.17535660208999e-06, -44.0484899296957, 0.8, !- X,Y,Z Vertex 2 {m}
  -8.73614731074088e-06, -41.93996086799, 0.8, !- X,Y,Z Vertex 3 {m}
  -8.73614731074088e-06, -41.93996086799, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.55771853613031e-06, -41.0833709366721, 2.8, !- X,Y,Z Vertex 1 {m}
  -8.55771853613031e-06, -41.0833709366721, 0.8, !- X,Y,Z Vertex 2 {m}
  -8.11850924478121e-06, -38.9748418749664, 0.8, !- X,Y,Z Vertex 3 {m}
  -8.11850924478121e-06, -38.9748418749664, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.94008047017062e-06, -38.1182519436484, 2.8, !- X,Y,Z Vertex 1 {m}
  -7.94008047017062e-06, -38.1182519436484, 0.8, !- X,Y,Z Vertex 2 {m}
  -7.50087117882151e-06, -36.0097228819427, 0.8, !- X,Y,Z Vertex 3 {m}
  -7.50087117882151e-06, -36.0097228819427, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.32244240421094e-06, -35.1531329506248, 2.8, !- X,Y,Z Vertex 1 {m}
  -7.32244240421094e-06, -35.1531329506248, 0.8, !- X,Y,Z Vertex 2 {m}
  -6.88323311286183e-06, -33.0446038889191, 0.8, !- X,Y,Z Vertex 3 {m}
  -6.88323311286183e-06, -33.0446038889191, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.70480433825125e-06, -32.1880139576011, 2.8, !- X,Y,Z Vertex 1 {m}
  -6.70480433825125e-06, -32.1880139576011, 0.8, !- X,Y,Z Vertex 2 {m}
  -6.26559504690214e-06, -30.0794848958954, 0.8, !- X,Y,Z Vertex 3 {m}
  -6.26559504690214e-06, -30.0794848958954, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.08716627229157e-06, -29.2228949645775, 2.8, !- X,Y,Z Vertex 1 {m}
  -6.08716627229157e-06, -29.2228949645775, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.64795698094246e-06, -27.1143659028718, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.64795698094246e-06, -27.1143659028718, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.46952820633187e-06, -26.2577759715538, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.46952820633187e-06, -26.2577759715538, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.03031891498276e-06, -24.1492469098481, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.03031891498276e-06, -24.1492469098481, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_811_73c735ea..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_811_73c735ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.8518901403722e-06, -23.2926569785302, 2.8, !- X,Y,Z Vertex 1 {m}
  -4.8518901403722e-06, -23.2926569785302, 0.8, !- X,Y,Z Vertex 2 {m}
  -4.41268084902309e-06, -21.1841279168245, 0.8, !- X,Y,Z Vertex 3 {m}
  -4.41268084902309e-06, -21.1841279168245, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_811_73c735ea_Space HVAC Off Infiltration, !- Name
  Room_811_73c735ea_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_811_73c735ea_Space HVAC On Infiltration, !- Name
  Room_811_73c735ea_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_811_73c735ea_Space Thermostat, !- Name
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_811_73c735ea_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_811_73c735ea_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_811_73c735ea_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_811_73c735ea_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone Name
  Thermal Zone: Room_811_73c735ea_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_811_73c735ea_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 52,                                !- Zone Air Node Name
  Thermal Zone: Room_811_73c735ea_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_811_73c735ea_Space Inlet Node List, !- Name
  Node 138;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_811_73c735ea_Space Return Node List, !- Name
  Node 139;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 13, !- Name
  Node 138,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
  Node 140,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 14,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 138,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 14,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 136,                               !- Water Inlet Node Name
  Node 137,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
  Node 138,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_811_73c735ea_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 13, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 3,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_811_73c735ea_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_812_e2e17929_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_812_e2e17929_Space,                !- Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_812_e2e17929..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone Name
  Room_812_e2e17929_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_811_73c735ea..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -3.5527136788005e-15, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -1.04998471215367e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34140282897555, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675131, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_812_e2e17929..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone Name
  Room_812_e2e17929_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_794_118766d9..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897555, -45.0656294396546, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -5.34140282897555, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -1.04998471297041e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -1.04998471297041e-05, -50.407022881402, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face1,               !- Building Surface Name
  Room_794_118766d9..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0842246797953, -45.3228076424054, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.0842246797953, -45.3228076424054, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -3.8181168684464, -46.5889157174862, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -3.8181168684464, -46.5889157174862, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face1,               !- Building Surface Name
  Room_794_118766d9..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.30376057008588, -47.1032721229878, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -3.30376057008588, -47.1032721229878, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -2.03765275873689, -48.3693801980687, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -2.03765275873689, -48.3693801980687, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face1,               !- Building Surface Name
  Room_794_118766d9..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52329646037638, -48.8837366035703, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -1.52329646037638, -48.8837366035703, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -0.257188649027391, -50.1498446786512, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -0.257188649027391, -50.1498446786512, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_812_e2e17929..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone Name
  Room_812_e2e17929_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_758_3004d73f..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.35790704738744e-15, 8.40546127343807e-16, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -4.3339277955766e-15, 1.22530631221165e-15, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675131, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675132, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face2,               !- Building Surface Name
  Room_758_3004d73f..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.257178256321332, -0.257178095621361, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -0.257178256321332, -0.257178095621361, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -1.52328659513403, -1.52328564329575, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -1.52328659513403, -1.52328564329575, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face2,               !- Building Surface Name
  Room_758_3004d73f..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.03764310777669, -2.03764183453847, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -2.03764310777669, -2.03764183453847, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -3.3037514465894, -3.30374938221285, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -3.30375144658939, -3.30374938221285, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face2,               !- Building Surface Name
  Room_758_3004d73f..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81810795923205, -3.81810557345557, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -3.81810795923206, -3.81810557345557, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.08421629804476, -5.08421312112995, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.08421629804476, -5.08421312112996, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_812_e2e17929..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone Name
  Room_812_e2e17929_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_830_cdee1774..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34139455436609, -5.34139121675132, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -5.34139455436609, -5.34139121675131, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34140282897555, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34140282897555, -45.0656294396546, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3413946463062, -5.78277164145024, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.3413946463062, -5.78277164145024, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139509893441, -7.95572142458341, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139509893441, -7.95572142458341, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139528281461, -8.83848227398126, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34139528281461, -8.83848227398126, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139573544283, -11.0114320571144, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139573544283, -11.0114320571144, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140101139039, -36.3398779667604, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34140101139039, -36.3398779667604, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34140146401861, -38.5128277498936, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34140146401861, -38.5128277498936, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140164789881, -39.3955885992915, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34140164789881, -39.3955885992915, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34140210052703, -41.5685383824246, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34140210052703, -41.5685383824246, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140228440724, -42.4512992318225, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34140228440724, -42.4512992318225, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34140273703545, -44.6242490149556, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34140273703545, -44.6242490149556, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139591932303, -11.8941929065123, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34139591932303, -11.8941929065123, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139637195124, -14.0671426896455, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139637195124, -14.0671426896455, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139655583146, -14.9499035390433, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34139655583146, -14.9499035390433, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139700845966, -17.1228533221765, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139700845966, -17.1228533221765, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139719233988, -18.0056141715743, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34139719233988, -18.0056141715743, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139764496808, -20.1785639547075, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139764496808, -20.1785639547075, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3413978288483, -21.0613248041053, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.3413978288483, -21.0613248041053, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139828147651, -23.2342745872385, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139828147651, -23.2342745872385, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139846535672, -24.1170354366364, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34139846535672, -24.1170354366364, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139891798493, -26.2899852197695, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139891798493, -26.2899852197695, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139910186514, -27.1727460691674, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34139910186514, -27.1727460691674, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34139955449334, -29.3456958523006, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34139955449334, -29.3456958523006, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139973837356, -30.2284567016984, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34139973837356, -30.2284567016984, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34140019100176, -32.4014064848316, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34140019100176, -32.4014064848316, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_812_e2e17929..Face3,               !- Building Surface Name
  Room_830_cdee1774..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140037488198, -33.2841673342294, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34140037488198, -33.2841673342294, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.34140082751018, -35.4571171173626, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.34140082751018, -35.4571171173626, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_812_e2e17929..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone Name
  Room_812_e2e17929_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471215367e-05, -50.407022881402, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -2.35106052273563e-16, 5.433562096989e-15, 7.11111111111111, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675132, 7.11111111111111, !- X,Y,Z Vertex 3 {m}
  -5.34140282897555, -45.0656294396546, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_812_e2e17929..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone Name
  Room_812_e2e17929_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471217065e-05, -50.407022881402, 7.11111111111111, !- X,Y,Z Vertex 1 {m}
  -1.04998471213669e-05, -50.407022881402, 3.55555555555556, !- X,Y,Z Vertex 2 {m}
  2.74290770923446e-16, -3.55271364343127e-15, 3.55555555555556, !- X,Y,Z Vertex 3 {m}
  -6.53088571581605e-17, 5.43356206162003e-15, 7.11111111111111; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.04106327343331e-05, -49.978727915743, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -1.04106327343331e-05, -49.978727915743, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -9.97142344297035e-06, -47.8701988540373, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -9.97142344297035e-06, -47.8701988540373, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.79299466835422e-06, -47.0136089227193, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -9.79299466835422e-06, -47.0136089227193, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -9.35378537699145e-06, -44.9050798610136, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -9.35378537699145e-06, -44.9050798610136, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.23425207454418e-06, -20.3275379855065, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -4.23425207454418e-06, -20.3275379855065, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -3.79504278318141e-06, -18.2190089238008, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -3.79504278318141e-06, -18.2190089238008, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.6166140085653e-06, -17.3624189924829, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -3.6166140085653e-06, -17.3624189924829, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -3.17740471720253e-06, -15.2538899307772, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -3.17740471720253e-06, -15.2538899307772, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.99897594258639e-06, -14.3972999994592, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -2.99897594258639e-06, -14.3972999994592, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -2.55976665122362e-06, -12.2887709377535, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -2.55976665122362e-06, -12.2887709377535, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.38133787660751e-06, -11.4321810064356, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -2.38133787660751e-06, -11.4321810064356, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -1.94212858524474e-06, -9.3236519447299, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -1.94212858524474e-06, -9.3236519447299, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.76369981062862e-06, -8.46706201341196, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -1.76369981062862e-06, -8.46706201341196, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -1.32449051926585e-06, -6.35853295170626, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -1.32449051926585e-06, -6.35853295170626, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.14606174464972e-06, -5.50194302038832, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -1.14606174464972e-06, -5.50194302038832, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -7.06852453286954e-07, -3.39341395868261, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -7.06852453286954e-07, -3.39341395868261, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.2842367867083e-07, -2.53682402736467, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.2842367867083e-07, -2.53682402736467, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -8.92143873080619e-08, -0.428294965658969, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -8.92143873080619e-08, -0.428294965658969, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.17535660237533e-06, -44.0484899296957, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -9.17535660237533e-06, -44.0484899296957, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -8.73614731101257e-06, -41.93996086799, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -8.73614731101257e-06, -41.93996086799, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.55771853639645e-06, -41.0833709366721, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -8.55771853639645e-06, -41.0833709366721, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -8.11850924503368e-06, -38.9748418749664, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -8.11850924503368e-06, -38.9748418749664, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.94008047041755e-06, -38.1182519436484, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -7.94008047041755e-06, -38.1182519436484, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -7.50087117905478e-06, -36.0097228819427, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -7.50087117905478e-06, -36.0097228819427, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.32244240443866e-06, -35.1531329506248, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -7.32244240443866e-06, -35.1531329506248, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -6.88323311307589e-06, -33.0446038889191, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -6.88323311307589e-06, -33.0446038889191, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.70480433845976e-06, -32.1880139576011, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -6.70480433845976e-06, -32.1880139576011, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -6.26559504709699e-06, -30.0794848958954, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -6.26559504709699e-06, -30.0794848958954, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.08716627248087e-06, -29.2228949645775, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -6.08716627248087e-06, -29.2228949645775, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.64795698111811e-06, -27.1143659028718, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.64795698111811e-06, -27.1143659028718, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.46952820650197e-06, -26.2577759715538, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -5.46952820650197e-06, -26.2577759715538, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -5.0303189151392e-06, -24.1492469098481, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -5.0303189151392e-06, -24.1492469098481, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_812_e2e17929..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_812_e2e17929..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.85189014052308e-06, -23.2926569785302, 6.35555555555556, !- X,Y,Z Vertex 1 {m}
  -4.85189014052308e-06, -23.2926569785302, 4.35555555555556, !- X,Y,Z Vertex 2 {m}
  -4.41268084916032e-06, -21.1841279168245, 4.35555555555556, !- X,Y,Z Vertex 3 {m}
  -4.41268084916032e-06, -21.1841279168245, 6.35555555555556; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_812_e2e17929_Space HVAC Off Infiltration, !- Name
  Room_812_e2e17929_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_812_e2e17929_Space HVAC On Infiltration, !- Name
  Room_812_e2e17929_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_812_e2e17929_Space Thermostat, !- Name
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_812_e2e17929_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_812_e2e17929_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_812_e2e17929_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_812_e2e17929_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone Name
  Thermal Zone: Room_812_e2e17929_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_812_e2e17929_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Thermal Zone: Room_812_e2e17929_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_812_e2e17929_Space Inlet Node List, !- Name
  Node 143;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_812_e2e17929_Space Return Node List, !- Name
  Node 144;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 14, !- Name
  Node 143,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
  Node 145,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 15,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 143,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 15,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 141,                               !- Water Inlet Node Name
  Node 142,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_812_e2e17929_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 1,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_812_e2e17929_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_817_1b2ae759_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_817_1b2ae759_Space,                !- Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_817_1b2ae759..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone Name
  Room_817_1b2ae759_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.19237122297517e-16, -6.55389697838014e-15, 21.3333333333333, !- X,Y,Z Vertex 1 {m}
  -1.04998471207273e-05, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34140282897555, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675131, 21.3333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_817_1b2ae759..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone Name
  Room_817_1b2ae759_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_799_23489c71..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897555, -45.0656294396546, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -5.34140282897555, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -1.04998471207273e-05, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -1.04998471207216e-05, -50.407022881402, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face1,               !- Building Surface Name
  Room_799_23489c71..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0842246797953, -45.3228076424054, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.0842246797953, -45.3228076424054, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -3.81811686844639, -46.5889157174862, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -3.81811686844639, -46.5889157174862, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face1,               !- Building Surface Name
  Room_799_23489c71..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.30376057008587, -47.1032721229878, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -3.30376057008587, -47.1032721229878, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -2.03765275873688, -48.3693801980687, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -2.03765275873688, -48.3693801980687, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face1,               !- Building Surface Name
  Room_799_23489c71..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52329646037637, -48.8837366035703, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -1.52329646037637, -48.8837366035703, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -0.257188649027376, -50.1498446786512, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -0.257188649027376, -50.1498446786512, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_817_1b2ae759..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone Name
  Room_817_1b2ae759_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_763_2635d200..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.86989283110422e-15, -1.50467632427636e-15, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -3.30085625653799e-15, -2.43380102506844e-15, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675131, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675132, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face2,               !- Building Surface Name
  Room_763_2635d200..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.257178256321331, -0.257178095621361, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -0.257178256321331, -0.257178095621361, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -1.52328659513404, -1.52328564329575, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -1.52328659513404, -1.52328564329575, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face2,               !- Building Surface Name
  Room_763_2635d200..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.0376431077767, -2.03764183453846, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -2.03764310777669, -2.03764183453846, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -3.3037514465894, -3.30374938221285, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -3.3037514465894, -3.30374938221285, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face2,               !- Building Surface Name
  Room_763_2635d200..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81810795923206, -3.81810557345556, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -3.81810795923206, -3.81810557345556, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.08421629804476, -5.08421312112996, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.08421629804476, -5.08421312112996, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_817_1b2ae759..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone Name
  Room_817_1b2ae759_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_835_06edd3a5..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34139455436609, -5.34139121675132, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -5.34139455436609, -5.34139121675131, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34140282897555, -45.0656294396546, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34140282897555, -45.0656294396546, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3413946463062, -5.78277164145024, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.3413946463062, -5.78277164145024, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139509893441, -7.95572142458342, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139509893441, -7.95572142458342, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139528281461, -8.83848227398126, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34139528281461, -8.83848227398126, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139573544283, -11.0114320571144, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139573544283, -11.0114320571144, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140101139039, -36.3398779667604, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34140101139039, -36.3398779667604, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34140146401861, -38.5128277498936, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34140146401861, -38.5128277498936, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140164789881, -39.3955885992915, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34140164789881, -39.3955885992915, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34140210052703, -41.5685383824246, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34140210052703, -41.5685383824246, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140228440724, -42.4512992318225, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34140228440724, -42.4512992318225, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34140273703545, -44.6242490149556, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34140273703545, -44.6242490149556, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139591932303, -11.8941929065123, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34139591932303, -11.8941929065123, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139637195124, -14.0671426896455, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139637195124, -14.0671426896455, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139655583146, -14.9499035390433, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34139655583146, -14.9499035390433, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139700845966, -17.1228533221765, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139700845966, -17.1228533221765, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139719233988, -18.0056141715743, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34139719233988, -18.0056141715743, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139764496808, -20.1785639547075, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139764496808, -20.1785639547075, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3413978288483, -21.0613248041053, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.3413978288483, -21.0613248041053, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139828147651, -23.2342745872385, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139828147651, -23.2342745872385, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139846535672, -24.1170354366364, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34139846535672, -24.1170354366364, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139891798493, -26.2899852197695, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139891798493, -26.2899852197695, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139910186514, -27.1727460691674, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34139910186514, -27.1727460691674, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34139955449334, -29.3456958523006, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34139955449334, -29.3456958523006, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139973837356, -30.2284567016984, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34139973837356, -30.2284567016984, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34140019100176, -32.4014064848316, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34140019100176, -32.4014064848316, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_817_1b2ae759..Face3,               !- Building Surface Name
  Room_835_06edd3a5..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140037488198, -33.2841673342294, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.34140037488198, -33.2841673342294, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.34140082751018, -35.4571171173626, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.34140082751018, -35.4571171173626, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_817_1b2ae759..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone Name
  Room_817_1b2ae759_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471207216e-05, -50.407022881402, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  1.26366210075315e-15, 4.10155790917677e-15, 24.8888888888889, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675132, 24.8888888888889, !- X,Y,Z Vertex 3 {m}
  -5.34140282897555, -45.0656294396546, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_817_1b2ae759..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone Name
  Room_817_1b2ae759_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471206119e-05, -50.407022881402, 24.8888888888889, !- X,Y,Z Vertex 1 {m}
  -1.0499847120837e-05, -50.407022881402, 21.3333333333333, !- X,Y,Z Vertex 2 {m}
  9.28901276944485e-16, -6.55389700122333e-15, 21.3333333333333, !- X,Y,Z Vertex 3 {m}
  1.15400193783553e-15, 4.10155793201912e-15, 24.8888888888889; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.04106327344568e-05, -49.978727915743, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -1.04106327344568e-05, -49.978727915743, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -9.97142344308879e-06, -47.8701988540373, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -9.97142344308879e-06, -47.8701988540373, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.79299466847053e-06, -47.0136089227193, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -9.79299466847053e-06, -47.0136089227193, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -9.35378537710255e-06, -44.9050798610136, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -9.35378537710255e-06, -44.9050798610136, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.23425207459447e-06, -20.3275379855065, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -4.23425207459447e-06, -20.3275379855065, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -3.79504278322649e-06, -18.2190089238008, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -3.79504278322649e-06, -18.2190089238008, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.61661400860825e-06, -17.3624189924829, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -3.61661400860825e-06, -17.3624189924829, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -3.17740471724027e-06, -15.2538899307772, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -3.17740471724027e-06, -15.2538899307772, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.99897594262203e-06, -14.3972999994593, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -2.99897594262203e-06, -14.3972999994593, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -2.55976665125403e-06, -12.2887709377535, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -2.55976665125403e-06, -12.2887709377535, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.38133787663579e-06, -11.4321810064356, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -2.38133787663579e-06, -11.4321810064356, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -1.94212858526781e-06, -9.3236519447299, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -1.94212858526781e-06, -9.3236519447299, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.76369981064957e-06, -8.46706201341197, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -1.76369981064957e-06, -8.46706201341197, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -1.32449051928158e-06, -6.35853295170626, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -1.32449051928158e-06, -6.35853295170626, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.14606174466334e-06, -5.50194302038832, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -1.14606174466334e-06, -5.50194302038832, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -7.0685245329535e-07, -3.39341395868261, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -7.0685245329535e-07, -3.39341395868261, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.28423678677106e-07, -2.53682402736467, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.28423678677106e-07, -2.53682402736467, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -8.92143873091212e-08, -0.428294965658967, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -8.92143873091212e-08, -0.428294965658967, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.17535660248431e-06, -44.0484899296957, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -9.17535660248431e-06, -44.0484899296957, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -8.73614731111633e-06, -41.93996086799, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -8.73614731111633e-06, -41.93996086799, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.55771853649809e-06, -41.0833709366721, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -8.55771853649809e-06, -41.0833709366721, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -8.11850924513009e-06, -38.9748418749663, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -8.11850924513009e-06, -38.9748418749663, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.94008047051185e-06, -38.1182519436484, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -7.94008047051185e-06, -38.1182519436484, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -7.50087117914387e-06, -36.0097228819427, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -7.50087117914387e-06, -36.0097228819427, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.32244240452563e-06, -35.1531329506248, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -7.32244240452563e-06, -35.1531329506248, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -6.88323311315765e-06, -33.0446038889191, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -6.88323311315765e-06, -33.0446038889191, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.70480433853939e-06, -32.1880139576011, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -6.70480433853939e-06, -32.1880139576011, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -6.26559504717141e-06, -30.0794848958954, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -6.26559504717141e-06, -30.0794848958954, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.08716627255317e-06, -29.2228949645775, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -6.08716627255317e-06, -29.2228949645775, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.64795698118519e-06, -27.1143659028718, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.64795698118519e-06, -27.1143659028718, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.46952820656693e-06, -26.2577759715538, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -5.46952820656693e-06, -26.2577759715538, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -5.03031891519895e-06, -24.1492469098481, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -5.03031891519895e-06, -24.1492469098481, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_817_1b2ae759..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_817_1b2ae759..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.85189014058071e-06, -23.2926569785302, 24.1333333333333, !- X,Y,Z Vertex 1 {m}
  -4.85189014058071e-06, -23.2926569785302, 22.1333333333333, !- X,Y,Z Vertex 2 {m}
  -4.41268084921273e-06, -21.1841279168245, 22.1333333333333, !- X,Y,Z Vertex 3 {m}
  -4.41268084921273e-06, -21.1841279168245, 24.1333333333333; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_817_1b2ae759_Space HVAC Off Infiltration, !- Name
  Room_817_1b2ae759_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_817_1b2ae759_Space HVAC On Infiltration, !- Name
  Room_817_1b2ae759_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_817_1b2ae759_Space Thermostat, !- Name
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_817_1b2ae759_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_817_1b2ae759_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_817_1b2ae759_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_817_1b2ae759_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone Name
  Thermal Zone: Room_817_1b2ae759_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_817_1b2ae759_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 53,                                !- Zone Air Node Name
  Thermal Zone: Room_817_1b2ae759_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_817_1b2ae759_Space Inlet Node List, !- Name
  Node 148;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_817_1b2ae759_Space Return Node List, !- Name
  Node 149;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 15, !- Name
  Node 148,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
  Node 150,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 16,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 148,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 16,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 146,                               !- Water Inlet Node Name
  Node 147,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_817_1b2ae759_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 4,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_817_1b2ae759_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_828_ec5a7d58_Space,                !- Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_828_ec5a7d58..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone Name
  Room_828_ec5a7d58_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.15638009063094e-16, -4.92510407250475e-15, 60.4444444444445, !- X,Y,Z Vertex 1 {m}
  -1.04998471209211e-05, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34140282897555, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675131, 60.4444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_828_ec5a7d58..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone Name
  Room_828_ec5a7d58_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_810_a910b828..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897555, -45.0656294396546, 64, !- X,Y,Z Vertex 1 {m}
  -5.34140282897555, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -1.04998471290885e-05, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -1.04998471297041e-05, -50.407022881402, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face1,               !- Building Surface Name
  Room_810_a910b828..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08422467979529, -45.3228076424054, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.08422467979529, -45.3228076424054, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -3.8181168684464, -46.5889157174862, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -3.8181168684464, -46.5889157174862, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face1,               !- Building Surface Name
  Room_810_a910b828..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.30376057008588, -47.1032721229878, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -3.30376057008588, -47.1032721229878, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -2.03765275873689, -48.3693801980687, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -2.03765275873689, -48.3693801980687, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face1,               !- Building Surface Name
  Room_810_a910b828..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.52329646037638, -48.8837366035703, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -1.52329646037638, -48.8837366035703, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -0.257188649027482, -50.1498446786511, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -0.257188649027482, -50.1498446786511, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_828_ec5a7d58..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone Name
  Room_828_ec5a7d58_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_774_96c0b87f..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78663887192738e-15, -1.78663998832423e-15, 64, !- X,Y,Z Vertex 1 {m}
  -3.68093606530654e-16, -3.94137184221774e-15, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675131, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675131, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face2,               !- Building Surface Name
  Room_774_96c0b87f..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.25717825632134, -0.257178095621368, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -0.25717825632134, -0.257178095621369, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -1.52328659513403, -1.52328564329574, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -1.52328659513403, -1.52328564329574, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face2,               !- Building Surface Name
  Room_774_96c0b87f..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.0376431077767, -2.03764183453847, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -2.0376431077767, -2.03764183453847, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -3.30375144658939, -3.30374938221284, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -3.30375144658939, -3.30374938221284, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face2,               !- Building Surface Name
  Room_774_96c0b87f..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81810795923207, -3.81810557345557, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -3.81810795923207, -3.81810557345557, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.08421629804476, -5.08421312112994, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.08421629804476, -5.08421312112994, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_828_ec5a7d58..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone Name
  Room_828_ec5a7d58_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_846_4a64eaff..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34139455436609, -5.34139121675131, 64, !- X,Y,Z Vertex 1 {m}
  -5.34139455436609, -5.34139121675131, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34140282897555, -45.0656294396546, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34140282897555, -45.0656294396546, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3413946463062, -5.78277164145025, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.3413946463062, -5.78277164145025, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139509893441, -7.95572142458339, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139509893441, -7.95572142458339, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139528281461, -8.83848227398127, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34139528281461, -8.83848227398127, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139573544283, -11.0114320571144, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139573544283, -11.0114320571144, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140101139039, -36.3398779667604, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34140101139039, -36.3398779667604, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34140146401861, -38.5128277498936, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34140146401861, -38.5128277498936, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140164789881, -39.3955885992915, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34140164789881, -39.3955885992915, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34140210052703, -41.5685383824246, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34140210052703, -41.5685383824246, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140228440724, -42.4512992318225, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34140228440724, -42.4512992318225, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34140273703545, -44.6242490149556, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34140273703545, -44.6242490149556, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139591932303, -11.8941929065123, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34139591932303, -11.8941929065123, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139637195124, -14.0671426896454, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139637195124, -14.0671426896454, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139655583146, -14.9499035390433, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34139655583146, -14.9499035390433, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139700845966, -17.1228533221765, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139700845966, -17.1228533221765, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139719233988, -18.0056141715743, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34139719233988, -18.0056141715743, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139764496808, -20.1785639547075, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139764496808, -20.1785639547075, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3413978288483, -21.0613248041054, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.3413978288483, -21.0613248041054, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139828147651, -23.2342745872385, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139828147651, -23.2342745872385, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139846535672, -24.1170354366364, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34139846535672, -24.1170354366364, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139891798493, -26.2899852197695, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139891798493, -26.2899852197695, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139910186514, -27.1727460691674, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34139910186514, -27.1727460691674, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34139955449334, -29.3456958523005, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34139955449334, -29.3456958523005, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139973837356, -30.2284567016984, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34139973837356, -30.2284567016984, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34140019100176, -32.4014064848316, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34140019100176, -32.4014064848316, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_828_ec5a7d58..Face3,               !- Building Surface Name
  Room_846_4a64eaff..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140037488198, -33.2841673342294, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.34140037488198, -33.2841673342294, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.34140082751018, -35.4571171173626, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.34140082751018, -35.4571171173626, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_828_ec5a7d58..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone Name
  Room_828_ec5a7d58_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471215367e-05, -50.407022881402, 64, !- X,Y,Z Vertex 1 {m}
  0, 0, 64,                               !- X,Y,Z Vertex 2 {m}
  -5.34139455436609, -5.34139121675131, 64, !- X,Y,Z Vertex 3 {m}
  -5.34140282897555, -45.0656294396546, 64; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_828_ec5a7d58..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone Name
  Room_828_ec5a7d58_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04998471215367e-05, -50.407022881402, 64, !- X,Y,Z Vertex 1 {m}
  -1.04998471209211e-05, -50.407022881402, 60.4444444444445, !- X,Y,Z Vertex 2 {m}
  6.15620578195939e-16, -4.92510407250112e-15, 60.4444444444445, !- X,Y,Z Vertex 3 {m}
  2.22244432555121e-20, -4.62937986028614e-27, 64; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.04106327342295e-05, -49.978727915743, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -1.04106327342295e-05, -49.978727915743, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -9.97142344287114e-06, -47.8701988540373, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -9.97142344287114e-06, -47.8701988540373, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.79299466825678e-06, -47.0136089227193, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -9.79299466825678e-06, -47.0136089227193, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -9.35378537689838e-06, -44.9050798610136, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -9.35378537689838e-06, -44.9050798610136, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.23425207450205e-06, -20.3275379855065, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -4.23425207450205e-06, -20.3275379855065, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -3.79504278314365e-06, -18.2190089238008, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -3.79504278314365e-06, -18.2190089238008, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.61661400852931e-06, -17.3624189924829, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -3.61661400852931e-06, -17.3624189924829, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -3.17740471717092e-06, -15.2538899307772, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -3.17740471717092e-06, -15.2538899307772, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.99897594255655e-06, -14.3972999994592, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -2.99897594255655e-06, -14.3972999994592, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -2.55976665119818e-06, -12.2887709377536, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -2.55976665119818e-06, -12.2887709377536, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.38133787658382e-06, -11.4321810064356, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -2.38133787658382e-06, -11.4321810064356, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -1.94212858522542e-06, -9.32365194472992, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -1.94212858522542e-06, -9.32365194472992, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.76369981061107e-06, -8.46706201341195, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -1.76369981061107e-06, -8.46706201341195, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -1.32449051925267e-06, -6.35853295170627, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -1.32449051925267e-06, -6.35853295170627, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.14606174463832e-06, -5.5019430203883, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -1.14606174463832e-06, -5.5019430203883, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -7.06852453279923e-07, -3.39341395868262, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -7.06852453279923e-07, -3.39341395868262, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.2842367866557e-07, -2.53682402736466, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.2842367866557e-07, -2.53682402736466, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -8.9214387307177e-08, -0.428294965658982, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -8.9214387307177e-08, -0.428294965658982, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.17535660228404e-06, -44.0484899296957, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -9.17535660228404e-06, -44.0484899296957, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -8.73614731092565e-06, -41.93996086799, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -8.73614731092565e-06, -41.93996086799, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.55771853631128e-06, -41.083370936672, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -8.55771853631128e-06, -41.083370936672, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -8.11850924495291e-06, -38.9748418749664, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -8.11850924495291e-06, -38.9748418749664, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.94008047033854e-06, -38.1182519436484, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -7.94008047033854e-06, -38.1182519436484, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -7.50087117898015e-06, -36.0097228819427, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -7.50087117898015e-06, -36.0097228819427, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.32244240436581e-06, -35.1531329506248, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -7.32244240436581e-06, -35.1531329506248, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -6.88323311300741e-06, -33.0446038889191, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -6.88323311300741e-06, -33.0446038889191, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.70480433839305e-06, -32.1880139576011, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -6.70480433839305e-06, -32.1880139576011, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -6.26559504703465e-06, -30.0794848958954, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -6.26559504703465e-06, -30.0794848958954, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.08716627242031e-06, -29.2228949645775, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -6.08716627242031e-06, -29.2228949645775, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.64795698106191e-06, -27.1143659028718, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.64795698106191e-06, -27.1143659028718, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.46952820644755e-06, -26.2577759715538, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -5.46952820644755e-06, -26.2577759715538, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -5.03031891508915e-06, -24.1492469098481, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -5.03031891508915e-06, -24.1492469098481, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_828_ec5a7d58..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  New Glazing,                            !- Construction Name
  Room_828_ec5a7d58..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.85189014047481e-06, -23.2926569785302, 63.2444444444445, !- X,Y,Z Vertex 1 {m}
  -4.85189014047481e-06, -23.2926569785302, 61.2444444444445, !- X,Y,Z Vertex 2 {m}
  -4.41268084911641e-06, -21.1841279168245, 61.2444444444445, !- X,Y,Z Vertex 3 {m}
  -4.41268084911641e-06, -21.1841279168245, 63.2444444444445; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_828_ec5a7d58_Space HVAC Off Infiltration, !- Name
  Room_828_ec5a7d58_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_828_ec5a7d58_Space HVAC On Infiltration, !- Name
  Room_828_ec5a7d58_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000495938607685912,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: Room_828_ec5a7d58_Space Thermostat, !- Name
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone or ZoneList Name
  Thermal Zone: Room_828_ec5a7d58_Space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Room_828_ec5a7d58_Space Thermostat Schedule, !- Name
  Thermal Zone: Room_828_ec5a7d58_Space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Room_828_ec5a7d58_Space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone Name
  Thermal Zone: Room_828_ec5a7d58_Space Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: Room_828_ec5a7d58_Space Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 54,                                !- Zone Air Node Name
  Thermal Zone: Room_828_ec5a7d58_Space Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: Room_828_ec5a7d58_Space Inlet Node List, !- Name
  Node 153;                               !- Node Name 1

NodeList,
  Thermal Zone: Room_828_ec5a7d58_Space Return Node List, !- Name
  Node 154;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 16, !- Name
  Node 153,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
  Node 155,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 17,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 153,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 17,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 151,                               !- Water Inlet Node Name
  Node 152,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
  Node 153,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Thermal Zone: Room_828_ec5a7d58_Space Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 16, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 5,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  1.2,                                    !- Zone Heating Sizing Factor
  1.2,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone: Room_829_1766a76a_Space,  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_829_1766a76a_Space,                !- Name
  Thermal Zone: Room_829_1766a76a_Space,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_829_1766a76a..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Room_829_1766a76a_Space,  !- Zone Name
  Room_829_1766a76a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_811_73c735ea..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34140282897556, -45.0656294396546, 3.55555555555556, !- X,Y,Z Vertex 1 {m}
  -5.34140282897556, -45.0656294396546, 3.38588618836039e-29, !- X,Y,Z Vertex 2 {m}
  -5.3413945543661, -5.34139121675132, -4.51451491781384e-29, !- X,Y,Z Vertex 3 {m}
  -5.34139455436609, -5.34139121675132, 3.55555555555556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_829_1766a76a..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_829_1766a76a..Face0,               !- Building Surface Name
  Room_811_73c735ea..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140273703546, -44.6242490149556, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34140273703546, -44.6242490149556, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34140228440725, -42.4512992318225, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34140228440725, -42.4512992318225, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_829_1766a76a..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_829_1766a76a..Face0,               !- Building Surface Name
  Room_811_73c735ea..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34140210052704, -41.5685383824246, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34140210052704, -41.5685383824246, 0.8, !- X,Y,Z Vertex 2 {m}
  -5.34140164789883, -39.3955885992915, 0.8, !- X,Y,Z Vertex 3 {m}
  -5.34140164789883, -39.3955885992915, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_829_1766a76a..Face0_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_829_1766a76a..Face0,               !- Building Surface Name
  Room_811_73c735ea..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.34139637195125, -14.0671426896455, 2.8, !- X,Y,Z Vertex 1 {m}
  -5.34139637195125, -14.0671426896455, 0.8, !- X,Y,Z Vertex 2 {m}
