
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  475_avenue Michel-Jasmin (DVL)_325321_Y_1958_low, !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_872_ef1c9a26,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  834.69481722085,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_872_ef1c9a26_Space,                !- Name
  Room_872_ef1c9a26,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_875_9adc00bc_Space,                !- Space Name 1
  Room_872_ef1c9a26_Space,                !- Space Name 2
  Room_873_91ee2dac_Space,                !- Space Name 3
  Room_877_67ae2d2d_Space,                !- Space Name 4
  Room_874_343a03a1_Space,                !- Space Name 5
  Room_876_c3acab95_Space,                !- Space Name 6
  Room_878_ab84a85f_Space,                !- Space Name 7
  Room_879_a5eb3c11_Space,                !- Space Name 8
  Room_880_fa22c93a_Space,                !- Space Name 9
  Room_881_4fd18db3_Space;                !- Space Name 10

InternalMass,
  Room_875_9adc00bc_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_875_9adc00bc,                      !- Zone or ZoneList Name
  Room_875_9adc00bc_Space,                !- Space or SpaceList Name
  1839.44133908721;                       !- Surface Area {m2}

InternalMass,
  Room_872_ef1c9a26_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_872_ef1c9a26,                      !- Zone or ZoneList Name
  Room_872_ef1c9a26_Space,                !- Space or SpaceList Name
  834.69481722085;                        !- Surface Area {m2}

InternalMass,
  Room_873_91ee2dac_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_873_91ee2dac,                      !- Zone or ZoneList Name
  Room_873_91ee2dac_Space,                !- Space or SpaceList Name
  834.69481722085;                        !- Surface Area {m2}

InternalMass,
  Room_877_67ae2d2d_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_877_67ae2d2d,                      !- Zone or ZoneList Name
  Room_877_67ae2d2d_Space,                !- Space or SpaceList Name
  834.694817122738;                       !- Surface Area {m2}

InternalMass,
  Room_874_343a03a1_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_874_343a03a1,                      !- Zone or ZoneList Name
  Room_874_343a03a1_Space,                !- Space or SpaceList Name
  1839.44133908721;                       !- Surface Area {m2}

InternalMass,
  Room_876_c3acab95_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_876_c3acab95,                      !- Zone or ZoneList Name
  Room_876_c3acab95_Space,                !- Space or SpaceList Name
  834.694817122738;                       !- Surface Area {m2}

InternalMass,
  Room_878_ab84a85f_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_878_ab84a85f,                      !- Zone or ZoneList Name
  Room_878_ab84a85f_Space,                !- Space or SpaceList Name
  1839.44182755833;                       !- Surface Area {m2}

InternalMass,
  Room_879_a5eb3c11_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_879_a5eb3c11,                      !- Zone or ZoneList Name
  Room_879_a5eb3c11_Space,                !- Space or SpaceList Name
  1839.44182755833;                       !- Surface Area {m2}

InternalMass,
  Room_880_fa22c93a_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_880_fa22c93a,                      !- Zone or ZoneList Name
  Room_880_fa22c93a_Space,                !- Space or SpaceList Name
  4873.42028864681;                       !- Surface Area {m2}

InternalMass,
  Room_881_4fd18db3_Space Internal Mass 1, !- Name
  Interior Floor,                         !- Construction Name
  Room_881_4fd18db3,                      !- Zone or ZoneList Name
  Room_881_4fd18db3_Space,                !- Space or SpaceList Name
  4873.42028864681;                       !- Surface Area {m2}

Lights,
  MediumOffice Building_Lighting,         !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting Mahmoud,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.934784118357488,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.938736596032792,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.934784118357488,                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.93676035719514;                       !- Value Until Time 4

Schedule:Week:Daily,
  NECB-A-Lighting Mahmoud Week Rule - Jan1-Dec31, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 2,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default 1,              !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default 1,              !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default 1,              !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default 1;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting Mahmoud,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Mahmoud Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default 1,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.869950286402395,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.873465143526655,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.889282000585823,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 2,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy Mahmoud,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0711847437650022,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.899211819279754,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Occupancy Mahmoud Week Rule - Jan1-Dec31, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 51,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 2,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default 1,             !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default 1,             !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default 1,             !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default 1;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy Mahmoud,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Mahmoud Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default 1,             !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.0334142908286141,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.896311714834342,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.892796857710083,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.530766573911345,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.623910287704224,                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.437622860118466,                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.0896520048167674,                     !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 2,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment 20.0 percent reduction, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment Mahmoud,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.03492942987592,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.889330625091495,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.924902924169228,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.89525934160445;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.889330625091495,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.924902924169228,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.89525934160445;                       !- Value Until Time 3

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Mahmoud Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment Mahmoud,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Mahmoud Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.655544001822561,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.903341429082861,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.899826571958602,                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.673118287443859;                      !- Value Until Time 5

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

BuildingSurface:Detailed,
  Room_872_ef1c9a26..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_872_ef1c9a26,                      !- Zone Name
  Room_872_ef1c9a26_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_880_fa22c93a..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 0,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 0,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face0,               !- Building Surface Name
  Room_880_fa22c93a..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5440381362477, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  28.5440381362477, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  26.0731157010401, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  26.0731157010401, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face0,               !- Building Surface Name
  Room_880_fa22c93a..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4553850922382, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  25.4553850922382, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  22.9844626570307, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  22.9844626570307, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face0,               !- Building Surface Name
  Room_880_fa22c93a..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3667320482288, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  22.3667320482288, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  19.8958096130213, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  19.8958096130213, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face0,               !- Building Surface Name
  Room_880_fa22c93a..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2780790042194, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  19.2780790042194, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  16.8071565690119, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  16.8071565690119, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face0,               !- Building Surface Name
  Room_880_fa22c93a..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.18942596021, 7.23233001625184, 2.8,  !- X,Y,Z Vertex 1 {m}
  16.18942596021, 7.23233001625184, 0.8,  !- X,Y,Z Vertex 2 {m}
  13.7185035250025, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  13.7185035250025, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face0,               !- Building Surface Name
  Room_880_fa22c93a..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1007729162006, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  13.1007729162006, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  10.6298504809931, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  10.6298504809931, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face0_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face0,               !- Building Surface Name
  Room_880_fa22c93a..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0121198721912, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  10.0121198721912, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  7.54119743698365, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  7.54119743698365, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_872_ef1c9a26..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_872_ef1c9a26,                      !- Zone Name
  Room_872_ef1c9a26_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_878_ab84a85f..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625184, 1.74814357366213e-32, !- X,Y,Z Vertex 2 {m}
  2.72126915014094e-16, -2.72126994644115e-16, -1.23901187480242e-33, !- X,Y,Z Vertex 3 {m}
  8.62908547362729e-16, 2.52697497821086e-17, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face1,               !- Building Surface Name
  Room_878_ab84a85f..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99125439482995, 6.99125234904344, 2.8, !- X,Y,Z Vertex 1 {m}
  6.99125439482995, 6.99125234904344, 0.8, !- X,Y,Z Vertex 2 {m}
  5.06263249280789, 5.06263101137629, 0.8, !- X,Y,Z Vertex 3 {m}
  5.06263249280789, 5.06263101137629, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face1,               !- Building Surface Name
  Room_878_ab84a85f..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58047701730238, 4.5804756769595, 2.8, !- X,Y,Z Vertex 1 {m}
  4.58047701730238, 4.5804756769595, 0.8, !- X,Y,Z Vertex 2 {m}
  2.65185511528033, 2.65185433929234, 0.8, !- X,Y,Z Vertex 3 {m}
  2.65185511528032, 2.65185433929234, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face1,               !- Building Surface Name
  Room_878_ab84a85f..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.16969963977481, 2.16969900487555, 2.8, !- X,Y,Z Vertex 1 {m}
  2.16969963977481, 2.16969900487555, 0.8, !- X,Y,Z Vertex 2 {m}
  0.241077737752756, 0.241077667208394, 0.8, !- X,Y,Z Vertex 3 {m}
  0.241077737752757, 0.241077667208394, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_872_ef1c9a26..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_872_ef1c9a26,                      !- Zone Name
  Room_872_ef1c9a26_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_874_343a03a1..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, -5.99054662571363e-31, !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625183, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.844153744279, 0.241077667208391, 2.8, !- X,Y,Z Vertex 1 {m}
  35.844153744279, 0.241077667208391, 0.8, !- X,Y,Z Vertex 2 {m}
  33.9155329708637, 2.16969900487555, 0.8, !- X,Y,Z Vertex 3 {m}
  33.9155329708637, 2.16969900487555, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4333777775099, 2.65185433929234, 2.8, !- X,Y,Z Vertex 1 {m}
  33.4333777775099, 2.65185433929234, 0.8, !- X,Y,Z Vertex 2 {m}
  31.5047570040946, 4.5804756769595, 0.8, !- X,Y,Z Vertex 3 {m}
  31.5047570040946, 4.5804756769595, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_872_ef1c9a26..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0226018107408, 5.06263101137627, 2.8, !- X,Y,Z Vertex 1 {m}
  31.0226018107408, 5.06263101137627, 0.8, !- X,Y,Z Vertex 2 {m}
  29.0939810373255, 6.99125234904344, 0.8, !- X,Y,Z Vertex 3 {m}
  29.0939810373255, 6.99125234904344, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_872_ef1c9a26..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_872_ef1c9a26,                      !- Zone Name
  Room_872_ef1c9a26_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_873_91ee2dac..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.44089209850063e-16, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_872_ef1c9a26..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_872_ef1c9a26,                      !- Zone Name
  Room_872_ef1c9a26_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625184, 0,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 0,  !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_872_ef1c9a26..Face5,               !- Name
  Wall,                                   !- Surface Type
  Room_872_ef1c9a26..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_872_ef1c9a26,                      !- Zone Name
  Room_872_ef1c9a26_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.0852313409559, 4.44089209850063e-16, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.300710261174633, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.300710261174633, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.7063923505717, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  2.7063923505717, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30781287292096, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.30781287292096, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  5.71349496231802, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  5.71349496231802, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3717363786379, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  30.3717363786379, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  32.777418468035, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  32.777418468035, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3788389903843, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  33.3788389903843, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  35.7845210797813, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  35.7845210797813, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31491548466729, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  6.31491548466729, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  8.72059757406435, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  8.72059757406435, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.32201809641362, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  9.32201809641362, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  11.7277001858107, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  11.7277001858107, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3291207081599, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  12.3291207081599, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  14.734802797557, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  14.734802797557, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3362233199063, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  15.3362233199063, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  17.7419054093033, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  17.7419054093033, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3433259316526, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  18.3433259316526, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  20.7490080210497, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  20.7490080210497, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3504285433989, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  21.3504285433989, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  23.756110632796, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  23.756110632796, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3575311551453, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  24.3575311551453, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  26.7632132445423, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  26.7632132445423, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_872_ef1c9a26..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_872_ef1c9a26..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3646337668916, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  27.3646337668916, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  29.7703158562887, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  29.7703158562887, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_872_ef1c9a26_Space HVAC Off Infiltration, !- Name
  Room_872_ef1c9a26_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_872_ef1c9a26_Space HVAC On Infiltration, !- Name
  Room_872_ef1c9a26_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_872_ef1c9a26 Thermostat,           !- Name
  Room_872_ef1c9a26,                      !- Zone or ZoneList Name
  Room_872_ef1c9a26 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_872_ef1c9a26 Thermostat Schedule,  !- Name
  Room_872_ef1c9a26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_872_ef1c9a26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.110682957775912,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  6.21721934707226,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  7.21880592885375,                       !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  14.5587941205534,                       !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  20.52,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  12.3189353909779,                       !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  4.61960077161673;                       !- Value Until Time 7

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Mahmoud Week Rule - Jan1-Dec31, !- Name
  Schedule Day 49,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 48,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 2, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default 1, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default 1, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default 1, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default 1, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.40950400312439,                       !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.970123714443794,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.970123714443794,                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.432350574432077,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.40950400312439;                       !- Value Until Time 5

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 2, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Mahmoud Week Rule - Jan1-Dec31, !- Name
  Schedule Day 46,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 2, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default 1, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default 1, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default 1, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling Mahmoud, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default 1, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 2, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Room_872_ef1c9a26,                      !- Zone Name
  Room_872_ef1c9a26 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_872_ef1c9a26 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_872_ef1c9a26 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_872_ef1c9a26 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_872_ef1c9a26 Inlet Node List,      !- Name
  Node 145;                               !- Node Name 1

NodeList,
  Room_872_ef1c9a26 Exhaust Node List,    !- Name
  Node 25;                                !- Node Name 1

NodeList,
  Room_872_ef1c9a26 Return Node List,     !- Name
  Node 146;                               !- Node Name 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water,     !- Name
  Zone HVAC Baseboard Rad Conv Water Design, !- Design Object
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 119,                               !- Inlet Node Name
  Node 120,                               !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  Room_872_ef1c9a26..Face1,               !- Surface Name 1
  0.0503800740091221,                     !- Fraction of Radiant Energy to Surface 1
  Room_872_ef1c9a26..Face3,               !- Surface Name 2
  0.28,                                   !- Fraction of Radiant Energy to Surface 2
  Room_872_ef1c9a26..Face4,               !- Surface Name 3
  0.035,                                  !- Fraction of Radiant Energy to Surface 3
  Room_872_ef1c9a26..Face5,               !- Surface Name 4
  0.177744020118641,                      !- Fraction of Radiant Energy to Surface 4
  Room_872_ef1c9a26..Face2,               !- Surface Name 5
  0.0503800592682075,                     !- Fraction of Radiant Energy to Surface 5
  Room_872_ef1c9a26..Face0,               !- Surface Name 6
  0.10649584660403;                       !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  Zone HVAC Baseboard Rad Conv Water Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ZoneExhaust,
  Zone Exhaust Fan 7,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 25,                                !- Air Inlet Node Name
  Node 26,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 9,                        !- Name
  Node 145,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 9;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 9,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 145,                               !- Air Outlet Node Name
  Node 147,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 9,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 143,                               !- Water Inlet Node Name
  Node 144,                               !- Water Outlet Node Name
  Node 147,                               !- Air Inlet Node Name
  Node 145,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_872_ef1c9a26 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 7,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 9,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_872_ef1c9a26,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_873_91ee2dac,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  834.69481722085,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_873_91ee2dac_Space,                !- Name
  Room_873_91ee2dac,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_873_91ee2dac..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_873_91ee2dac,                      !- Zone Name
  Room_873_91ee2dac_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_872_ef1c9a26..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_873_91ee2dac..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_873_91ee2dac,                      !- Zone Name
  Room_873_91ee2dac_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_881_4fd18db3..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face1,               !- Building Surface Name
  Room_881_4fd18db3..Face4_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5440381362477, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  28.5440381362477, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  26.0731157010401, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  26.0731157010401, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face1,               !- Building Surface Name
  Room_881_4fd18db3..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4553850922382, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  25.4553850922382, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  22.9844626570307, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  22.9844626570307, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face1,               !- Building Surface Name
  Room_881_4fd18db3..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3667320482288, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  22.3667320482288, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  19.8958096130213, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  19.8958096130213, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face1,               !- Building Surface Name
  Room_881_4fd18db3..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2780790042194, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  19.2780790042194, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  16.8071565690119, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  16.8071565690119, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face1,               !- Building Surface Name
  Room_881_4fd18db3..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.18942596021, 7.23233001625184, 6.8,  !- X,Y,Z Vertex 1 {m}
  16.18942596021, 7.23233001625184, 4.8,  !- X,Y,Z Vertex 2 {m}
  13.7185035250025, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  13.7185035250025, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face1,               !- Building Surface Name
  Room_881_4fd18db3..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1007729162006, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  13.1007729162006, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  10.6298504809931, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  10.6298504809931, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face1,               !- Building Surface Name
  Room_881_4fd18db3..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0121198721912, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  10.0121198721912, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  7.54119743698365, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  7.54119743698365, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_873_91ee2dac..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_873_91ee2dac,                      !- Zone Name
  Room_873_91ee2dac_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_879_a5eb3c11..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625184, 8,  !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 2 {m}
  3.54328356723625e-15, 9.43011432369793e-18, 4, !- X,Y,Z Vertex 3 {m}
  1.3268491783911e-15, -1.32684956665489e-15, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face2,               !- Building Surface Name
  Room_879_a5eb3c11..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99125439482995, 6.99125234904344, 6.8, !- X,Y,Z Vertex 1 {m}
  6.99125439482995, 6.99125234904344, 4.8, !- X,Y,Z Vertex 2 {m}
  5.06263249280789, 5.06263101137629, 4.8, !- X,Y,Z Vertex 3 {m}
  5.0626324928079, 5.06263101137629, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face2,               !- Building Surface Name
  Room_879_a5eb3c11..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58047701730238, 4.5804756769595, 6.8, !- X,Y,Z Vertex 1 {m}
  4.58047701730238, 4.5804756769595, 4.8, !- X,Y,Z Vertex 2 {m}
  2.65185511528033, 2.65185433929234, 4.8, !- X,Y,Z Vertex 3 {m}
  2.65185511528033, 2.65185433929234, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face2,               !- Building Surface Name
  Room_879_a5eb3c11..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.16969963977481, 2.16969900487555, 6.8, !- X,Y,Z Vertex 1 {m}
  2.16969963977481, 2.16969900487555, 4.8, !- X,Y,Z Vertex 2 {m}
  0.241077737752758, 0.241077667208395, 4.8, !- X,Y,Z Vertex 3 {m}
  0.241077737752758, 0.241077667208396, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_873_91ee2dac..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_873_91ee2dac,                      !- Zone Name
  Room_873_91ee2dac_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_875_9adc00bc..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 0, 8,                 !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625183, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.844153744279, 0.241077667208388, 6.8, !- X,Y,Z Vertex 1 {m}
  35.844153744279, 0.241077667208388, 4.8, !- X,Y,Z Vertex 2 {m}
  33.9155329708637, 2.16969900487555, 4.8, !- X,Y,Z Vertex 3 {m}
  33.9155329708637, 2.16969900487555, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4333777775099, 2.65185433929234, 6.8, !- X,Y,Z Vertex 1 {m}
  33.4333777775099, 2.65185433929234, 4.8, !- X,Y,Z Vertex 2 {m}
  31.5047570040946, 4.5804756769595, 4.8, !- X,Y,Z Vertex 3 {m}
  31.5047570040946, 4.5804756769595, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_873_91ee2dac..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0226018107408, 5.06263101137627, 6.8, !- X,Y,Z Vertex 1 {m}
  31.0226018107408, 5.06263101137627, 4.8, !- X,Y,Z Vertex 2 {m}
  29.0939810373255, 6.99125234904344, 4.8, !- X,Y,Z Vertex 3 {m}
  29.0939810373255, 6.99125234904344, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_873_91ee2dac..Face4,               !- Name
  Roof,                                   !- Surface Type
  Room_873_91ee2dac..Face4 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_873_91ee2dac,                      !- Zone Name
  Room_873_91ee2dac_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 0, 8,                 !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 8,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 8,  !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_873_91ee2dac..Face5,               !- Name
  Wall,                                   !- Surface Type
  Room_873_91ee2dac..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_873_91ee2dac,                      !- Zone Name
  Room_873_91ee2dac_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 3 {m}
  36.0852313409559, 0, 8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.300710261174636, 0, 6.8,              !- X,Y,Z Vertex 1 {m}
  0.300710261174636, 0, 4.8,              !- X,Y,Z Vertex 2 {m}
  2.7063923505717, 0, 4.8,                !- X,Y,Z Vertex 3 {m}
  2.7063923505717, 0, 6.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30781287292096, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  3.30781287292096, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  5.71349496231803, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  5.71349496231803, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3717363786379, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  30.3717363786379, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  32.777418468035, 0, 4.8,                !- X,Y,Z Vertex 3 {m}
  32.777418468035, 0, 6.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3788389903843, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  33.3788389903843, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  35.7845210797813, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  35.7845210797813, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31491548466729, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  6.31491548466729, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  8.72059757406436, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  8.72059757406436, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.32201809641362, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  9.32201809641362, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  11.7277001858107, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  11.7277001858107, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3291207081599, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  12.3291207081599, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  14.734802797557, 0, 4.8,                !- X,Y,Z Vertex 3 {m}
  14.734802797557, 0, 6.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3362233199063, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  15.3362233199063, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  17.7419054093033, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  17.7419054093033, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3433259316526, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  18.3433259316526, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  20.7490080210497, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  20.7490080210497, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3504285433989, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  21.3504285433989, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  23.756110632796, 0, 4.8,                !- X,Y,Z Vertex 3 {m}
  23.756110632796, 0, 6.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3575311551453, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  24.3575311551453, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  26.7632132445423, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  26.7632132445423, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_873_91ee2dac..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_873_91ee2dac..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3646337668916, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  27.3646337668916, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  29.7703158562887, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  29.7703158562887, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_873_91ee2dac_Space HVAC Off Infiltration, !- Name
  Room_873_91ee2dac_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_873_91ee2dac_Space HVAC On Infiltration, !- Name
  Room_873_91ee2dac_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_873_91ee2dac Thermostat,           !- Name
  Room_873_91ee2dac,                      !- Zone or ZoneList Name
  Room_873_91ee2dac Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_873_91ee2dac Thermostat Schedule,  !- Name
  Room_873_91ee2dac Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_873_91ee2dac Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_873_91ee2dac,                      !- Zone Name
  Room_873_91ee2dac Equipment List,       !- Zone Conditioning Equipment List Name
  Room_873_91ee2dac Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_873_91ee2dac Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_873_91ee2dac Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_873_91ee2dac Inlet Node List,      !- Name
  Node 140;                               !- Node Name 1

NodeList,
  Room_873_91ee2dac Exhaust Node List,    !- Name
  Node 23;                                !- Node Name 1

NodeList,
  Room_873_91ee2dac Return Node List,     !- Name
  Node 141;                               !- Node Name 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water 1,   !- Name
  Zone HVAC Baseboard Rad Conv Water 1 Design, !- Design Object
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 121,                               !- Inlet Node Name
  Node 122,                               !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  Room_873_91ee2dac..Face0,               !- Surface Name 1
  0.035,                                  !- Fraction of Radiant Energy to Surface 1
  Room_873_91ee2dac..Face3,               !- Surface Name 2
  0.0503800592682075,                     !- Fraction of Radiant Energy to Surface 2
  Room_873_91ee2dac..Face5,               !- Surface Name 3
  0.177744020118641,                      !- Fraction of Radiant Energy to Surface 3
  Room_873_91ee2dac..Face2,               !- Surface Name 4
  0.0503800740091221,                     !- Fraction of Radiant Energy to Surface 4
  Room_873_91ee2dac..Face1,               !- Surface Name 5
  0.10649584660403,                       !- Fraction of Radiant Energy to Surface 5
  Room_873_91ee2dac..Face4,               !- Surface Name 6
  0.28;                                   !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  Zone HVAC Baseboard Rad Conv Water 1 Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Fan:ZoneExhaust,
  Zone Exhaust Fan 6,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 23,                                !- Air Inlet Node Name
  Node 24,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 8,                        !- Name
  Node 140,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 8;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 8,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 140,                               !- Air Outlet Node Name
  Node 142,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 8,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 138,                               !- Water Inlet Node Name
  Node 139,                               !- Water Outlet Node Name
  Node 142,                               !- Air Inlet Node Name
  Node 140,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_873_91ee2dac Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water 1,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 6,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 8,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_873_91ee2dac,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_874_343a03a1,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  1839.44133908722,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_874_343a03a1_Space,                !- Name
  Room_874_343a03a1,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_874_343a03a1..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_874_343a03a1,                      !- Zone Name
  Room_874_343a03a1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_872_ef1c9a26..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625184, 0,  !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.0852313409559, 0, 4;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face0,               !- Building Surface Name
  Room_872_ef1c9a26..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.0939810373255, 6.99125234904345, 2.8, !- X,Y,Z Vertex 1 {m}
  29.0939810373255, 6.99125234904345, 0.8, !- X,Y,Z Vertex 2 {m}
  31.0226018107408, 5.06263101137628, 0.8, !- X,Y,Z Vertex 3 {m}
  31.0226018107408, 5.06263101137628, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face0,               !- Building Surface Name
  Room_872_ef1c9a26..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5047570040946, 4.5804756769595, 2.8, !- X,Y,Z Vertex 1 {m}
  31.5047570040946, 4.5804756769595, 0.8, !- X,Y,Z Vertex 2 {m}
  33.4333777775099, 2.65185433929234, 0.8, !- X,Y,Z Vertex 3 {m}
  33.4333777775099, 2.65185433929234, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face0,               !- Building Surface Name
  Room_872_ef1c9a26..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9155329708637, 2.16969900487555, 2.8, !- X,Y,Z Vertex 1 {m}
  33.9155329708637, 2.16969900487555, 0.8, !- X,Y,Z Vertex 2 {m}
  35.844153744279, 0.241077667208388, 0.8, !- X,Y,Z Vertex 3 {m}
  35.844153744279, 0.241077667208388, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_874_343a03a1..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_874_343a03a1,                      !- Zone Name
  Room_874_343a03a1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_880_fa22c93a..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625184, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625184, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529198405396, 63.287395527832, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529198405396, 63.287395527832, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529191463643, 60.9146943421567, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529191463643, 60.9146943421567, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529189728205, 60.3215190457378, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529189728205, 60.3215190457378, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529182786452, 57.9488178600625, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529182786452, 57.9488178600625, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529111633486, 33.6286307068901, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529111633486, 33.6286307068901, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529104691733, 31.2559295212148, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529104691733, 31.2559295212148, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529102956295, 30.6627542247959, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529102956295, 30.6627542247959, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529096014542, 28.2900530391206, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529096014542, 28.2900530391206, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529094279104, 27.6968777427017, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529094279104, 27.6968777427017, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529087337351, 25.3241765570264, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529087337351, 25.3241765570264, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529085601913, 24.7310012606076, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529085601913, 24.7310012606076, 0.8, !- X,Y,Z Vertex 2 {m}
  28.852907866016, 22.3583000749322, 0.8, !- X,Y,Z Vertex 3 {m}
  28.852907866016, 22.3583000749322, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529076924722, 21.7651247785134, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529076924722, 21.7651247785134, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529069982969, 19.392423592838, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529069982969, 19.392423592838, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529068247531, 18.7992482964192, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529068247531, 18.7992482964192, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529061305778, 16.4265471107438, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529061305778, 16.4265471107438, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852905957034, 15.833371814325, 2.8,  !- X,Y,Z Vertex 1 {m}
  28.852905957034, 15.833371814325, 0.8,  !- X,Y,Z Vertex 2 {m}
  28.8529052628587, 13.4606706286497, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529052628587, 13.4606706286497, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529050893149, 12.8674953322308, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529050893149, 12.8674953322308, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529043951396, 10.4947941465555, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529043951396, 10.4947941465555, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529042215958, 9.90161885013664, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529042215958, 9.90161885013664, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529035274205, 7.52891766446129, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529035274205, 7.52891766446129, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529181051014, 57.3556425636436, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529181051014, 57.3556425636436, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529174109261, 54.9829413779683, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529174109261, 54.9829413779683, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529172373823, 54.3897660815494, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529172373823, 54.3897660815494, 0.8, !- X,Y,Z Vertex 2 {m}
  28.852916543207, 52.0170648958741, 0.8, !- X,Y,Z Vertex 3 {m}
  28.852916543207, 52.0170648958741, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529163696632, 51.4238895994553, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529163696632, 51.4238895994553, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529156754879, 49.0511884137799, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529156754879, 49.0511884137799, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529155019441, 48.4580131173611, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529155019441, 48.4580131173611, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529148077688, 46.0853119316857, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529148077688, 46.0853119316857, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852914634225, 45.4921366352669, 2.8, !- X,Y,Z Vertex 1 {m}
  28.852914634225, 45.4921366352669, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529139400497, 43.1194354495915, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529139400497, 43.1194354495915, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529137665059, 42.5262601531727, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529137665059, 42.5262601531727, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529130723306, 40.1535589674973, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529130723306, 40.1535589674973, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529128987868, 39.5603836710785, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529128987868, 39.5603836710785, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529122046115, 37.1876824854031, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529122046115, 37.1876824854031, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529120310677, 36.5945071889843, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529120310677, 36.5945071889843, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529113368924, 34.221806003309, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529113368924, 34.221806003309, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_874_343a03a1..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_874_343a03a1,                      !- Zone Name
  Room_874_343a03a1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_876_c3acab95..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face2,               !- Building Surface Name
  Room_876_c3acab95..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.8441743217673, 70.5752314337395, 2.8, !- X,Y,Z Vertex 1 {m}
  35.8441743217673, 70.5752314337395, 0.8, !- X,Y,Z Vertex 2 {m}
  33.9155524198485, 68.6466112247193, 0.8, !- X,Y,Z Vertex 3 {m}
  33.9155524198485, 68.6466112247193, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face2,               !- Building Surface Name
  Room_876_c3acab95..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4333969443688, 68.1644561724643, 2.8, !- X,Y,Z Vertex 1 {m}
  33.4333969443688, 68.1644561724643, 0.8, !- X,Y,Z Vertex 2 {m}
  31.5047750424499, 66.2358359634441, 0.8, !- X,Y,Z Vertex 3 {m}
  31.5047750424499, 66.2358359634441, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_874_343a03a1..Face2,               !- Building Surface Name
  Room_876_c3acab95..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0226195669702, 65.7536809111891, 2.8, !- X,Y,Z Vertex 1 {m}
  31.0226195669702, 65.7536809111891, 0.8, !- X,Y,Z Vertex 2 {m}
  29.0939976650513, 63.8250607021689, 0.8, !- X,Y,Z Vertex 3 {m}
  29.0939976650513, 63.8250607021689, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_874_343a03a1..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_874_343a03a1,                      !- Zone Name
  Room_874_343a03a1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_875_9adc00bc..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625184, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_874_343a03a1..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_874_343a03a1,                      !- Zone Name
  Room_874_343a03a1_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625184, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_874_343a03a1..Face5,               !- Name
  Wall,                                   !- Surface Type
  Room_874_343a03a1..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_874_343a03a1,                      !- Zone Name
  Room_874_343a03a1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, -1.68966262125323e-21, 4, !- X,Y,Z Vertex 1 {m}
  36.0852313409559, -1.68966262125323e-21, 0, !- X,Y,Z Vertex 2 {m}
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 4;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852314272832, 0.295067953999446, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852314272832, 0.295067953999446, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852321179016, 2.65561158599501, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852321179016, 2.65561158599501, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852322905562, 3.2457474939939, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852322905562, 3.2457474939939, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852329811745, 5.60629112598947, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852329811745, 5.60629112598947, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852400600129, 29.801863353944, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852400600129, 29.801863353944, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852407506313, 32.1624069859396, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852407506313, 32.1624069859396, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852409232859, 32.7525428939385, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852409232859, 32.7525428939385, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852416139043, 35.1130865259341, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852416139043, 35.1130865259341, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852417865589, 35.7032224339329, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852417865589, 35.7032224339329, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852424771772, 38.0637660659285, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852424771772, 38.0637660659285, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852426498318, 38.6539019739274, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852426498318, 38.6539019739274, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852433404502, 41.014445605923, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852433404502, 41.014445605923, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852435131048, 41.6045815139219, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852435131048, 41.6045815139219, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852442037232, 43.9651251459174, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852442037232, 43.9651251459174, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852443763778, 44.5552610539163, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852443763778, 44.5552610539163, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852450669961, 46.9158046859119, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852450669961, 46.9158046859119, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852452396507, 47.5059405939108, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852452396507, 47.5059405939108, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852459302691, 49.8664842259063, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852459302691, 49.8664842259063, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852461029237, 50.4566201339052, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852461029237, 50.4566201339052, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852467935421, 52.8171637659008, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852467935421, 52.8171637659008, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852469661967, 53.4072996738997, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852469661967, 53.4072996738997, 0.8, !- X,Y,Z Vertex 2 {m}
  36.085247656815, 55.7678433058952, 0.8, !- X,Y,Z Vertex 3 {m}
  36.085247656815, 55.7678433058952, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852478294697, 56.3579792138941, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852478294697, 56.3579792138941, 0.8, !- X,Y,Z Vertex 2 {m}
  36.085248520088, 58.7185228458897, 0.8, !- X,Y,Z Vertex 3 {m}
  36.085248520088, 58.7185228458897, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852331538291, 6.19642703398836, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852331538291, 6.19642703398836, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852338444475, 8.55697066598393, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852338444475, 8.55697066598393, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852486927426, 59.3086587538886, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852486927426, 59.3086587538886, 0.8, !- X,Y,Z Vertex 2 {m}
  36.085249383361, 61.6692023858842, 0.8, !- X,Y,Z Vertex 3 {m}
  36.085249383361, 61.6692023858842, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852495560156, 62.259338293883, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852495560156, 62.259338293883, 0.8, !- X,Y,Z Vertex 2 {m}
  36.085250246634, 64.6198819258786, 0.8, !- X,Y,Z Vertex 3 {m}
  36.085250246634, 64.6198819258786, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852504192886, 65.2100178338775, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852504192886, 65.2100178338775, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852511099069, 67.5705614658731, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852511099069, 67.5705614658731, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852512825615, 68.160697373872, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852512825615, 68.160697373872, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852519731799, 70.5212410058675, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852519731799, 70.5212410058675, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852340171021, 9.14710657398282, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852340171021, 9.14710657398282, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852347077205, 11.5076502059784, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852347077205, 11.5076502059784, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852348803751, 12.0977861139773, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852348803751, 12.0977861139773, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852355709935, 14.4583297459728, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852355709935, 14.4583297459728, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852357436481, 15.0484656539717, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852357436481, 15.0484656539717, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852364342664, 17.4090092859673, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852364342664, 17.4090092859673, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085236606921, 17.9991451939662, 2.8, !- X,Y,Z Vertex 1 {m}
  36.085236606921, 17.9991451939662, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852372975394, 20.3596888259618, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852372975394, 20.3596888259618, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085237470194, 20.9498247339607, 2.8, !- X,Y,Z Vertex 1 {m}
  36.085237470194, 20.9498247339607, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852381608124, 23.3103683659562, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852381608124, 23.3103683659562, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085238333467, 23.9005042739551, 2.8, !- X,Y,Z Vertex 1 {m}
  36.085238333467, 23.9005042739551, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852390240853, 26.2610479059507, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852390240853, 26.2610479059507, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_874_343a03a1..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_874_343a03a1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852391967399, 26.8511838139496, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852391967399, 26.8511838139496, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852398873583, 29.2117274459451, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852398873583, 29.2117274459451, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_874_343a03a1_Space HVAC Off Infiltration, !- Name
  Room_874_343a03a1_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_874_343a03a1_Space HVAC On Infiltration, !- Name
  Room_874_343a03a1_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_874_343a03a1 Thermostat,           !- Name
  Room_874_343a03a1,                      !- Zone or ZoneList Name
  Room_874_343a03a1 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_874_343a03a1 Thermostat Schedule,  !- Name
  Room_874_343a03a1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_874_343a03a1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 2,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_874_343a03a1,                      !- Zone Name
  Room_874_343a03a1 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_874_343a03a1 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_874_343a03a1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_874_343a03a1 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_874_343a03a1 Inlet Node List,      !- Name
  Node 135;                               !- Node Name 1

NodeList,
  Room_874_343a03a1 Exhaust Node List,    !- Name
  Node 21;                                !- Node Name 1

NodeList,
  Room_874_343a03a1 Return Node List,     !- Name
  Node 136;                               !- Node Name 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water 2,   !- Name
  Zone HVAC Baseboard Rad Conv Water 2 Design, !- Design Object
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 123,                               !- Inlet Node Name
  Node 124,                               !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  Room_874_343a03a1..Face3,               !- Surface Name 1
  0.28,                                   !- Fraction of Radiant Energy to Surface 1
  Room_874_343a03a1..Face4,               !- Surface Name 2
  0.035,                                  !- Fraction of Radiant Energy to Surface 2
  Room_874_343a03a1..Face2,               !- Surface Name 3
  0.0266745254611548,                     !- Fraction of Radiant Energy to Surface 3
  Room_874_343a03a1..Face5,               !- Surface Name 4
  0.1846872096177,                        !- Fraction of Radiant Energy to Surface 4
  Room_874_343a03a1..Face1,               !- Surface Name 5
  0.146963739459001,                      !- Fraction of Radiant Energy to Surface 5
  Room_874_343a03a1..Face0,               !- Surface Name 6
  0.0266745254621444;                     !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  Zone HVAC Baseboard Rad Conv Water 2 Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Fan:ZoneExhaust,
  Zone Exhaust Fan 5,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 21,                                !- Air Inlet Node Name
  Node 22,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 7,                        !- Name
  Node 135,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 7;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 7,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 135,                               !- Air Outlet Node Name
  Node 137,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 7,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 57,                                !- Water Inlet Node Name
  Node 60,                                !- Water Outlet Node Name
  Node 137,                               !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_874_343a03a1 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water 2,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 5,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 7,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_874_343a03a1,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_875_9adc00bc,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  1839.44133908722,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_875_9adc00bc_Space,                !- Name
  Room_875_9adc00bc,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_875_9adc00bc..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_875_9adc00bc,                      !- Zone Name
  Room_875_9adc00bc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_874_343a03a1..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_875_9adc00bc..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_875_9adc00bc,                      !- Zone Name
  Room_875_9adc00bc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_873_91ee2dac..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625184, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 3 {m}
  36.0852313409559, 0, 8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face1,               !- Building Surface Name
  Room_873_91ee2dac..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.0939810373255, 6.99125234904345, 6.8, !- X,Y,Z Vertex 1 {m}
  29.0939810373255, 6.99125234904345, 4.8, !- X,Y,Z Vertex 2 {m}
  31.0226018107408, 5.06263101137628, 4.8, !- X,Y,Z Vertex 3 {m}
  31.0226018107408, 5.06263101137628, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face1,               !- Building Surface Name
  Room_873_91ee2dac..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5047570040946, 4.5804756769595, 6.8, !- X,Y,Z Vertex 1 {m}
  31.5047570040946, 4.5804756769595, 4.8, !- X,Y,Z Vertex 2 {m}
  33.4333777775099, 2.65185433929234, 4.8, !- X,Y,Z Vertex 3 {m}
  33.4333777775099, 2.65185433929234, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face1,               !- Building Surface Name
  Room_873_91ee2dac..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9155329708637, 2.16969900487555, 6.8, !- X,Y,Z Vertex 1 {m}
  33.9155329708637, 2.16969900487555, 4.8, !- X,Y,Z Vertex 2 {m}
  35.844153744279, 0.241077667208388, 4.8, !- X,Y,Z Vertex 3 {m}
  35.844153744279, 0.241077667208388, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_875_9adc00bc..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_875_9adc00bc,                      !- Zone Name
  Room_875_9adc00bc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_881_4fd18db3..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529198405396, 63.287395527832, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529198405396, 63.287395527832, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529191463643, 60.9146943421566, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529191463643, 60.9146943421566, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529189728205, 60.3215190457378, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529189728205, 60.3215190457378, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529182786452, 57.9488178600625, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529182786452, 57.9488178600625, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529111633486, 33.6286307068901, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529111633486, 33.6286307068901, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529104691733, 31.2559295212148, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529104691733, 31.2559295212148, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529102956295, 30.6627542247959, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529102956295, 30.6627542247959, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529096014542, 28.2900530391206, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529096014542, 28.2900530391206, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529094279104, 27.6968777427017, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529094279104, 27.6968777427017, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529087337351, 25.3241765570264, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529087337351, 25.3241765570264, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529085601913, 24.7310012606076, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529085601913, 24.7310012606076, 4.8, !- X,Y,Z Vertex 2 {m}
  28.852907866016, 22.3583000749322, 4.8, !- X,Y,Z Vertex 3 {m}
  28.852907866016, 22.3583000749322, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529076924722, 21.7651247785134, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529076924722, 21.7651247785134, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529069982969, 19.392423592838, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529069982969, 19.392423592838, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529068247531, 18.7992482964192, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529068247531, 18.7992482964192, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529061305778, 16.4265471107438, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529061305778, 16.4265471107438, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852905957034, 15.833371814325, 6.8,  !- X,Y,Z Vertex 1 {m}
  28.852905957034, 15.833371814325, 4.8,  !- X,Y,Z Vertex 2 {m}
  28.8529052628587, 13.4606706286497, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529052628587, 13.4606706286497, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529050893149, 12.8674953322308, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529050893149, 12.8674953322308, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529043951396, 10.4947941465555, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529043951396, 10.4947941465555, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529042215958, 9.90161885013663, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529042215958, 9.90161885013663, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529035274205, 7.52891766446128, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529035274205, 7.52891766446128, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529181051014, 57.3556425636436, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529181051014, 57.3556425636436, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529174109261, 54.9829413779683, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529174109261, 54.9829413779683, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529172373823, 54.3897660815494, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529172373823, 54.3897660815494, 4.8, !- X,Y,Z Vertex 2 {m}
  28.852916543207, 52.0170648958741, 4.8, !- X,Y,Z Vertex 3 {m}
  28.852916543207, 52.0170648958741, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529163696632, 51.4238895994552, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529163696632, 51.4238895994552, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529156754879, 49.0511884137799, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529156754879, 49.0511884137799, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529155019441, 48.4580131173611, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529155019441, 48.4580131173611, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529148077688, 46.0853119316857, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529148077688, 46.0853119316857, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852914634225, 45.4921366352669, 6.8, !- X,Y,Z Vertex 1 {m}
  28.852914634225, 45.4921366352669, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529139400497, 43.1194354495915, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529139400497, 43.1194354495915, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529137665059, 42.5262601531727, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529137665059, 42.5262601531727, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529130723306, 40.1535589674973, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529130723306, 40.1535589674973, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529128987868, 39.5603836710785, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529128987868, 39.5603836710785, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529122046115, 37.1876824854031, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529122046115, 37.1876824854031, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529120310677, 36.5945071889843, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529120310677, 36.5945071889843, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529113368924, 34.2218060033089, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529113368924, 34.2218060033089, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_875_9adc00bc..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_875_9adc00bc,                      !- Zone Name
  Room_875_9adc00bc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_877_67ae2d2d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 8,   !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face3,               !- Building Surface Name
  Room_877_67ae2d2d..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.8441743217673, 70.5752314337395, 6.8, !- X,Y,Z Vertex 1 {m}
  35.8441743217673, 70.5752314337395, 4.8, !- X,Y,Z Vertex 2 {m}
  33.9155524198485, 68.6466112247193, 4.8, !- X,Y,Z Vertex 3 {m}
  33.9155524198485, 68.6466112247193, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face3,               !- Building Surface Name
  Room_877_67ae2d2d..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4333969443688, 68.1644561724643, 6.8, !- X,Y,Z Vertex 1 {m}
  33.4333969443688, 68.1644561724643, 4.8, !- X,Y,Z Vertex 2 {m}
  31.5047750424499, 66.2358359634441, 4.8, !- X,Y,Z Vertex 3 {m}
  31.5047750424499, 66.2358359634441, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_875_9adc00bc..Face3,               !- Building Surface Name
  Room_877_67ae2d2d..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0226195669702, 65.7536809111891, 6.8, !- X,Y,Z Vertex 1 {m}
  31.0226195669702, 65.7536809111891, 4.8, !- X,Y,Z Vertex 2 {m}
  29.0939976650513, 63.8250607021689, 4.8, !- X,Y,Z Vertex 3 {m}
  29.0939976650513, 63.8250607021689, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_875_9adc00bc..Face4,               !- Name
  Roof,                                   !- Surface Type
  Room_875_9adc00bc..Face4 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_875_9adc00bc,                      !- Zone Name
  Room_875_9adc00bc_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 0, 8,                 !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 8,   !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_875_9adc00bc..Face5,               !- Name
  Wall,                                   !- Surface Type
  Room_875_9adc00bc..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_875_9adc00bc,                      !- Zone Name
  Room_875_9adc00bc_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, -1.68966262125323e-21, 8, !- X,Y,Z Vertex 1 {m}
  36.0852313409559, -1.68966262125323e-21, 4, !- X,Y,Z Vertex 2 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 8;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852314272832, 0.295067953999446, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852314272832, 0.295067953999446, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852321179016, 2.65561158599501, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852321179016, 2.65561158599501, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852322905562, 3.2457474939939, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852322905562, 3.2457474939939, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852329811745, 5.60629112598947, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852329811745, 5.60629112598947, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852400600129, 29.801863353944, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852400600129, 29.801863353944, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852407506313, 32.1624069859396, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852407506313, 32.1624069859396, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852409232859, 32.7525428939385, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852409232859, 32.7525428939385, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852416139043, 35.1130865259341, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852416139043, 35.1130865259341, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852417865589, 35.7032224339329, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852417865589, 35.7032224339329, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852424771772, 38.0637660659285, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852424771772, 38.0637660659285, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852426498318, 38.6539019739274, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852426498318, 38.6539019739274, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852433404502, 41.014445605923, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852433404502, 41.014445605923, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852435131048, 41.6045815139219, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852435131048, 41.6045815139219, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852442037232, 43.9651251459174, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852442037232, 43.9651251459174, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852443763778, 44.5552610539163, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852443763778, 44.5552610539163, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852450669961, 46.9158046859119, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852450669961, 46.9158046859119, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852452396507, 47.5059405939108, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852452396507, 47.5059405939108, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852459302691, 49.8664842259063, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852459302691, 49.8664842259063, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852461029237, 50.4566201339052, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852461029237, 50.4566201339052, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852467935421, 52.8171637659008, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852467935421, 52.8171637659008, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852469661967, 53.4072996738997, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852469661967, 53.4072996738997, 4.8, !- X,Y,Z Vertex 2 {m}
  36.085247656815, 55.7678433058952, 4.8, !- X,Y,Z Vertex 3 {m}
  36.085247656815, 55.7678433058952, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852478294697, 56.3579792138941, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852478294697, 56.3579792138941, 4.8, !- X,Y,Z Vertex 2 {m}
  36.085248520088, 58.7185228458897, 4.8, !- X,Y,Z Vertex 3 {m}
  36.085248520088, 58.7185228458897, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852331538291, 6.19642703398836, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852331538291, 6.19642703398836, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852338444475, 8.55697066598393, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852338444475, 8.55697066598393, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852486927426, 59.3086587538886, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852486927426, 59.3086587538886, 4.8, !- X,Y,Z Vertex 2 {m}
  36.085249383361, 61.6692023858842, 4.8, !- X,Y,Z Vertex 3 {m}
  36.085249383361, 61.6692023858842, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852495560156, 62.259338293883, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852495560156, 62.259338293883, 4.8, !- X,Y,Z Vertex 2 {m}
  36.085250246634, 64.6198819258786, 4.8, !- X,Y,Z Vertex 3 {m}
  36.085250246634, 64.6198819258786, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852504192886, 65.2100178338775, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852504192886, 65.2100178338775, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852511099069, 67.5705614658731, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852511099069, 67.5705614658731, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852512825615, 68.160697373872, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852512825615, 68.160697373872, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852519731799, 70.5212410058675, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852519731799, 70.5212410058675, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852340171021, 9.14710657398282, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852340171021, 9.14710657398282, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852347077205, 11.5076502059784, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852347077205, 11.5076502059784, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852348803751, 12.0977861139773, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852348803751, 12.0977861139773, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852355709935, 14.4583297459728, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852355709935, 14.4583297459728, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852357436481, 15.0484656539717, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852357436481, 15.0484656539717, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852364342664, 17.4090092859673, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852364342664, 17.4090092859673, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085236606921, 17.9991451939662, 6.8, !- X,Y,Z Vertex 1 {m}
  36.085236606921, 17.9991451939662, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852372975394, 20.3596888259618, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852372975394, 20.3596888259618, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085237470194, 20.9498247339607, 6.8, !- X,Y,Z Vertex 1 {m}
  36.085237470194, 20.9498247339607, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852381608124, 23.3103683659562, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852381608124, 23.3103683659562, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085238333467, 23.9005042739551, 6.8, !- X,Y,Z Vertex 1 {m}
  36.085238333467, 23.9005042739551, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852390240853, 26.2610479059507, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852390240853, 26.2610479059507, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_875_9adc00bc..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_875_9adc00bc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852391967399, 26.8511838139496, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852391967399, 26.8511838139496, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852398873583, 29.2117274459451, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852398873583, 29.2117274459451, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_875_9adc00bc_Space HVAC Off Infiltration, !- Name
  Room_875_9adc00bc_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_875_9adc00bc_Space HVAC On Infiltration, !- Name
  Room_875_9adc00bc_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_875_9adc00bc Thermostat,           !- Name
  Room_875_9adc00bc,                      !- Zone or ZoneList Name
  Room_875_9adc00bc Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_875_9adc00bc Thermostat Schedule,  !- Name
  Room_875_9adc00bc Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_875_9adc00bc Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 3,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_875_9adc00bc,                      !- Zone Name
  Room_875_9adc00bc Equipment List,       !- Zone Conditioning Equipment List Name
  Room_875_9adc00bc Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_875_9adc00bc Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Room_875_9adc00bc Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_875_9adc00bc Inlet Node List,      !- Name
  Node 54;                                !- Node Name 1

NodeList,
  Room_875_9adc00bc Exhaust Node List,    !- Name
  Node 19;                                !- Node Name 1

NodeList,
  Room_875_9adc00bc Return Node List,     !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water 3,   !- Name
  Zone HVAC Baseboard Rad Conv Water 3 Design, !- Design Object
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 125,                               !- Inlet Node Name
  Node 126,                               !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  Room_875_9adc00bc..Face5,               !- Surface Name 1
  0.1846872096177,                        !- Fraction of Radiant Energy to Surface 1
  Room_875_9adc00bc..Face0,               !- Surface Name 2
  0.035,                                  !- Fraction of Radiant Energy to Surface 2
  Room_875_9adc00bc..Face3,               !- Surface Name 3
  0.0266745254611548,                     !- Fraction of Radiant Energy to Surface 3
  Room_875_9adc00bc..Face1,               !- Surface Name 4
  0.0266745254621444,                     !- Fraction of Radiant Energy to Surface 4
  Room_875_9adc00bc..Face4,               !- Surface Name 5
  0.28,                                   !- Fraction of Radiant Energy to Surface 5
  Room_875_9adc00bc..Face2,               !- Surface Name 6
  0.146963739459001;                      !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  Zone HVAC Baseboard Rad Conv Water 3 Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Fan:ZoneExhaust,
  Zone Exhaust Fan 4,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 19,                                !- Air Inlet Node Name
  Node 20,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 6,                        !- Name
  Node 54,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 6;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 6,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 54,                                !- Air Outlet Node Name
  Node 56,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 6,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 52,                                !- Water Inlet Node Name
  Node 53,                                !- Water Outlet Node Name
  Node 56,                                !- Air Inlet Node Name
  Node 54,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_875_9adc00bc Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water 3,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 4,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 6,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_875_9adc00bc,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_876_c3acab95,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  834.694817122736,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_876_c3acab95_Space,                !- Name
  Room_876_c3acab95,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_876_c3acab95..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_876_c3acab95,                      !- Zone Name
  Room_876_c3acab95_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_874_343a03a1..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 2 {m}
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 4;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face0,               !- Building Surface Name
  Room_874_343a03a1..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.0939976650513, 63.8250607021689, 2.8, !- X,Y,Z Vertex 1 {m}
  29.0939976650513, 63.8250607021689, 0.8, !- X,Y,Z Vertex 2 {m}
  31.0226195669702, 65.7536809111891, 0.8, !- X,Y,Z Vertex 3 {m}
  31.0226195669702, 65.7536809111891, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face0,               !- Building Surface Name
  Room_874_343a03a1..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5047750424499, 66.2358359634441, 2.8, !- X,Y,Z Vertex 1 {m}
  31.5047750424499, 66.2358359634441, 0.8, !- X,Y,Z Vertex 2 {m}
  33.4333969443688, 68.1644561724643, 0.8, !- X,Y,Z Vertex 3 {m}
  33.4333969443688, 68.1644561724643, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face0,               !- Building Surface Name
  Room_874_343a03a1..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9155524198485, 68.6466112247193, 2.8, !- X,Y,Z Vertex 1 {m}
  33.9155524198485, 68.6466112247193, 0.8, !- X,Y,Z Vertex 2 {m}
  35.8441743217673, 70.5752314337395, 0.8, !- X,Y,Z Vertex 3 {m}
  35.8441743217673, 70.5752314337395, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_876_c3acab95..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_876_c3acab95,                      !- Zone Name
  Room_876_c3acab95_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_880_fa22c93a..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.54121392661304, 63.5839956478485, 2.8, !- X,Y,Z Vertex 1 {m}
  7.54121392661304, 63.5839956478485, 0.8, !- X,Y,Z Vertex 2 {m}
  10.0121363614766, 63.5839942018419, 0.8, !- X,Y,Z Vertex 3 {m}
  10.0121363614766, 63.5839942018419, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6298669701925, 63.5839938403402, 2.8, !- X,Y,Z Vertex 1 {m}
  10.6298669701925, 63.5839938403402, 0.8, !- X,Y,Z Vertex 2 {m}
  13.1007894050561, 63.5839923943336, 0.8, !- X,Y,Z Vertex 3 {m}
  13.1007894050561, 63.5839923943336, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.718520013772, 63.5839920328319, 2.8, !- X,Y,Z Vertex 1 {m}
  13.718520013772, 63.5839920328319, 0.8, !- X,Y,Z Vertex 2 {m}
  16.1894424486356, 63.5839905868253, 0.8, !- X,Y,Z Vertex 3 {m}
  16.1894424486356, 63.5839905868253, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8071730573515, 63.5839902253237, 2.8, !- X,Y,Z Vertex 1 {m}
  16.8071730573515, 63.5839902253237, 0.8, !- X,Y,Z Vertex 2 {m}
  19.2780954922151, 63.583988779317, 0.8, !- X,Y,Z Vertex 3 {m}
  19.2780954922151, 63.583988779317, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.895826100931, 63.5839884178154, 2.8, !- X,Y,Z Vertex 1 {m}
  19.895826100931, 63.5839884178154, 0.8, !- X,Y,Z Vertex 2 {m}
  22.3667485357946, 63.5839869718088, 0.8, !- X,Y,Z Vertex 3 {m}
  22.3667485357946, 63.5839869718088, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9844791445105, 63.5839866103071, 2.8, !- X,Y,Z Vertex 1 {m}
  22.9844791445105, 63.5839866103071, 0.8, !- X,Y,Z Vertex 2 {m}
  25.455401579374, 63.5839851643005, 0.8, !- X,Y,Z Vertex 3 {m}
  25.455401579374, 63.5839851643005, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face1,               !- Building Surface Name
  Room_880_fa22c93a..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0731321880899, 63.5839848027988, 2.8, !- X,Y,Z Vertex 1 {m}
  26.0731321880899, 63.5839848027988, 0.8, !- X,Y,Z Vertex 2 {m}
  28.5440546229535, 63.5839833567922, 0.8, !- X,Y,Z Vertex 3 {m}
  28.5440546229535, 63.5839833567922, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_876_c3acab95..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_876_c3acab95,                      !- Zone Name
  Room_876_c3acab95_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_878_ab84a85f..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347351812e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 1 {m}
  2.07223347347371e-05, 70.8163300772774, 2.99527506568716e-31, !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 4.62708752920055e-46, !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face2,               !- Building Surface Name
  Room_878_ab84a85f..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.241098318998772, 70.5752522689881, 2.8, !- X,Y,Z Vertex 1 {m}
  0.241098318998772, 70.5752522689881, 0.8, !- X,Y,Z Vertex 2 {m}
  2.16971909231089, 68.6466298026739, 0.8, !- X,Y,Z Vertex 3 {m}
  2.16971909231089, 68.6466298026739, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face2,               !- Building Surface Name
  Room_878_ab84a85f..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65187428563888, 68.1644741860954, 2.8, !- X,Y,Z Vertex 1 {m}
  2.65187428563888, 68.1644741860954, 0.8, !- X,Y,Z Vertex 2 {m}
  4.58049505895101, 66.2358517197812, 0.8, !- X,Y,Z Vertex 3 {m}
  4.58049505895101, 66.2358517197812, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_876_c3acab95..Face2,               !- Building Surface Name
  Room_878_ab84a85f..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.062650252279, 65.7536961032027, 2.8,  !- X,Y,Z Vertex 1 {m}
  5.062650252279, 65.7536961032027, 0.8,  !- X,Y,Z Vertex 2 {m}
  6.99127102559113, 63.8250736368885, 0.8, !- X,Y,Z Vertex 3 {m}
  6.99127102559113, 63.8250736368885, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_876_c3acab95..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_876_c3acab95,                      !- Zone Name
  Room_876_c3acab95_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_877_67ae2d2d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 2 {m}
  2.07223347392649e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_876_c3acab95..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_876_c3acab95,                      !- Zone Name
  Room_876_c3acab95_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347388208e-05, 70.8163300772774, 0, !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_876_c3acab95..Face5,               !- Name
  Wall,                                   !- Surface Type
  Room_876_c3acab95..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_876_c3acab95,                      !- Zone Name
  Room_876_c3acab95_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 3.96627358337564e-36, !- X,Y,Z Vertex 2 {m}
  2.07223347388208e-05, 70.8163300772774, 3.96627358337564e-36, !- X,Y,Z Vertex 3 {m}
  2.07223347392649e-05, 70.8163300772774, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7845417983641, 70.8163091358454, 2.8, !- X,Y,Z Vertex 1 {m}
  35.7845417983641, 70.8163091358454, 0.8, !- X,Y,Z Vertex 2 {m}
  33.3788597092192, 70.8163105436728, 0.8, !- X,Y,Z Vertex 3 {m}
  33.3788597092192, 70.8163105436728, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.777439186933, 70.8163108956296, 2.8, !- X,Y,Z Vertex 1 {m}
  32.777439186933, 70.8163108956296, 0.8, !- X,Y,Z Vertex 2 {m}
  30.3717570977882, 70.816312303457, 0.8, !- X,Y,Z Vertex 3 {m}
  30.3717570977882, 70.816312303457, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.71351568405371, 70.8163267336874, 2.8, !- X,Y,Z Vertex 1 {m}
  5.71351568405371, 70.8163267336874, 0.8, !- X,Y,Z Vertex 2 {m}
  3.30783359490888, 70.8163281415148, 0.8, !- X,Y,Z Vertex 3 {m}
  3.30783359490888, 70.8163281415148, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.70641307262267, 70.8163284934716, 2.8, !- X,Y,Z Vertex 1 {m}
  2.70641307262267, 70.8163284934716, 0.8, !- X,Y,Z Vertex 2 {m}
  0.300730983477842, 70.816329901299, 0.8, !- X,Y,Z Vertex 3 {m}
  0.300730983477842, 70.816329901299, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.770336575502, 70.8163126554138, 2.8, !- X,Y,Z Vertex 1 {m}
  29.770336575502, 70.8163126554138, 0.8, !- X,Y,Z Vertex 2 {m}
  27.3646544863572, 70.8163140632412, 0.8, !- X,Y,Z Vertex 3 {m}
  27.3646544863572, 70.8163140632412, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.763233964071, 70.816314415198, 2.8,  !- X,Y,Z Vertex 1 {m}
  26.763233964071, 70.816314415198, 0.8,  !- X,Y,Z Vertex 2 {m}
  24.3575518749261, 70.8163158230254, 0.8, !- X,Y,Z Vertex 3 {m}
  24.3575518749261, 70.8163158230254, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7561313526399, 70.8163161749822, 2.8, !- X,Y,Z Vertex 1 {m}
  23.7561313526399, 70.8163161749822, 0.8, !- X,Y,Z Vertex 2 {m}
  21.3504492634951, 70.8163175828096, 0.8, !- X,Y,Z Vertex 3 {m}
  21.3504492634951, 70.8163175828096, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.7490287412089, 70.8163179347664, 2.8, !- X,Y,Z Vertex 1 {m}
  20.7490287412089, 70.8163179347664, 0.8, !- X,Y,Z Vertex 2 {m}
  18.3433466520641, 70.8163193425938, 0.8, !- X,Y,Z Vertex 3 {m}
  18.3433466520641, 70.8163193425938, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7419261297779, 70.8163196945506, 2.8, !- X,Y,Z Vertex 1 {m}
  17.7419261297779, 70.8163196945506, 0.8, !- X,Y,Z Vertex 2 {m}
  15.336244040633, 70.816321102378, 0.8,  !- X,Y,Z Vertex 3 {m}
  15.336244040633, 70.816321102378, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7348235183468, 70.8163214543348, 2.8, !- X,Y,Z Vertex 1 {m}
  14.7348235183468, 70.8163214543348, 0.8, !- X,Y,Z Vertex 2 {m}
  12.329141429202, 70.8163228621622, 0.8, !- X,Y,Z Vertex 3 {m}
  12.329141429202, 70.8163228621622, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7277209069158, 70.816323214119, 2.8, !- X,Y,Z Vertex 1 {m}
  11.7277209069158, 70.816323214119, 0.8, !- X,Y,Z Vertex 2 {m}
  9.32203881777095, 70.8163246219464, 0.8, !- X,Y,Z Vertex 3 {m}
  9.32203881777095, 70.8163246219464, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_876_c3acab95..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_876_c3acab95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.72061829548475, 70.8163249739032, 2.8, !- X,Y,Z Vertex 1 {m}
  8.72061829548475, 70.8163249739032, 0.8, !- X,Y,Z Vertex 2 {m}
  6.31493620633992, 70.8163263817306, 0.8, !- X,Y,Z Vertex 3 {m}
  6.31493620633992, 70.8163263817306, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_876_c3acab95_Space HVAC Off Infiltration, !- Name
  Room_876_c3acab95_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_876_c3acab95_Space HVAC On Infiltration, !- Name
  Room_876_c3acab95_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_876_c3acab95 Thermostat,           !- Name
  Room_876_c3acab95,                      !- Zone or ZoneList Name
  Room_876_c3acab95 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 4,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_876_c3acab95 Thermostat Schedule,  !- Name
  Room_876_c3acab95 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_876_c3acab95 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 4,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_876_c3acab95,                      !- Zone Name
  Room_876_c3acab95 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_876_c3acab95 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_876_c3acab95 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Room_876_c3acab95 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_876_c3acab95 Inlet Node List,      !- Name
  Node 49;                                !- Node Name 1

NodeList,
  Room_876_c3acab95 Exhaust Node List,    !- Name
  Node 17;                                !- Node Name 1

NodeList,
  Room_876_c3acab95 Return Node List,     !- Name
  Node 50;                                !- Node Name 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water 4,   !- Name
  Zone HVAC Baseboard Rad Conv Water 4 Design, !- Design Object
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 127,                               !- Inlet Node Name
  Node 128,                               !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  Room_876_c3acab95..Face2,               !- Surface Name 1
  0.0503800740130278,                     !- Fraction of Radiant Energy to Surface 1
  Room_876_c3acab95..Face3,               !- Surface Name 2
  0.28,                                   !- Fraction of Radiant Energy to Surface 2
  Room_876_c3acab95..Face1,               !- Surface Name 3
  0.106495846599209,                      !- Fraction of Radiant Energy to Surface 3
  Room_876_c3acab95..Face0,               !- Surface Name 4
  0.0503800592710623,                     !- Fraction of Radiant Energy to Surface 4
  Room_876_c3acab95..Face4,               !- Surface Name 5
  0.035,                                  !- Fraction of Radiant Energy to Surface 5
  Room_876_c3acab95..Face5,               !- Surface Name 6
  0.177744020116701;                      !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  Zone HVAC Baseboard Rad Conv Water 4 Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 17,                                !- Air Inlet Node Name
  Node 18,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 5,                        !- Name
  Node 49,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 5;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 5,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 49,                                !- Air Outlet Node Name
  Node 51,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 5,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 47,                                !- Water Inlet Node Name
  Node 48,                                !- Water Outlet Node Name
  Node 51,                                !- Air Inlet Node Name
  Node 49,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_876_c3acab95 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water 4,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 5,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_876_c3acab95,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_877_67ae2d2d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  834.694817122736,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_877_67ae2d2d_Space,                !- Name
  Room_877_67ae2d2d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_877_67ae2d2d..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_877_67ae2d2d,                      !- Zone Name
  Room_877_67ae2d2d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_876_c3acab95..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347405971e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_877_67ae2d2d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_877_67ae2d2d,                      !- Zone Name
  Room_877_67ae2d2d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_875_9adc00bc..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 2 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 8;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face1,               !- Building Surface Name
  Room_875_9adc00bc..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.0939976650513, 63.8250607021689, 6.8, !- X,Y,Z Vertex 1 {m}
  29.0939976650513, 63.8250607021689, 4.8, !- X,Y,Z Vertex 2 {m}
  31.0226195669702, 65.7536809111891, 4.8, !- X,Y,Z Vertex 3 {m}
  31.0226195669702, 65.7536809111891, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face1,               !- Building Surface Name
  Room_875_9adc00bc..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5047750424499, 66.2358359634441, 6.8, !- X,Y,Z Vertex 1 {m}
  31.5047750424499, 66.2358359634441, 4.8, !- X,Y,Z Vertex 2 {m}
  33.4333969443688, 68.1644561724643, 4.8, !- X,Y,Z Vertex 3 {m}
  33.4333969443688, 68.1644561724643, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face1,               !- Building Surface Name
  Room_875_9adc00bc..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9155524198485, 68.6466112247193, 6.8, !- X,Y,Z Vertex 1 {m}
  33.9155524198485, 68.6466112247193, 4.8, !- X,Y,Z Vertex 2 {m}
  35.8441743217673, 70.5752314337395, 4.8, !- X,Y,Z Vertex 3 {m}
  35.8441743217673, 70.5752314337395, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_877_67ae2d2d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_877_67ae2d2d,                      !- Zone Name
  Room_877_67ae2d2d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_881_4fd18db3..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 8,  !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.54121392661304, 63.5839956478485, 6.8, !- X,Y,Z Vertex 1 {m}
  7.54121392661304, 63.5839956478485, 4.8, !- X,Y,Z Vertex 2 {m}
  10.0121363614766, 63.5839942018419, 4.8, !- X,Y,Z Vertex 3 {m}
  10.0121363614766, 63.5839942018419, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6298669701925, 63.5839938403402, 6.8, !- X,Y,Z Vertex 1 {m}
  10.6298669701925, 63.5839938403402, 4.8, !- X,Y,Z Vertex 2 {m}
  13.1007894050561, 63.5839923943336, 4.8, !- X,Y,Z Vertex 3 {m}
  13.1007894050561, 63.5839923943336, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.718520013772, 63.5839920328319, 6.8, !- X,Y,Z Vertex 1 {m}
  13.718520013772, 63.5839920328319, 4.8, !- X,Y,Z Vertex 2 {m}
  16.1894424486356, 63.5839905868253, 4.8, !- X,Y,Z Vertex 3 {m}
  16.1894424486356, 63.5839905868253, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8071730573515, 63.5839902253237, 6.8, !- X,Y,Z Vertex 1 {m}
  16.8071730573515, 63.5839902253237, 4.8, !- X,Y,Z Vertex 2 {m}
  19.2780954922151, 63.583988779317, 4.8, !- X,Y,Z Vertex 3 {m}
  19.2780954922151, 63.583988779317, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.895826100931, 63.5839884178154, 6.8, !- X,Y,Z Vertex 1 {m}
  19.895826100931, 63.5839884178154, 4.8, !- X,Y,Z Vertex 2 {m}
  22.3667485357946, 63.5839869718088, 4.8, !- X,Y,Z Vertex 3 {m}
  22.3667485357946, 63.5839869718088, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9844791445105, 63.5839866103071, 6.8, !- X,Y,Z Vertex 1 {m}
  22.9844791445105, 63.5839866103071, 4.8, !- X,Y,Z Vertex 2 {m}
  25.4554015793741, 63.5839851643005, 4.8, !- X,Y,Z Vertex 3 {m}
  25.4554015793741, 63.5839851643005, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face2,               !- Building Surface Name
  Room_881_4fd18db3..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0731321880899, 63.5839848027988, 6.8, !- X,Y,Z Vertex 1 {m}
  26.0731321880899, 63.5839848027988, 4.8, !- X,Y,Z Vertex 2 {m}
  28.5440546229535, 63.5839833567922, 4.8, !- X,Y,Z Vertex 3 {m}
  28.5440546229535, 63.5839833567922, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_877_67ae2d2d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_877_67ae2d2d,                      !- Zone Name
  Room_877_67ae2d2d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_879_a5eb3c11..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347388208e-05, 70.8163300772774, 8, !- X,Y,Z Vertex 1 {m}
  2.07223347405971e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face3,               !- Building Surface Name
  Room_879_a5eb3c11..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.241098318998777, 70.5752522689881, 6.8, !- X,Y,Z Vertex 1 {m}
  0.241098318998777, 70.5752522689881, 4.8, !- X,Y,Z Vertex 2 {m}
  2.1697190923109, 68.6466298026739, 4.8, !- X,Y,Z Vertex 3 {m}
  2.1697190923109, 68.6466298026739, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face3,               !- Building Surface Name
  Room_879_a5eb3c11..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65187428563889, 68.1644741860954, 6.8, !- X,Y,Z Vertex 1 {m}
  2.65187428563889, 68.1644741860954, 4.8, !- X,Y,Z Vertex 2 {m}
  4.58049505895102, 66.2358517197812, 4.8, !- X,Y,Z Vertex 3 {m}
  4.58049505895102, 66.2358517197812, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_877_67ae2d2d..Face3,               !- Building Surface Name
  Room_879_a5eb3c11..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.06265025227901, 65.7536961032027, 6.8, !- X,Y,Z Vertex 1 {m}
  5.06265025227901, 65.7536961032027, 4.8, !- X,Y,Z Vertex 2 {m}
  6.99127102559114, 63.8250736368885, 4.8, !- X,Y,Z Vertex 3 {m}
  6.99127102559114, 63.8250736368885, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_877_67ae2d2d..Face4,               !- Name
  Roof,                                   !- Surface Type
  Room_877_67ae2d2d..Face4 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_877_67ae2d2d,                      !- Zone Name
  Room_877_67ae2d2d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 8,   !- X,Y,Z Vertex 2 {m}
  2.07223347388208e-05, 70.8163300772774, 8, !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_877_67ae2d2d..Face5,               !- Name
  Wall,                                   !- Surface Type
  Room_877_67ae2d2d..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_877_67ae2d2d,                      !- Zone Name
  Room_877_67ae2d2d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 8,   !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 2 {m}
  2.07223347405971e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 3 {m}
  2.07223347388208e-05, 70.8163300772774, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7845417983641, 70.8163091358454, 6.8, !- X,Y,Z Vertex 1 {m}
  35.7845417983641, 70.8163091358454, 4.8, !- X,Y,Z Vertex 2 {m}
  33.3788597092192, 70.8163105436728, 4.8, !- X,Y,Z Vertex 3 {m}
  33.3788597092192, 70.8163105436728, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.777439186933, 70.8163108956296, 6.8, !- X,Y,Z Vertex 1 {m}
  32.777439186933, 70.8163108956296, 4.8, !- X,Y,Z Vertex 2 {m}
  30.3717570977882, 70.816312303457, 4.8, !- X,Y,Z Vertex 3 {m}
  30.3717570977882, 70.816312303457, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.71351568405371, 70.8163267336874, 6.8, !- X,Y,Z Vertex 1 {m}
  5.71351568405371, 70.8163267336874, 4.8, !- X,Y,Z Vertex 2 {m}
  3.30783359490888, 70.8163281415148, 4.8, !- X,Y,Z Vertex 3 {m}
  3.30783359490888, 70.8163281415148, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.70641307262267, 70.8163284934716, 6.8, !- X,Y,Z Vertex 1 {m}
  2.70641307262267, 70.8163284934716, 4.8, !- X,Y,Z Vertex 2 {m}
  0.300730983477842, 70.816329901299, 4.8, !- X,Y,Z Vertex 3 {m}
  0.300730983477842, 70.816329901299, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.770336575502, 70.8163126554138, 6.8, !- X,Y,Z Vertex 1 {m}
  29.770336575502, 70.8163126554138, 4.8, !- X,Y,Z Vertex 2 {m}
  27.3646544863572, 70.8163140632412, 4.8, !- X,Y,Z Vertex 3 {m}
  27.3646544863572, 70.8163140632412, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.763233964071, 70.816314415198, 6.8,  !- X,Y,Z Vertex 1 {m}
  26.763233964071, 70.816314415198, 4.8,  !- X,Y,Z Vertex 2 {m}
  24.3575518749261, 70.8163158230254, 4.8, !- X,Y,Z Vertex 3 {m}
  24.3575518749261, 70.8163158230254, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7561313526399, 70.8163161749822, 6.8, !- X,Y,Z Vertex 1 {m}
  23.7561313526399, 70.8163161749822, 4.8, !- X,Y,Z Vertex 2 {m}
  21.3504492634951, 70.8163175828096, 4.8, !- X,Y,Z Vertex 3 {m}
  21.3504492634951, 70.8163175828096, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.7490287412089, 70.8163179347664, 6.8, !- X,Y,Z Vertex 1 {m}
  20.7490287412089, 70.8163179347664, 4.8, !- X,Y,Z Vertex 2 {m}
  18.3433466520641, 70.8163193425938, 4.8, !- X,Y,Z Vertex 3 {m}
  18.3433466520641, 70.8163193425938, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7419261297779, 70.8163196945506, 6.8, !- X,Y,Z Vertex 1 {m}
  17.7419261297779, 70.8163196945506, 4.8, !- X,Y,Z Vertex 2 {m}
  15.336244040633, 70.816321102378, 4.8,  !- X,Y,Z Vertex 3 {m}
  15.336244040633, 70.816321102378, 6.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7348235183468, 70.8163214543348, 6.8, !- X,Y,Z Vertex 1 {m}
  14.7348235183468, 70.8163214543348, 4.8, !- X,Y,Z Vertex 2 {m}
  12.329141429202, 70.8163228621622, 4.8, !- X,Y,Z Vertex 3 {m}
  12.329141429202, 70.8163228621622, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7277209069158, 70.816323214119, 6.8, !- X,Y,Z Vertex 1 {m}
  11.7277209069158, 70.816323214119, 4.8, !- X,Y,Z Vertex 2 {m}
  9.32203881777095, 70.8163246219464, 4.8, !- X,Y,Z Vertex 3 {m}
  9.32203881777095, 70.8163246219464, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_877_67ae2d2d..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_877_67ae2d2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.72061829548475, 70.8163249739032, 6.8, !- X,Y,Z Vertex 1 {m}
  8.72061829548475, 70.8163249739032, 4.8, !- X,Y,Z Vertex 2 {m}
  6.31493620633992, 70.8163263817306, 4.8, !- X,Y,Z Vertex 3 {m}
  6.31493620633992, 70.8163263817306, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_877_67ae2d2d_Space HVAC Off Infiltration, !- Name
  Room_877_67ae2d2d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_877_67ae2d2d_Space HVAC On Infiltration, !- Name
  Room_877_67ae2d2d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_877_67ae2d2d Thermostat,           !- Name
  Room_877_67ae2d2d,                      !- Zone or ZoneList Name
  Room_877_67ae2d2d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_877_67ae2d2d Thermostat Schedule,  !- Name
  Room_877_67ae2d2d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_877_67ae2d2d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 5,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_877_67ae2d2d,                      !- Zone Name
  Room_877_67ae2d2d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_877_67ae2d2d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_877_67ae2d2d Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_877_67ae2d2d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_877_67ae2d2d Inlet Node List,      !- Name
  Node 44;                                !- Node Name 1

NodeList,
  Room_877_67ae2d2d Exhaust Node List,    !- Name
  Node 15;                                !- Node Name 1

NodeList,
  Room_877_67ae2d2d Return Node List,     !- Name
  Node 45;                                !- Node Name 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water 5,   !- Name
  Zone HVAC Baseboard Rad Conv Water 5 Design, !- Design Object
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 129,                               !- Inlet Node Name
  Node 130,                               !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  Room_877_67ae2d2d..Face1,               !- Surface Name 1
  0.0503800592710623,                     !- Fraction of Radiant Energy to Surface 1
  Room_877_67ae2d2d..Face0,               !- Surface Name 2
  0.035,                                  !- Fraction of Radiant Energy to Surface 2
  Room_877_67ae2d2d..Face2,               !- Surface Name 3
  0.106495846599209,                      !- Fraction of Radiant Energy to Surface 3
  Room_877_67ae2d2d..Face5,               !- Surface Name 4
  0.177744020116701,                      !- Fraction of Radiant Energy to Surface 4
  Room_877_67ae2d2d..Face3,               !- Surface Name 5
  0.0503800740130278,                     !- Fraction of Radiant Energy to Surface 5
  Room_877_67ae2d2d..Face4,               !- Surface Name 6
  0.28;                                   !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  Zone HVAC Baseboard Rad Conv Water 5 Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 15,                                !- Air Inlet Node Name
  Node 16,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 4,                        !- Name
  Node 44,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 4;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 4,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 44,                                !- Air Outlet Node Name
  Node 46,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 4,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 42,                                !- Water Inlet Node Name
  Node 43,                                !- Water Outlet Node Name
  Node 46,                                !- Air Inlet Node Name
  Node 44,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_877_67ae2d2d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water 5,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 4,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_877_67ae2d2d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_878_ab84a85f,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  1839.44182755833,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_878_ab84a85f_Space,                !- Name
  Room_878_ab84a85f,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_878_ab84a85f..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_878_ab84a85f,                      !- Zone Name
  Room_878_ab84a85f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_876_c3acab95..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 2 {m}
  2.07223347347371e-05, 70.8163300772774, 0, !- X,Y,Z Vertex 3 {m}
  2.07223347348481e-05, 70.8163300772774, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face0,               !- Building Surface Name
  Room_876_c3acab95..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99127102559113, 63.8250736368885, 2.8, !- X,Y,Z Vertex 1 {m}
  6.99127102559113, 63.8250736368885, 0.8, !- X,Y,Z Vertex 2 {m}
  5.062650252279, 65.7536961032027, 0.8,  !- X,Y,Z Vertex 3 {m}
  5.062650252279, 65.7536961032027, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face0,               !- Building Surface Name
  Room_876_c3acab95..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58049505895101, 66.2358517197812, 2.8, !- X,Y,Z Vertex 1 {m}
  4.58049505895101, 66.2358517197812, 0.8, !- X,Y,Z Vertex 2 {m}
  2.65187428563888, 68.1644741860954, 0.8, !- X,Y,Z Vertex 3 {m}
  2.65187428563888, 68.1644741860954, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face0,               !- Building Surface Name
  Room_876_c3acab95..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.16971909231089, 68.6466298026739, 2.8, !- X,Y,Z Vertex 1 {m}
  2.16971909231089, 68.6466298026739, 0.8, !- X,Y,Z Vertex 2 {m}
  0.241098318998767, 70.5752522689881, 0.8, !- X,Y,Z Vertex 3 {m}
  0.241098318998767, 70.5752522689881, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_878_ab84a85f..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_878_ab84a85f,                      !- Zone Name
  Room_878_ab84a85f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_872_ef1c9a26..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.86059936658113e-15, 5.81091140198258e-16, 4, !- X,Y,Z Vertex 1 {m}
  -1.5007092987989e-15, 1.5007097379378e-15, 1.36370638407497e-30, !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, -1.41850958763904e-30, !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625183, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face1,               !- Building Surface Name
  Room_872_ef1c9a26..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.241077737752759, 0.241077667208396, 2.8, !- X,Y,Z Vertex 1 {m}
  0.241077737752759, 0.241077667208396, 0.8, !- X,Y,Z Vertex 2 {m}
  2.16969963977481, 2.16969900487555, 0.8, !- X,Y,Z Vertex 3 {m}
  2.16969963977481, 2.16969900487555, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face1,               !- Building Surface Name
  Room_872_ef1c9a26..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65185511528033, 2.65185433929234, 2.8, !- X,Y,Z Vertex 1 {m}
  2.65185511528033, 2.65185433929234, 0.8, !- X,Y,Z Vertex 2 {m}
  4.58047701730238, 4.5804756769595, 0.8, !- X,Y,Z Vertex 3 {m}
  4.58047701730238, 4.5804756769595, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face1,               !- Building Surface Name
  Room_872_ef1c9a26..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.0626324928079, 5.06263101137628, 2.8, !- X,Y,Z Vertex 1 {m}
  5.0626324928079, 5.06263101137628, 0.8, !- X,Y,Z Vertex 2 {m}
  6.99125439482995, 6.99125234904344, 0.8, !- X,Y,Z Vertex 3 {m}
  6.99125439482995, 6.99125234904344, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_878_ab84a85f..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_878_ab84a85f,                      !- Zone Name
  Room_878_ab84a85f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_880_fa22c93a..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625183, 4,  !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625184, 0,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233221937046, 7.52891773105366, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233221937046, 7.52891773105366, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233291367245, 9.90161944946829, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233291367245, 9.90161944946829, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233308724795, 10.4947948790719, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233308724795, 10.4947948790719, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233378154995, 12.8674965974866, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233378154995, 12.8674965974866, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2323408981454, 37.1876892112365, 2.8, !- X,Y,Z Vertex 1 {m}
  7.2323408981454, 37.1876892112365, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234159244739, 39.5603909296511, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234159244739, 39.5603909296511, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234176602289, 40.1535663592548, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234176602289, 40.1535663592548, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234246032488, 42.5262680776694, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234246032488, 42.5262680776694, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234263390038, 43.1194435072731, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234263390038, 43.1194435072731, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234332820238, 45.4921452256877, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234332820238, 45.4921452256877, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234350177788, 46.0853206552914, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234350177788, 46.0853206552914, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234419607987, 48.458022373706, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234419607987, 48.458022373706, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234436965537, 49.0511978033097, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234436965537, 49.0511978033097, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234506395737, 51.4238995217243, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234506395737, 51.4238995217243, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234523753286, 52.0170749513279, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234523753286, 52.0170749513279, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234593183486, 54.3897766697426, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234593183486, 54.3897766697426, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234610541036, 54.9829520993462, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234610541036, 54.9829520993462, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234679971235, 57.3556538177608, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234679971235, 57.3556538177608, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234697328785, 57.9488292473645, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234697328785, 57.9488292473645, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234766758985, 60.3215309657791, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234766758985, 60.3215309657791, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234784116535, 60.9147063953828, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234784116535, 60.9147063953828, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234853546734, 63.2874081137974, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234853546734, 63.2874081137974, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233395512545, 13.4606720270902, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233395512545, 13.4606720270902, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233464942744, 15.8333737455049, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233464942744, 15.8333737455049, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233482300294, 16.4265491751085, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233482300294, 16.4265491751085, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233551730493, 18.7992508935231, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233551730493, 18.7992508935231, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233569088043, 19.3924263231268, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233569088043, 19.3924263231268, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233638518243, 21.7651280415414, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233638518243, 21.7651280415414, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233655875793, 22.3583034711451, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233655875793, 22.3583034711451, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233725305992, 24.7310051895597, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233725305992, 24.7310051895597, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233742663542, 25.3241806191634, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233742663542, 25.3241806191634, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233812093742, 27.696882337578, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233812093742, 27.696882337578, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233829451291, 28.2900577671817, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233829451291, 28.2900577671817, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233898881491, 30.6627594855963, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233898881491, 30.6627594855963, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233916239041, 31.2559349151999, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233916239041, 31.2559349151999, 0.8, !- X,Y,Z Vertex 2 {m}
  7.2323398566924, 33.6286366336146, 0.8, !- X,Y,Z Vertex 3 {m}
  7.2323398566924, 33.6286366336146, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_878_ab84a85f..Face2,               !- Building Surface Name
  Room_880_fa22c93a..Face0_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2323400302679, 34.2218120632182, 2.8, !- X,Y,Z Vertex 1 {m}
  7.2323400302679, 34.2218120632182, 0.8, !- X,Y,Z Vertex 2 {m}
  7.2323407245699, 36.5945137816329, 0.8, !- X,Y,Z Vertex 3 {m}
  7.2323407245699, 36.5945137816329, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_878_ab84a85f..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_878_ab84a85f,                      !- Zone Name
  Room_878_ab84a85f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_879_a5eb3c11..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-16, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625183, 4,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 3 {m}
  2.07223347389318e-05, 70.8163300772774, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_878_ab84a85f..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_878_ab84a85f,                      !- Zone Name
  Room_878_ab84a85f_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347388208e-05, 70.8163300772774, 0, !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_878_ab84a85f..Face5,               !- Name
  Wall,                                   !- Surface Type
  Room_878_ab84a85f..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_878_ab84a85f,                      !- Zone Name
  Room_878_ab84a85f_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347388763e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 1 {m}
  2.07223347388763e-05, 70.8163300772774, 1.49300129552196e-37, !- X,Y,Z Vertex 2 {m}
  -5.55062482481014e-17, 1.62422855723284e-23, -1.49303091358585e-37, !- X,Y,Z Vertex 3 {m}
  -5.55159680218722e-17, 3.55271366255819e-15, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.06359916775196e-05, 70.5212620352887, 2.8, !- X,Y,Z Vertex 1 {m}
  2.06359916775196e-05, 70.5212620352887, 0.8, !- X,Y,Z Vertex 2 {m}
  1.99452471862219e-05, 68.1607176993795, 0.8, !- X,Y,Z Vertex 3 {m}
  1.99452471862219e-05, 68.1607176993795, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97725610633974e-05, 67.5705816154021, 2.8, !- X,Y,Z Vertex 1 {m}
  1.97725610633974e-05, 67.5705816154021, 0.8, !- X,Y,Z Vertex 2 {m}
  1.90818165720997e-05, 65.2100372794929, 0.8, !- X,Y,Z Vertex 3 {m}
  1.90818165720997e-05, 65.2100372794929, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.2001685536298e-05, 41.0144578364231, 2.8, !- X,Y,Z Vertex 1 {m}
  1.2001685536298e-05, 41.0144578364231, 0.8, !- X,Y,Z Vertex 2 {m}
  1.13109410450003e-05, 38.6539135005139, 0.8, !- X,Y,Z Vertex 3 {m}
  1.13109410450003e-05, 38.6539135005139, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11382549221758e-05, 38.0637774165366, 2.8, !- X,Y,Z Vertex 1 {m}
  1.11382549221758e-05, 38.0637774165366, 0.8, !- X,Y,Z Vertex 2 {m}
  1.04475104308781e-05, 35.7032330806273, 0.8, !- X,Y,Z Vertex 3 {m}
  1.04475104308781e-05, 35.7032330806273, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.02748243080537e-05, 35.11309699665, 2.8, !- X,Y,Z Vertex 1 {m}
  1.02748243080537e-05, 35.11309699665, 0.8, !- X,Y,Z Vertex 2 {m}
  9.58407981675596e-06, 32.7525526607408, 0.8, !- X,Y,Z Vertex 3 {m}
  9.58407981675596e-06, 32.7525526607408, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.41139369393154e-06, 32.1624165767635, 2.8, !- X,Y,Z Vertex 1 {m}
  9.41139369393154e-06, 32.1624165767635, 0.8, !- X,Y,Z Vertex 2 {m}
  8.72064920263379e-06, 29.8018722408542, 0.8, !- X,Y,Z Vertex 3 {m}
  8.72064920263379e-06, 29.8018722408542, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.54796307980936e-06, 29.2117361568769, 2.8, !- X,Y,Z Vertex 1 {m}
  8.54796307980936e-06, 29.2117361568769, 0.8, !- X,Y,Z Vertex 2 {m}
  7.85721858851165e-06, 26.8511918209677, 0.8, !- X,Y,Z Vertex 3 {m}
  7.85721858851165e-06, 26.8511918209677, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.68453246568722e-06, 26.2610557369904, 2.8, !- X,Y,Z Vertex 1 {m}
  7.68453246568722e-06, 26.2610557369904, 0.8, !- X,Y,Z Vertex 2 {m}
  6.99378797438948e-06, 23.9005114010811, 0.8, !- X,Y,Z Vertex 3 {m}
  6.99378797438948e-06, 23.9005114010811, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.82110185156505e-06, 23.3103753171038, 2.8, !- X,Y,Z Vertex 1 {m}
  6.82110185156505e-06, 23.3103753171038, 0.8, !- X,Y,Z Vertex 2 {m}
  6.13035736026734e-06, 20.9498309811946, 0.8, !- X,Y,Z Vertex 3 {m}
  6.13035736026734e-06, 20.9498309811946, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95767123744291e-06, 20.3596948972173, 2.8, !- X,Y,Z Vertex 1 {m}
  5.95767123744291e-06, 20.3596948972173, 0.8, !- X,Y,Z Vertex 2 {m}
  5.26692674614517e-06, 17.999150561308, 0.8, !- X,Y,Z Vertex 3 {m}
  5.26692674614517e-06, 17.999150561308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.09424062332074e-06, 17.4090144773307, 2.8, !- X,Y,Z Vertex 1 {m}
  5.09424062332074e-06, 17.4090144773307, 0.8, !- X,Y,Z Vertex 2 {m}
  4.40349613202303e-06, 15.0484701414215, 0.8, !- X,Y,Z Vertex 3 {m}
  4.40349613202303e-06, 15.0484701414215, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23081000919857e-06, 14.4583340574441, 2.8, !- X,Y,Z Vertex 1 {m}
  4.23081000919857e-06, 14.4583340574441, 0.8, !- X,Y,Z Vertex 2 {m}
  3.54006551790085e-06, 12.0977897215349, 0.8, !- X,Y,Z Vertex 3 {m}
  3.54006551790085e-06, 12.0977897215349, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89091304492753e-05, 64.6199011955156, 2.8, !- X,Y,Z Vertex 1 {m}
  1.89091304492753e-05, 64.6199011955156, 0.8, !- X,Y,Z Vertex 2 {m}
  1.82183859579775e-05, 62.2593568596063, 0.8, !- X,Y,Z Vertex 3 {m}
  1.82183859579775e-05, 62.2593568596063, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36737939507643e-06, 11.5076536375576, 2.8, !- X,Y,Z Vertex 1 {m}
  3.36737939507643e-06, 11.5076536375576, 0.8, !- X,Y,Z Vertex 2 {m}
  2.6766349037787e-06, 9.14710930164835, 0.8, !- X,Y,Z Vertex 3 {m}
  2.6766349037787e-06, 9.14710930164835, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50394878095427e-06, 8.55697321767104, 2.8, !- X,Y,Z Vertex 1 {m}
  2.50394878095427e-06, 8.55697321767104, 0.8, !- X,Y,Z Vertex 2 {m}
  1.81320428965654e-06, 6.19642888176179, 0.8, !- X,Y,Z Vertex 3 {m}
  1.81320428965654e-06, 6.19642888176179, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64051816683211e-06, 5.60629279778448, 2.8, !- X,Y,Z Vertex 1 {m}
  1.64051816683211e-06, 5.60629279778448, 0.8, !- X,Y,Z Vertex 2 {m}
  9.49773675534379e-07, 3.24574846187523, 0.8, !- X,Y,Z Vertex 3 {m}
  9.49773675534379e-07, 3.24574846187523, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.77087552709951e-07, 2.65561237789793, 2.8, !- X,Y,Z Vertex 1 {m}
  7.77087552709951e-07, 2.65561237789793, 0.8, !- X,Y,Z Vertex 2 {m}
  8.63430614122235e-08, 0.295068041988682, 0.8, !- X,Y,Z Vertex 3 {m}
  8.63430614122235e-08, 0.295068041988682, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80456998351531e-05, 61.669220775629, 2.8, !- X,Y,Z Vertex 1 {m}
  1.80456998351531e-05, 61.669220775629, 0.8, !- X,Y,Z Vertex 2 {m}
  1.73549553438554e-05, 59.3086764397198, 0.8, !- X,Y,Z Vertex 3 {m}
  1.73549553438554e-05, 59.3086764397198, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7182269221031e-05, 58.7185403557425, 2.8, !- X,Y,Z Vertex 1 {m}
  1.7182269221031e-05, 58.7185403557425, 0.8, !- X,Y,Z Vertex 2 {m}
  1.64915247297332e-05, 56.3579960198332, 0.8, !- X,Y,Z Vertex 3 {m}
  1.64915247297332e-05, 56.3579960198332, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63188386069088e-05, 55.7678599358559, 2.8, !- X,Y,Z Vertex 1 {m}
  1.63188386069088e-05, 55.7678599358559, 0.8, !- X,Y,Z Vertex 2 {m}
  1.56280941156111e-05, 53.4073155999467, 0.8, !- X,Y,Z Vertex 3 {m}
  1.56280941156111e-05, 53.4073155999467, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.54554079927866e-05, 52.8171795159694, 2.8, !- X,Y,Z Vertex 1 {m}
  1.54554079927866e-05, 52.8171795159694, 0.8, !- X,Y,Z Vertex 2 {m}
  1.47646635014889e-05, 50.4566351800601, 0.8, !- X,Y,Z Vertex 3 {m}
  1.47646635014889e-05, 50.4566351800601, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.45919773786645e-05, 49.8664990960828, 2.8, !- X,Y,Z Vertex 1 {m}
  1.45919773786645e-05, 49.8664990960828, 0.8, !- X,Y,Z Vertex 2 {m}
  1.39012328873668e-05, 47.5059547601736, 0.8, !- X,Y,Z Vertex 3 {m}
  1.39012328873668e-05, 47.5059547601736, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37285467645423e-05, 46.9158186761963, 2.8, !- X,Y,Z Vertex 1 {m}
  1.37285467645423e-05, 46.9158186761963, 0.8, !- X,Y,Z Vertex 2 {m}
  1.30378022732446e-05, 44.555274340287, 0.8, !- X,Y,Z Vertex 3 {m}
  1.30378022732446e-05, 44.555274340287, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_878_ab84a85f..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_878_ab84a85f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28651161504202e-05, 43.9651382563097, 2.8, !- X,Y,Z Vertex 1 {m}
  1.28651161504202e-05, 43.9651382563097, 0.8, !- X,Y,Z Vertex 2 {m}
  1.21743716591224e-05, 41.6045939204004, 0.8, !- X,Y,Z Vertex 3 {m}
  1.21743716591224e-05, 41.6045939204004, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_878_ab84a85f_Space HVAC Off Infiltration, !- Name
  Room_878_ab84a85f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
