  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_878_ab84a85f_Space HVAC On Infiltration, !- Name
  Room_878_ab84a85f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_878_ab84a85f Thermostat,           !- Name
  Room_878_ab84a85f,                      !- Zone or ZoneList Name
  Room_878_ab84a85f Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_878_ab84a85f Thermostat Schedule,  !- Name
  Room_878_ab84a85f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_878_ab84a85f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 6,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_878_ab84a85f,                      !- Zone Name
  Room_878_ab84a85f Equipment List,       !- Zone Conditioning Equipment List Name
  Room_878_ab84a85f Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_878_ab84a85f Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_878_ab84a85f Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_878_ab84a85f Inlet Node List,      !- Name
  Node 39;                                !- Node Name 1

NodeList,
  Room_878_ab84a85f Exhaust Node List,    !- Name
  Node 13;                                !- Node Name 1

NodeList,
  Room_878_ab84a85f Return Node List,     !- Name
  Node 40;                                !- Node Name 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water 6,   !- Name
  Zone HVAC Baseboard Rad Conv Water 6 Design, !- Design Object
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 131,                               !- Inlet Node Name
  Node 132,                               !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  Room_878_ab84a85f..Face0,               !- Surface Name 1
  0.0266745260830087,                     !- Fraction of Radiant Energy to Surface 1
  Room_878_ab84a85f..Face2,               !- Surface Name 2
  0.146963732878873,                      !- Fraction of Radiant Energy to Surface 2
  Room_878_ab84a85f..Face3,               !- Surface Name 3
  0.28,                                   !- Fraction of Radiant Energy to Surface 3
  Room_878_ab84a85f..Face4,               !- Surface Name 4
  0.035,                                  !- Fraction of Radiant Energy to Surface 4
  Room_878_ab84a85f..Face5,               !- Surface Name 5
  0.184687214954676,                      !- Fraction of Radiant Energy to Surface 5
  Room_878_ab84a85f..Face1,               !- Surface Name 6
  0.0266745260834418;                     !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  Zone HVAC Baseboard Rad Conv Water 6 Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Fan:ZoneExhaust,
  Zone Exhaust Fan 1,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 13,                                !- Air Inlet Node Name
  Node 14,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 3,                        !- Name
  Node 39,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 3;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 3,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 39,                                !- Air Outlet Node Name
  Node 41,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 3,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 37,                                !- Water Inlet Node Name
  Node 38,                                !- Water Outlet Node Name
  Node 41,                                !- Air Inlet Node Name
  Node 39,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_878_ab84a85f Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water 6,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 1,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 3,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_878_ab84a85f,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_879_a5eb3c11,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  1839.44182755833,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_879_a5eb3c11_Space,                !- Name
  Room_879_a5eb3c11,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_879_a5eb3c11..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_879_a5eb3c11,                      !- Zone Name
  Room_879_a5eb3c11_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_878_ab84a85f..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347383767e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 8.88178419700125e-16, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_879_a5eb3c11..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_879_a5eb3c11,                      !- Zone Name
  Room_879_a5eb3c11_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_877_67ae2d2d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 8,  !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 2 {m}
  2.07223347342929e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 3 {m}
  2.07223347347371e-05, 70.8163300772774, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face1,               !- Building Surface Name
  Room_877_67ae2d2d..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99127102559113, 63.8250736368885, 6.8, !- X,Y,Z Vertex 1 {m}
  6.99127102559113, 63.8250736368885, 4.8, !- X,Y,Z Vertex 2 {m}
  5.062650252279, 65.7536961032027, 4.8,  !- X,Y,Z Vertex 3 {m}
  5.062650252279, 65.7536961032027, 6.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face1,               !- Building Surface Name
  Room_877_67ae2d2d..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58049505895101, 66.2358517197812, 6.8, !- X,Y,Z Vertex 1 {m}
  4.58049505895101, 66.2358517197812, 4.8, !- X,Y,Z Vertex 2 {m}
  2.65187428563888, 68.1644741860954, 4.8, !- X,Y,Z Vertex 3 {m}
  2.65187428563888, 68.1644741860954, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face1,               !- Building Surface Name
  Room_877_67ae2d2d..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.16971909231089, 68.6466298026739, 6.8, !- X,Y,Z Vertex 1 {m}
  2.16971909231089, 68.6466298026739, 4.8, !- X,Y,Z Vertex 2 {m}
  0.241098318998767, 70.5752522689881, 4.8, !- X,Y,Z Vertex 3 {m}
  0.241098318998767, 70.5752522689881, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_879_a5eb3c11..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_879_a5eb3c11,                      !- Zone Name
  Room_879_a5eb3c11_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_873_91ee2dac..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.65702599683234e-16, -7.65702823743812e-16, 8, !- X,Y,Z Vertex 1 {m}
  1.43183643650794e-15, -9.95690959932268e-17, 4, !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face2,               !- Building Surface Name
  Room_873_91ee2dac..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.241077737752757, 0.241077667208395, 6.8, !- X,Y,Z Vertex 1 {m}
  0.241077737752757, 0.241077667208395, 4.8, !- X,Y,Z Vertex 2 {m}
  2.16969963977481, 2.16969900487555, 4.8, !- X,Y,Z Vertex 3 {m}
  2.16969963977481, 2.16969900487555, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face2,               !- Building Surface Name
  Room_873_91ee2dac..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65185511528033, 2.65185433929234, 6.8, !- X,Y,Z Vertex 1 {m}
  2.65185511528033, 2.65185433929234, 4.8, !- X,Y,Z Vertex 2 {m}
  4.58047701730238, 4.5804756769595, 4.8, !- X,Y,Z Vertex 3 {m}
  4.58047701730238, 4.5804756769595, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face2,               !- Building Surface Name
  Room_873_91ee2dac..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.0626324928079, 5.06263101137629, 6.8, !- X,Y,Z Vertex 1 {m}
  5.0626324928079, 5.06263101137629, 4.8, !- X,Y,Z Vertex 2 {m}
  6.99125439482995, 6.99125234904344, 4.8, !- X,Y,Z Vertex 3 {m}
  6.99125439482995, 6.99125234904344, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_879_a5eb3c11..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_879_a5eb3c11,                      !- Zone Name
  Room_879_a5eb3c11_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_881_4fd18db3..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625184, 8,  !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233221937046, 7.52891773105366, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233221937046, 7.52891773105366, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233291367246, 9.90161944946829, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233291367246, 9.90161944946829, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233308724795, 10.4947948790719, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233308724795, 10.4947948790719, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233378154995, 12.8674965974866, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233378154995, 12.8674965974866, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2323408981454, 37.1876892112365, 6.8, !- X,Y,Z Vertex 1 {m}
  7.2323408981454, 37.1876892112365, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234159244739, 39.5603909296511, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234159244739, 39.5603909296511, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234176602289, 40.1535663592548, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234176602289, 40.1535663592548, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234246032489, 42.5262680776694, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234246032489, 42.5262680776694, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234263390038, 43.1194435072731, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234263390038, 43.1194435072731, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234332820238, 45.4921452256877, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234332820238, 45.4921452256877, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234350177788, 46.0853206552914, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234350177788, 46.0853206552914, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234419607987, 48.458022373706, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234419607987, 48.458022373706, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234436965537, 49.0511978033097, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234436965537, 49.0511978033097, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234506395737, 51.4238995217243, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234506395737, 51.4238995217243, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234523753287, 52.0170749513279, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234523753287, 52.0170749513279, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234593183486, 54.3897766697426, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234593183486, 54.3897766697426, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234610541036, 54.9829520993462, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234610541036, 54.9829520993462, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234679971235, 57.3556538177608, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234679971235, 57.3556538177608, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234697328785, 57.9488292473645, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234697328785, 57.9488292473645, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234766758985, 60.3215309657791, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234766758985, 60.3215309657791, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234784116535, 60.9147063953828, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234784116535, 60.9147063953828, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234853546734, 63.2874081137974, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234853546734, 63.2874081137974, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233395512545, 13.4606720270902, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233395512545, 13.4606720270902, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233464942744, 15.8333737455049, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233464942744, 15.8333737455049, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233482300294, 16.4265491751085, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233482300294, 16.4265491751085, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233551730494, 18.7992508935231, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233551730494, 18.7992508935231, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233569088043, 19.3924263231268, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233569088043, 19.3924263231268, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233638518243, 21.7651280415414, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233638518243, 21.7651280415414, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233655875793, 22.3583034711451, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233655875793, 22.3583034711451, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233725305992, 24.7310051895597, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233725305992, 24.7310051895597, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233742663542, 25.3241806191634, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233742663542, 25.3241806191634, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233812093742, 27.696882337578, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233812093742, 27.696882337578, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233829451292, 28.2900577671817, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233829451292, 28.2900577671817, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233898881491, 30.6627594855963, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233898881491, 30.6627594855963, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233916239041, 31.2559349151999, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233916239041, 31.2559349151999, 4.8, !- X,Y,Z Vertex 2 {m}
  7.2323398566924, 33.6286366336146, 4.8, !- X,Y,Z Vertex 3 {m}
  7.2323398566924, 33.6286366336146, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_879_a5eb3c11..Face3,               !- Building Surface Name
  Room_881_4fd18db3..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2323400302679, 34.2218120632182, 6.8, !- X,Y,Z Vertex 1 {m}
  7.2323400302679, 34.2218120632182, 4.8, !- X,Y,Z Vertex 2 {m}
  7.2323407245699, 36.5945137816329, 4.8, !- X,Y,Z Vertex 3 {m}
  7.2323407245699, 36.5945137816329, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_879_a5eb3c11..Face4,               !- Name
  Roof,                                   !- Surface Type
  Room_879_a5eb3c11..Face4 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_879_a5eb3c11,                      !- Zone Name
  Room_879_a5eb3c11_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625184, 8,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 8,  !- X,Y,Z Vertex 3 {m}
  2.07223347388208e-05, 70.8163300772774, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_879_a5eb3c11..Face5,               !- Name
  Wall,                                   !- Surface Type
  Room_879_a5eb3c11..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_879_a5eb3c11,                      !- Zone Name
  Room_879_a5eb3c11_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347385988e-05, 70.8163300772774, 8, !- X,Y,Z Vertex 1 {m}
  2.07223347385987e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 2 {m}
  2.22042412610805e-16, 8.88178484675648e-16, 4, !- X,Y,Z Vertex 3 {m}
  2.22048867756429e-16, -6.49761285413277e-23, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.06359916769668e-05, 70.5212620352887, 6.8, !- X,Y,Z Vertex 1 {m}
  2.06359916769668e-05, 70.5212620352887, 4.8, !- X,Y,Z Vertex 2 {m}
  1.99452471856876e-05, 68.1607176993795, 4.8, !- X,Y,Z Vertex 3 {m}
  1.99452471856876e-05, 68.1607176993795, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97725610628678e-05, 67.5705816154021, 6.8, !- X,Y,Z Vertex 1 {m}
  1.97725610628678e-05, 67.5705816154021, 4.8, !- X,Y,Z Vertex 2 {m}
  1.90818165715885e-05, 65.2100372794929, 4.8, !- X,Y,Z Vertex 3 {m}
  1.90818165715885e-05, 65.2100372794929, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.20016855359765e-05, 41.0144578364231, 6.8, !- X,Y,Z Vertex 1 {m}
  1.20016855359765e-05, 41.0144578364231, 4.8, !- X,Y,Z Vertex 2 {m}
  1.13109410446973e-05, 38.6539135005139, 4.8, !- X,Y,Z Vertex 3 {m}
  1.13109410446973e-05, 38.6539135005139, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11382549218775e-05, 38.0637774165366, 6.8, !- X,Y,Z Vertex 1 {m}
  1.11382549218775e-05, 38.0637774165366, 4.8, !- X,Y,Z Vertex 2 {m}
  1.04475104305982e-05, 35.7032330806273, 4.8, !- X,Y,Z Vertex 3 {m}
  1.04475104305982e-05, 35.7032330806273, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.02748243077784e-05, 35.11309699665, 6.8, !- X,Y,Z Vertex 1 {m}
  1.02748243077784e-05, 35.11309699665, 4.8, !- X,Y,Z Vertex 2 {m}
  9.58407981649923e-06, 32.7525526607408, 4.8, !- X,Y,Z Vertex 3 {m}
  9.58407981649923e-06, 32.7525526607408, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.41139369367942e-06, 32.1624165767635, 6.8, !- X,Y,Z Vertex 1 {m}
  9.41139369367942e-06, 32.1624165767635, 4.8, !- X,Y,Z Vertex 2 {m}
  8.72064920240018e-06, 29.8018722408542, 4.8, !- X,Y,Z Vertex 3 {m}
  8.72064920240018e-06, 29.8018722408542, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.54796307958038e-06, 29.2117361568769, 6.8, !- X,Y,Z Vertex 1 {m}
  8.54796307958038e-06, 29.2117361568769, 4.8, !- X,Y,Z Vertex 2 {m}
  7.85721858830117e-06, 26.8511918209677, 4.8, !- X,Y,Z Vertex 3 {m}
  7.85721858830117e-06, 26.8511918209677, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.68453246548137e-06, 26.2610557369904, 6.8, !- X,Y,Z Vertex 1 {m}
  7.68453246548137e-06, 26.2610557369904, 4.8, !- X,Y,Z Vertex 2 {m}
  6.99378797420213e-06, 23.9005114010811, 4.8, !- X,Y,Z Vertex 3 {m}
  6.99378797420213e-06, 23.9005114010811, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.82110185138233e-06, 23.3103753171038, 6.8, !- X,Y,Z Vertex 1 {m}
  6.82110185138233e-06, 23.3103753171038, 4.8, !- X,Y,Z Vertex 2 {m}
  6.13035736010312e-06, 20.9498309811946, 4.8, !- X,Y,Z Vertex 3 {m}
  6.13035736010312e-06, 20.9498309811946, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95767123728332e-06, 20.3596948972173, 6.8, !- X,Y,Z Vertex 1 {m}
  5.95767123728332e-06, 20.3596948972173, 4.8, !- X,Y,Z Vertex 2 {m}
  5.26692674600408e-06, 17.999150561308, 4.8, !- X,Y,Z Vertex 3 {m}
  5.26692674600408e-06, 17.999150561308, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.09424062318428e-06, 17.4090144773307, 6.8, !- X,Y,Z Vertex 1 {m}
  5.09424062318428e-06, 17.4090144773307, 4.8, !- X,Y,Z Vertex 2 {m}
  4.40349613190507e-06, 15.0484701414215, 4.8, !- X,Y,Z Vertex 3 {m}
  4.40349613190507e-06, 15.0484701414215, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23081000908523e-06, 14.4583340574441, 6.8, !- X,Y,Z Vertex 1 {m}
  4.23081000908523e-06, 14.4583340574441, 4.8, !- X,Y,Z Vertex 2 {m}
  3.54006551780602e-06, 12.0977897215349, 4.8, !- X,Y,Z Vertex 3 {m}
  3.54006551780602e-06, 12.0977897215349, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89091304487687e-05, 64.6199011955156, 6.8, !- X,Y,Z Vertex 1 {m}
  1.89091304487687e-05, 64.6199011955156, 4.8, !- X,Y,Z Vertex 2 {m}
  1.82183859574895e-05, 62.2593568596063, 4.8, !- X,Y,Z Vertex 3 {m}
  1.82183859574895e-05, 62.2593568596063, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36737939498622e-06, 11.5076536375576, 6.8, !- X,Y,Z Vertex 1 {m}
  3.36737939498622e-06, 11.5076536375576, 4.8, !- X,Y,Z Vertex 2 {m}
  2.676634903707e-06, 9.14710930164835, 4.8, !- X,Y,Z Vertex 3 {m}
  2.676634903707e-06, 9.14710930164835, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50394878088719e-06, 8.55697321767104, 6.8, !- X,Y,Z Vertex 1 {m}
  2.50394878088719e-06, 8.55697321767104, 4.8, !- X,Y,Z Vertex 2 {m}
  1.81320428960797e-06, 6.19642888176179, 4.8, !- X,Y,Z Vertex 3 {m}
  1.81320428960797e-06, 6.19642888176179, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64051816678816e-06, 5.60629279778448, 6.8, !- X,Y,Z Vertex 1 {m}
  1.64051816678816e-06, 5.60629279778448, 4.8, !- X,Y,Z Vertex 2 {m}
  9.49773675508937e-07, 3.24574846187523, 4.8, !- X,Y,Z Vertex 3 {m}
  9.49773675508937e-07, 3.24574846187523, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.77087552689134e-07, 2.65561237789793, 6.8, !- X,Y,Z Vertex 1 {m}
  7.77087552689134e-07, 2.65561237789793, 4.8, !- X,Y,Z Vertex 2 {m}
  8.63430614099106e-08, 0.295068041988682, 4.8, !- X,Y,Z Vertex 3 {m}
  8.63430614099106e-08, 0.295068041988682, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80456998346697e-05, 61.669220775629, 6.8, !- X,Y,Z Vertex 1 {m}
  1.80456998346697e-05, 61.669220775629, 4.8, !- X,Y,Z Vertex 2 {m}
  1.73549553433905e-05, 59.3086764397198, 4.8, !- X,Y,Z Vertex 3 {m}
  1.73549553433905e-05, 59.3086764397198, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.71822692205707e-05, 58.7185403557425, 6.8, !- X,Y,Z Vertex 1 {m}
  1.71822692205707e-05, 58.7185403557425, 4.8, !- X,Y,Z Vertex 2 {m}
  1.64915247292914e-05, 56.3579960198332, 4.8, !- X,Y,Z Vertex 3 {m}
  1.64915247292914e-05, 56.3579960198332, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63188386064716e-05, 55.7678599358559, 6.8, !- X,Y,Z Vertex 1 {m}
  1.63188386064716e-05, 55.7678599358559, 4.8, !- X,Y,Z Vertex 2 {m}
  1.56280941151924e-05, 53.4073155999467, 4.8, !- X,Y,Z Vertex 3 {m}
  1.56280941151924e-05, 53.4073155999467, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.54554079923726e-05, 52.8171795159694, 6.8, !- X,Y,Z Vertex 1 {m}
  1.54554079923726e-05, 52.8171795159694, 4.8, !- X,Y,Z Vertex 2 {m}
  1.47646635010934e-05, 50.4566351800601, 4.8, !- X,Y,Z Vertex 3 {m}
  1.47646635010934e-05, 50.4566351800601, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.45919773782736e-05, 49.8664990960828, 6.8, !- X,Y,Z Vertex 1 {m}
  1.45919773782736e-05, 49.8664990960828, 4.8, !- X,Y,Z Vertex 2 {m}
  1.39012328869944e-05, 47.5059547601736, 4.8, !- X,Y,Z Vertex 3 {m}
  1.39012328869944e-05, 47.5059547601736, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37285467641746e-05, 46.9158186761963, 6.8, !- X,Y,Z Vertex 1 {m}
  1.37285467641746e-05, 46.9158186761963, 4.8, !- X,Y,Z Vertex 2 {m}
  1.30378022728953e-05, 44.555274340287, 4.8, !- X,Y,Z Vertex 3 {m}
  1.30378022728953e-05, 44.555274340287, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_879_a5eb3c11..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_879_a5eb3c11..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28651161500755e-05, 43.9651382563097, 6.8, !- X,Y,Z Vertex 1 {m}
  1.28651161500755e-05, 43.9651382563097, 4.8, !- X,Y,Z Vertex 2 {m}
  1.21743716587963e-05, 41.6045939204004, 4.8, !- X,Y,Z Vertex 3 {m}
  1.21743716587963e-05, 41.6045939204004, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_879_a5eb3c11_Space HVAC Off Infiltration, !- Name
  Room_879_a5eb3c11_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_879_a5eb3c11_Space HVAC On Infiltration, !- Name
  Room_879_a5eb3c11_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_879_a5eb3c11 Thermostat,           !- Name
  Room_879_a5eb3c11,                      !- Zone or ZoneList Name
  Room_879_a5eb3c11 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_879_a5eb3c11 Thermostat Schedule,  !- Name
  Room_879_a5eb3c11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_879_a5eb3c11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 7,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_879_a5eb3c11,                      !- Zone Name
  Room_879_a5eb3c11 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_879_a5eb3c11 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_879_a5eb3c11 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_879_a5eb3c11 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_879_a5eb3c11 Inlet Node List,      !- Name
  Node 34;                                !- Node Name 1

NodeList,
  Room_879_a5eb3c11 Exhaust Node List,    !- Name
  Node 11;                                !- Node Name 1

NodeList,
  Room_879_a5eb3c11 Return Node List,     !- Name
  Node 35;                                !- Node Name 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water 7,   !- Name
  Zone HVAC Baseboard Rad Conv Water 7 Design, !- Design Object
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 133,                               !- Inlet Node Name
  Node 134,                               !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  AutoSize,                               !- Heating Design Capacity {W}
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  Room_879_a5eb3c11..Face3,               !- Surface Name 1
  0.146963732878873,                      !- Fraction of Radiant Energy to Surface 1
  Room_879_a5eb3c11..Face2,               !- Surface Name 2
  0.0266745260834418,                     !- Fraction of Radiant Energy to Surface 2
  Room_879_a5eb3c11..Face1,               !- Surface Name 3
  0.0266745260830087,                     !- Fraction of Radiant Energy to Surface 3
  Room_879_a5eb3c11..Face0,               !- Surface Name 4
  0.035,                                  !- Fraction of Radiant Energy to Surface 4
  Room_879_a5eb3c11..Face5,               !- Surface Name 5
  0.184687214954676,                      !- Fraction of Radiant Energy to Surface 5
  Room_879_a5eb3c11..Face4,               !- Surface Name 6
  0.28;                                   !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
  Zone HVAC Baseboard Rad Conv Water 7 Design, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 11,                                !- Air Inlet Node Name
  Node 12,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 2,                        !- Name
  Node 34,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 2;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 2,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 34,                                !- Air Outlet Node Name
  Node 36,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 2,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 32,                                !- Water Inlet Node Name
  Node 33,                                !- Water Outlet Node Name
  Node 36,                                !- Air Inlet Node Name
  Node 34,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_879_a5eb3c11 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water 7,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 2,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_879_a5eb3c11,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_880_fa22c93a,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  4873.4202886468,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_880_fa22c93a_Space,                !- Name
  Room_880_fa22c93a,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_880_fa22c93a..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_880_fa22c93a,                      !- Zone Name
  Room_880_fa22c93a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_878_ab84a85f..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 0,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625183, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234853546734, 63.2874081137974, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234853546734, 63.2874081137974, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234784116535, 60.9147063953828, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234784116535, 60.9147063953828, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234766758985, 60.3215309657791, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234766758985, 60.3215309657791, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234697328785, 57.9488292473645, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234697328785, 57.9488292473645, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2323398566924, 33.6286366336146, 2.8, !- X,Y,Z Vertex 1 {m}
  7.2323398566924, 33.6286366336146, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233916239041, 31.2559349151999, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233916239041, 31.2559349151999, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233898881491, 30.6627594855963, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233898881491, 30.6627594855963, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233829451291, 28.2900577671817, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233829451291, 28.2900577671817, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233812093742, 27.696882337578, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233812093742, 27.696882337578, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233742663542, 25.3241806191634, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233742663542, 25.3241806191634, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233725305992, 24.7310051895597, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233725305992, 24.7310051895597, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233655875793, 22.3583034711451, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233655875793, 22.3583034711451, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233638518243, 21.7651280415414, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233638518243, 21.7651280415414, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233569088043, 19.3924263231268, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233569088043, 19.3924263231268, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233551730493, 18.7992508935232, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233551730493, 18.7992508935232, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233482300294, 16.4265491751085, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233482300294, 16.4265491751085, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233464942744, 15.8333737455049, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233464942744, 15.8333737455049, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233395512545, 13.4606720270903, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233395512545, 13.4606720270903, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233378154995, 12.8674965974866, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233378154995, 12.8674965974866, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233308724795, 10.494794879072, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233308724795, 10.494794879072, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233291367245, 9.90161944946832, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23233291367245, 9.90161944946832, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23233221937046, 7.52891773105369, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23233221937046, 7.52891773105369, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234679971235, 57.3556538177609, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234679971235, 57.3556538177609, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234610541036, 54.9829520993462, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234610541036, 54.9829520993462, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234593183486, 54.3897766697426, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234593183486, 54.3897766697426, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234523753286, 52.0170749513279, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234523753286, 52.0170749513279, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234506395737, 51.4238995217243, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234506395737, 51.4238995217243, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234436965537, 49.0511978033097, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234436965537, 49.0511978033097, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234419607987, 48.458022373706, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234419607987, 48.458022373706, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234350177788, 46.0853206552914, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234350177788, 46.0853206552914, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234332820238, 45.4921452256877, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234332820238, 45.4921452256877, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234263390038, 43.1194435072731, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234263390038, 43.1194435072731, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234246032488, 42.5262680776694, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234246032488, 42.5262680776694, 0.8, !- X,Y,Z Vertex 2 {m}
  7.23234176602289, 40.1535663592548, 0.8, !- X,Y,Z Vertex 3 {m}
  7.23234176602289, 40.1535663592548, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234159244739, 39.5603909296511, 2.8, !- X,Y,Z Vertex 1 {m}
  7.23234159244739, 39.5603909296511, 0.8, !- X,Y,Z Vertex 2 {m}
  7.2323408981454, 37.1876892112365, 0.8, !- X,Y,Z Vertex 3 {m}
  7.2323408981454, 37.1876892112365, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face0_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face0,               !- Building Surface Name
  Room_878_ab84a85f..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2323407245699, 36.5945137816329, 2.8, !- X,Y,Z Vertex 1 {m}
  7.2323407245699, 36.5945137816329, 0.8, !- X,Y,Z Vertex 2 {m}
  7.2323400302679, 34.2218120632182, 0.8, !- X,Y,Z Vertex 3 {m}
  7.2323400302679, 34.2218120632182, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_880_fa22c93a..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_880_fa22c93a,                      !- Zone Name
  Room_880_fa22c93a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_876_c3acab95..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face1,               !- Building Surface Name
  Room_876_c3acab95..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5440546229535, 63.5839833567922, 2.8, !- X,Y,Z Vertex 1 {m}
  28.5440546229535, 63.5839833567922, 0.8, !- X,Y,Z Vertex 2 {m}
  26.07313218809, 63.5839848027988, 0.8,  !- X,Y,Z Vertex 3 {m}
  26.07313218809, 63.5839848027988, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face1,               !- Building Surface Name
  Room_876_c3acab95..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4554015793741, 63.5839851643005, 2.8, !- X,Y,Z Vertex 1 {m}
  25.4554015793741, 63.5839851643005, 0.8, !- X,Y,Z Vertex 2 {m}
  22.9844791445105, 63.5839866103071, 0.8, !- X,Y,Z Vertex 3 {m}
  22.9844791445105, 63.5839866103071, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face1,               !- Building Surface Name
  Room_876_c3acab95..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3667485357946, 63.5839869718088, 2.8, !- X,Y,Z Vertex 1 {m}
  22.3667485357946, 63.5839869718088, 0.8, !- X,Y,Z Vertex 2 {m}
  19.895826100931, 63.5839884178154, 0.8, !- X,Y,Z Vertex 3 {m}
  19.895826100931, 63.5839884178154, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face1,               !- Building Surface Name
  Room_876_c3acab95..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2780954922151, 63.583988779317, 2.8, !- X,Y,Z Vertex 1 {m}
  19.2780954922151, 63.583988779317, 0.8, !- X,Y,Z Vertex 2 {m}
  16.8071730573515, 63.5839902253237, 0.8, !- X,Y,Z Vertex 3 {m}
  16.8071730573515, 63.5839902253237, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face1,               !- Building Surface Name
  Room_876_c3acab95..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1894424486356, 63.5839905868253, 2.8, !- X,Y,Z Vertex 1 {m}
  16.1894424486356, 63.5839905868253, 0.8, !- X,Y,Z Vertex 2 {m}
  13.718520013772, 63.5839920328319, 0.8, !- X,Y,Z Vertex 3 {m}
  13.718520013772, 63.5839920328319, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face1,               !- Building Surface Name
  Room_876_c3acab95..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1007894050561, 63.5839923943336, 2.8, !- X,Y,Z Vertex 1 {m}
  13.1007894050561, 63.5839923943336, 0.8, !- X,Y,Z Vertex 2 {m}
  10.6298669701925, 63.5839938403402, 0.8, !- X,Y,Z Vertex 3 {m}
  10.6298669701925, 63.5839938403402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face1,               !- Building Surface Name
  Room_876_c3acab95..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0121363614766, 63.5839942018419, 2.8, !- X,Y,Z Vertex 1 {m}
  10.0121363614766, 63.5839942018419, 0.8, !- X,Y,Z Vertex 2 {m}
  7.54121392661304, 63.5839956478485, 0.8, !- X,Y,Z Vertex 3 {m}
  7.54121392661304, 63.5839956478485, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_880_fa22c93a..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_880_fa22c93a,                      !- Zone Name
  Room_880_fa22c93a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_874_343a03a1..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 0,  !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529035274205, 7.52891766446126, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529035274205, 7.52891766446126, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529042215958, 9.90161885013661, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529042215958, 9.90161885013661, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529043951396, 10.4947941465554, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529043951396, 10.4947941465554, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529050893149, 12.8674953322308, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529050893149, 12.8674953322308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529122046115, 37.1876824854031, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529122046115, 37.1876824854031, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529128987868, 39.5603836710785, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529128987868, 39.5603836710785, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529130723306, 40.1535589674973, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529130723306, 40.1535589674973, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529137665059, 42.5262601531727, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529137665059, 42.5262601531727, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529139400497, 43.1194354495915, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529139400497, 43.1194354495915, 0.8, !- X,Y,Z Vertex 2 {m}
  28.852914634225, 45.4921366352669, 0.8, !- X,Y,Z Vertex 3 {m}
  28.852914634225, 45.4921366352669, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529148077688, 46.0853119316857, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529148077688, 46.0853119316857, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529155019441, 48.4580131173611, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529155019441, 48.4580131173611, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529156754879, 49.0511884137799, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529156754879, 49.0511884137799, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529163696632, 51.4238895994552, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529163696632, 51.4238895994552, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852916543207, 52.0170648958741, 2.8, !- X,Y,Z Vertex 1 {m}
  28.852916543207, 52.0170648958741, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529172373823, 54.3897660815494, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529172373823, 54.3897660815494, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529174109261, 54.9829413779683, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529174109261, 54.9829413779683, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529181051014, 57.3556425636436, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529181051014, 57.3556425636436, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529182786452, 57.9488178600624, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529182786452, 57.9488178600624, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529189728205, 60.3215190457378, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529189728205, 60.3215190457378, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529191463643, 60.9146943421566, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529191463643, 60.9146943421566, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529198405396, 63.287395527832, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529198405396, 63.287395527832, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529052628587, 13.4606706286496, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529052628587, 13.4606706286496, 0.8, !- X,Y,Z Vertex 2 {m}
  28.852905957034, 15.833371814325, 0.8,  !- X,Y,Z Vertex 3 {m}
  28.852905957034, 15.833371814325, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529061305778, 16.4265471107438, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529061305778, 16.4265471107438, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529068247531, 18.7992482964192, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529068247531, 18.7992482964192, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529069982969, 19.392423592838, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529069982969, 19.392423592838, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529076924722, 21.7651247785134, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529076924722, 21.7651247785134, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852907866016, 22.3583000749322, 2.8, !- X,Y,Z Vertex 1 {m}
  28.852907866016, 22.3583000749322, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529085601913, 24.7310012606075, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529085601913, 24.7310012606075, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529087337351, 25.3241765570264, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529087337351, 25.3241765570264, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529094279104, 27.6968777427017, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529094279104, 27.6968777427017, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529096014542, 28.2900530391206, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529096014542, 28.2900530391206, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529102956295, 30.6627542247959, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529102956295, 30.6627542247959, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529104691733, 31.2559295212148, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529104691733, 31.2559295212148, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529111633486, 33.6286307068901, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529111633486, 33.6286307068901, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face2,               !- Building Surface Name
  Room_874_343a03a1..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529113368924, 34.2218060033089, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529113368924, 34.2218060033089, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529120310677, 36.5945071889843, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529120310677, 36.5945071889843, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_880_fa22c93a..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_880_fa22c93a,                      !- Zone Name
  Room_880_fa22c93a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_872_ef1c9a26..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625183, 4,  !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625184, -3.12693658590652e-30, !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 6.25387317181302e-30, !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625183, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face3,               !- Building Surface Name
  Room_872_ef1c9a26..Face0_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.54119743698365, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  7.54119743698365, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  10.0121198721912, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  10.0121198721912, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face3,               !- Building Surface Name
  Room_872_ef1c9a26..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6298504809931, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  10.6298504809931, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  13.1007729162006, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  13.1007729162006, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face3,               !- Building Surface Name
  Room_872_ef1c9a26..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7185035250025, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  13.7185035250025, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  16.18942596021, 7.23233001625184, 0.8,  !- X,Y,Z Vertex 3 {m}
  16.18942596021, 7.23233001625184, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face3,               !- Building Surface Name
  Room_872_ef1c9a26..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8071565690119, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  16.8071565690119, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  19.2780790042194, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  19.2780790042194, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face3,               !- Building Surface Name
  Room_872_ef1c9a26..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8958096130213, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  19.8958096130213, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  22.3667320482288, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  22.3667320482288, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face3,               !- Building Surface Name
  Room_872_ef1c9a26..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9844626570307, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  22.9844626570307, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  25.4553850922382, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  25.4553850922382, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_880_fa22c93a..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_880_fa22c93a..Face3,               !- Building Surface Name
  Room_872_ef1c9a26..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0731157010401, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  26.0731157010401, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  28.5440381362477, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  28.5440381362477, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_880_fa22c93a..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_880_fa22c93a,                      !- Zone Name
  Room_880_fa22c93a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_881_4fd18db3..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625183, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_880_fa22c93a..Face5,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_880_fa22c93a,                      !- Zone Name
  Room_880_fa22c93a_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 0,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 0;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_880_fa22c93a Thermostat,           !- Name
  Room_880_fa22c93a,                      !- Zone or ZoneList Name
  Room_880_fa22c93a Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 8,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_880_fa22c93a Thermostat Schedule,  !- Name
  Room_880_fa22c93a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_880_fa22c93a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 8,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_880_fa22c93a,                      !- Zone Name
  Room_880_fa22c93a Equipment List,       !- Zone Conditioning Equipment List Name
  Room_880_fa22c93a Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Room_880_fa22c93a Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_880_fa22c93a Inlet Node List,      !- Name
  Node 116;                               !- Node Name 1

NodeList,
  Room_880_fa22c93a Return Node List,     !- Name
  Node 117;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 148,                               !- Inlet Node Name
  Node 149,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 11,                       !- Name
  Node 116,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 11;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 11,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 116,                               !- Air Outlet Node Name
  Node 118,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 11,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 114,                               !- Water Inlet Node Name
  Node 115,                               !- Water Outlet Node Name
  Node 118,                               !- Air Inlet Node Name
  Node 116,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_880_fa22c93a Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 11,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_880_fa22c93a,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_881_4fd18db3,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  4873.4202886468,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_881_4fd18db3_Space,                !- Name
  Room_881_4fd18db3,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_881_4fd18db3..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_881_4fd18db3,                      !- Zone Name
  Room_881_4fd18db3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_880_fa22c93a..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 3 {m}
  7.2323321325827, 7.23233001625184, 4;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_881_4fd18db3..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_881_4fd18db3,                      !- Zone Name
  Room_881_4fd18db3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_879_a5eb3c11..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 8,  !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 2 {m}
  7.2323321325827, 7.23233001625184, 4,   !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234853546733, 63.2874081137974, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234853546733, 63.2874081137974, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234784116534, 60.9147063953828, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234784116534, 60.9147063953828, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234766758984, 60.3215309657791, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234766758984, 60.3215309657791, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234697328784, 57.9488292473645, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234697328784, 57.9488292473645, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233985669239, 33.6286366336146, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233985669239, 33.6286366336146, 4.8, !- X,Y,Z Vertex 2 {m}
  7.2323391623904, 31.2559349151999, 4.8, !- X,Y,Z Vertex 3 {m}
  7.2323391623904, 31.2559349151999, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2323389888149, 30.6627594855963, 6.8, !- X,Y,Z Vertex 1 {m}
  7.2323389888149, 30.6627594855963, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233829451291, 28.2900577671817, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233829451291, 28.2900577671817, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233812093741, 27.696882337578, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233812093741, 27.696882337578, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233742663541, 25.3241806191634, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233742663541, 25.3241806191634, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233725305991, 24.7310051895597, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233725305991, 24.7310051895597, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233655875792, 22.3583034711451, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233655875792, 22.3583034711451, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233638518242, 21.7651280415414, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233638518242, 21.7651280415414, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233569088042, 19.3924263231268, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233569088042, 19.3924263231268, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233551730492, 18.7992508935232, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233551730492, 18.7992508935232, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233482300293, 16.4265491751085, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233482300293, 16.4265491751085, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233464942743, 15.8333737455049, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233464942743, 15.8333737455049, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233395512544, 13.4606720270903, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233395512544, 13.4606720270903, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233378154994, 12.8674965974866, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233378154994, 12.8674965974866, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233308724794, 10.494794879072, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233308724794, 10.494794879072, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23233291367244, 9.90161944946832, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23233291367244, 9.90161944946832, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23233221937045, 7.52891773105369, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23233221937045, 7.52891773105369, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234679971235, 57.3556538177609, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234679971235, 57.3556538177609, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234610541035, 54.9829520993462, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234610541035, 54.9829520993462, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234593183485, 54.3897766697426, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234593183485, 54.3897766697426, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234523753286, 52.0170749513279, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234523753286, 52.0170749513279, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234506395736, 51.4238995217243, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234506395736, 51.4238995217243, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234436965536, 49.0511978033097, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234436965536, 49.0511978033097, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234419607986, 48.458022373706, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234419607986, 48.458022373706, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234350177787, 46.0853206552914, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234350177787, 46.0853206552914, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234332820237, 45.4921452256877, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234332820237, 45.4921452256877, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234263390037, 43.1194435072731, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234263390037, 43.1194435072731, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234246032488, 42.5262680776694, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234246032488, 42.5262680776694, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234176602288, 40.1535663592548, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234176602288, 40.1535663592548, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234159244738, 39.5603909296511, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234159244738, 39.5603909296511, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234089814539, 37.1876892112365, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234089814539, 37.1876892112365, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face1,               !- Building Surface Name
  Room_879_a5eb3c11..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23234072456989, 36.5945137816329, 6.8, !- X,Y,Z Vertex 1 {m}
  7.23234072456989, 36.5945137816329, 4.8, !- X,Y,Z Vertex 2 {m}
  7.23234003026789, 34.2218120632182, 4.8, !- X,Y,Z Vertex 3 {m}
  7.23234003026789, 34.2218120632182, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_881_4fd18db3..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_881_4fd18db3,                      !- Zone Name
  Room_881_4fd18db3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_877_67ae2d2d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face2,               !- Building Surface Name
  Room_877_67ae2d2d..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5440546229535, 63.5839833567922, 6.8, !- X,Y,Z Vertex 1 {m}
  28.5440546229535, 63.5839833567922, 4.8, !- X,Y,Z Vertex 2 {m}
  26.07313218809, 63.5839848027988, 4.8,  !- X,Y,Z Vertex 3 {m}
  26.07313218809, 63.5839848027988, 6.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face2,               !- Building Surface Name
  Room_877_67ae2d2d..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4554015793741, 63.5839851643005, 6.8, !- X,Y,Z Vertex 1 {m}
  25.4554015793741, 63.5839851643005, 4.8, !- X,Y,Z Vertex 2 {m}
  22.9844791445105, 63.5839866103071, 4.8, !- X,Y,Z Vertex 3 {m}
  22.9844791445105, 63.5839866103071, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face2,               !- Building Surface Name
  Room_877_67ae2d2d..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3667485357946, 63.5839869718088, 6.8, !- X,Y,Z Vertex 1 {m}
  22.3667485357946, 63.5839869718088, 4.8, !- X,Y,Z Vertex 2 {m}
  19.895826100931, 63.5839884178154, 4.8, !- X,Y,Z Vertex 3 {m}
  19.895826100931, 63.5839884178154, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face2,               !- Building Surface Name
  Room_877_67ae2d2d..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2780954922151, 63.583988779317, 6.8, !- X,Y,Z Vertex 1 {m}
  19.2780954922151, 63.583988779317, 4.8, !- X,Y,Z Vertex 2 {m}
  16.8071730573515, 63.5839902253237, 4.8, !- X,Y,Z Vertex 3 {m}
  16.8071730573515, 63.5839902253237, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face2,               !- Building Surface Name
  Room_877_67ae2d2d..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1894424486356, 63.5839905868253, 6.8, !- X,Y,Z Vertex 1 {m}
  16.1894424486356, 63.5839905868253, 4.8, !- X,Y,Z Vertex 2 {m}
  13.718520013772, 63.5839920328319, 4.8, !- X,Y,Z Vertex 3 {m}
  13.718520013772, 63.5839920328319, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face2,               !- Building Surface Name
  Room_877_67ae2d2d..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1007894050561, 63.5839923943336, 6.8, !- X,Y,Z Vertex 1 {m}
  13.1007894050561, 63.5839923943336, 4.8, !- X,Y,Z Vertex 2 {m}
  10.6298669701925, 63.5839938403402, 4.8, !- X,Y,Z Vertex 3 {m}
  10.6298669701925, 63.5839938403402, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face2,               !- Building Surface Name
  Room_877_67ae2d2d..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0121363614766, 63.5839942018419, 6.8, !- X,Y,Z Vertex 1 {m}
  10.0121363614766, 63.5839942018419, 4.8, !- X,Y,Z Vertex 2 {m}
  7.54121392661304, 63.5839956478485, 4.8, !- X,Y,Z Vertex 3 {m}
  7.54121392661304, 63.5839956478485, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_881_4fd18db3..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_881_4fd18db3,                      !- Zone Name
  Room_881_4fd18db3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_875_9adc00bc..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529035274205, 7.52891766446126, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529035274205, 7.52891766446126, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529042215958, 9.90161885013661, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529042215958, 9.90161885013661, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529043951396, 10.4947941465554, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529043951396, 10.4947941465554, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529050893149, 12.8674953322308, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529050893149, 12.8674953322308, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529122046115, 37.1876824854031, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529122046115, 37.1876824854031, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529128987868, 39.5603836710785, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529128987868, 39.5603836710785, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529130723306, 40.1535589674973, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529130723306, 40.1535589674973, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529137665059, 42.5262601531727, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529137665059, 42.5262601531727, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529139400497, 43.1194354495915, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529139400497, 43.1194354495915, 4.8, !- X,Y,Z Vertex 2 {m}
  28.852914634225, 45.4921366352669, 4.8, !- X,Y,Z Vertex 3 {m}
  28.852914634225, 45.4921366352669, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529148077688, 46.0853119316857, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529148077688, 46.0853119316857, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529155019441, 48.4580131173611, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529155019441, 48.4580131173611, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529156754879, 49.0511884137799, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529156754879, 49.0511884137799, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529163696632, 51.4238895994552, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529163696632, 51.4238895994552, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852916543207, 52.0170648958741, 6.8, !- X,Y,Z Vertex 1 {m}
  28.852916543207, 52.0170648958741, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529172373823, 54.3897660815494, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529172373823, 54.3897660815494, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529174109261, 54.9829413779683, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529174109261, 54.9829413779683, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529181051014, 57.3556425636436, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529181051014, 57.3556425636436, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529182786452, 57.9488178600624, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529182786452, 57.9488178600624, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529189728205, 60.3215190457378, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529189728205, 60.3215190457378, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529191463643, 60.9146943421566, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529191463643, 60.9146943421566, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529198405396, 63.287395527832, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529198405396, 63.287395527832, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529052628587, 13.4606706286496, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529052628587, 13.4606706286496, 4.8, !- X,Y,Z Vertex 2 {m}
  28.852905957034, 15.833371814325, 4.8,  !- X,Y,Z Vertex 3 {m}
  28.852905957034, 15.833371814325, 6.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529061305778, 16.4265471107438, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529061305778, 16.4265471107438, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529068247531, 18.7992482964192, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529068247531, 18.7992482964192, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529069982969, 19.392423592838, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529069982969, 19.392423592838, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529076924722, 21.7651247785134, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529076924722, 21.7651247785134, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852907866016, 22.3583000749322, 6.8, !- X,Y,Z Vertex 1 {m}
  28.852907866016, 22.3583000749322, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529085601913, 24.7310012606075, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529085601913, 24.7310012606075, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529087337351, 25.3241765570264, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529087337351, 25.3241765570264, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529094279104, 27.6968777427017, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529094279104, 27.6968777427017, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529096014542, 28.2900530391206, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529096014542, 28.2900530391206, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529102956295, 30.6627542247959, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529102956295, 30.6627542247959, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529104691733, 31.2559295212148, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529104691733, 31.2559295212148, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529111633486, 33.6286307068901, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529111633486, 33.6286307068901, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face3,               !- Building Surface Name
  Room_875_9adc00bc..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529113368924, 34.2218060033089, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529113368924, 34.2218060033089, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529120310677, 36.5945071889843, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529120310677, 36.5945071889843, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_881_4fd18db3..Face4,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_881_4fd18db3,                      !- Zone Name
  Room_881_4fd18db3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_873_91ee2dac..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625184, 8,  !- X,Y,Z Vertex 1 {m}
  7.2323321325827, 7.23233001625184, 4,   !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625183, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face4_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face4,               !- Building Surface Name
  Room_873_91ee2dac..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.54119743698365, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  7.54119743698365, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  10.0121198721912, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  10.0121198721912, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face4_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face4,               !- Building Surface Name
  Room_873_91ee2dac..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6298504809931, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  10.6298504809931, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  13.1007729162006, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  13.1007729162006, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face4_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face4,               !- Building Surface Name
  Room_873_91ee2dac..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7185035250025, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  13.7185035250025, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  16.18942596021, 7.23233001625184, 4.8,  !- X,Y,Z Vertex 3 {m}
  16.18942596021, 7.23233001625184, 6.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face4_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face4,               !- Building Surface Name
  Room_873_91ee2dac..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8071565690119, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  16.8071565690119, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  19.2780790042194, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  19.2780790042194, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face4_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face4,               !- Building Surface Name
  Room_873_91ee2dac..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8958096130213, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  19.8958096130213, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  22.3667320482288, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  22.3667320482288, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face4_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face4,               !- Building Surface Name
  Room_873_91ee2dac..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9844626570307, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  22.9844626570307, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  25.4553850922382, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  25.4553850922382, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_881_4fd18db3..Face4_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_881_4fd18db3..Face4,               !- Building Surface Name
  Room_873_91ee2dac..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0731157010401, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  26.0731157010401, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  28.5440381362477, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  28.5440381362477, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_881_4fd18db3..Face5,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A (R 1.5x Solar 1.0x Therm 1.0x), !- Construction Name
  Room_881_4fd18db3,                      !- Zone Name
  Room_881_4fd18db3_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 8,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_881_4fd18db3_Space HVAC Off Infiltration, !- Name
  Room_881_4fd18db3_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_881_4fd18db3_Space HVAC On Infiltration, !- Name
  Room_881_4fd18db3_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_881_4fd18db3 Thermostat,           !- Name
  Room_881_4fd18db3,                      !- Zone or ZoneList Name
  Room_881_4fd18db3 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 9,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_881_4fd18db3 Thermostat Schedule,  !- Name
  Room_881_4fd18db3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_881_4fd18db3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 9,       !- Name
  NECB-A-Thermostat Setpoint-Heating Mahmoud, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling Mahmoud; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_881_4fd18db3,                      !- Zone Name
  Room_881_4fd18db3 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_881_4fd18db3 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Room_881_4fd18db3 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_881_4fd18db3 Inlet Node List,      !- Name
  Node 93;                                !- Node Name 1

NodeList,
  Room_881_4fd18db3 Return Node List,     !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 150,                               !- Inlet Node Name
  Node 151,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 10,                       !- Name
  Node 93,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 10;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 10,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 93,                                !- Air Outlet Node Name
  Node 113,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 10,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 10,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 58,                                !- Water Inlet Node Name
  Node 90,                                !- Water Outlet Node Name
  Node 113,                               !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_881_4fd18db3 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 10,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_881_4fd18db3,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x) 1, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x) 2, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x) 3, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x) 4, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks,                !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 1, !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 2, !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 3, !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 4, !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 5, !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 6, !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 7, !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 15 cm 1, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 15 cm 1 (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.225,                                  !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board,                   !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 1, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 2, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 3, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 4, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 5, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 6, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 7, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024low density mineral wool batt,  !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0362,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 4,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 5,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_872_ef1c9a26..Face5 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0731884651725981,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_872_ef1c9a26..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.075,                                  !- Thickness {m}
  0.0731884651725981,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_873_91ee2dac..Face4 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0471175278113091,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_873_91ee2dac..Face4 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.225,                                  !- Thickness {m}
  0.0471175278113091,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_873_91ee2dac..Face5 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0662671531399673,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_873_91ee2dac..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.075,                                  !- Thickness {m}
  0.0662671531399673,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_874_343a03a1..Face5 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.072864267713641,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_874_343a03a1..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.075,                                  !- Thickness {m}
  0.072864267713641,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_875_9adc00bc..Face4 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0461741142616409,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_875_9adc00bc..Face4 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.225,                                  !- Thickness {m}
  0.0461741142616409,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_875_9adc00bc..Face5 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0659429556810101,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_875_9adc00bc..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.075,                                  !- Thickness {m}
  0.0659429556810101,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_876_c3acab95..Face5 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0731884651737223,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_876_c3acab95..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.075,                                  !- Thickness {m}
  0.0731884651737223,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_877_67ae2d2d..Face4 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.04711752781142,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_877_67ae2d2d..Face4 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.225,                                  !- Thickness {m}
  0.04711752781142,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_877_67ae2d2d..Face5 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0662671531410914,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_877_67ae2d2d..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.075,                                  !- Thickness {m}
  0.0662671531410914,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_878_ab84a85f..Face5 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0728642646081092,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_878_ab84a85f..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.075,                                  !- Thickness {m}
  0.0728642646081092,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_879_a5eb3c11..Face4 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0461741145121681,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_879_a5eb3c11..Face4 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.225,                                  !- Thickness {m}
  0.0461741145121681,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_879_a5eb3c11..Face5 m tbd,         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0659429525754783,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_879_a5eb3c11..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.075,                                  !- Thickness {m}
  0.0659429525754783,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  AQNC2024NMair less15 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple glazing,                         !- Name
  5,                                      !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  AQ_Office_2024_Office  ground 1945 1980 6A, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024NMair less15 mm;                !- Layer 2

Construction,
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  AQNC2024expanded polystyrene type I 15 cm 1; !- Layer 2

Construction,
  AQ_Office_2024_Office  roof 1945 1980 6A (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x) 4, !- Layer 1
  AQNC2024expanded polystyrene type I 15 cm 1 (R 1.5x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Name
  AQNC2024concrete blocks,                !- Layer 1
  AQNC2024low density mineral wool batt,  !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface 1,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 1,                        !- Name
  F08 Metal surface 2,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 2,                        !- Name
  F08 Metal surface 3,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 3,                        !- Name
  F08 Metal surface 4,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 4,                        !- Name
  F08 Metal surface 5,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Partition 1,                   !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Room_872_ef1c9a26..Face5 c tbd,         !- Name
  AQNC2024concrete blocks,                !- Layer 1
  Room_872_ef1c9a26..Face5 m tbd,         !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Room_872_ef1c9a26..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 1, !- Layer 1
  Room_872_ef1c9a26..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 1; !- Layer 3

Construction,
  Room_873_91ee2dac..Face4 c tbd,         !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Room_873_91ee2dac..Face4 m tbd;         !- Layer 2

Construction,
  Room_873_91ee2dac..Face4 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x) 2, !- Layer 1
  Room_873_91ee2dac..Face4 m tbd (R 1.5x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Room_873_91ee2dac..Face5 c tbd,         !- Name
  AQNC2024concrete blocks,                !- Layer 1
  Room_873_91ee2dac..Face5 m tbd,         !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Room_873_91ee2dac..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 3, !- Layer 1
  Room_873_91ee2dac..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 3; !- Layer 3

Construction,
  Room_874_343a03a1..Face5 c tbd,         !- Name
  AQNC2024concrete blocks,                !- Layer 1
  Room_874_343a03a1..Face5 m tbd,         !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Room_874_343a03a1..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 4, !- Layer 1
  Room_874_343a03a1..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 4; !- Layer 3

Construction,
  Room_875_9adc00bc..Face4 c tbd,         !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Room_875_9adc00bc..Face4 m tbd;         !- Layer 2

Construction,
  Room_875_9adc00bc..Face4 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x) 3, !- Layer 1
  Room_875_9adc00bc..Face4 m tbd (R 1.5x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Room_875_9adc00bc..Face5 c tbd,         !- Name
  AQNC2024concrete blocks,                !- Layer 1
  Room_875_9adc00bc..Face5 m tbd,         !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Room_875_9adc00bc..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 2, !- Layer 1
  Room_875_9adc00bc..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 2; !- Layer 3

Construction,
  Room_876_c3acab95..Face5 c tbd,         !- Name
  AQNC2024concrete blocks,                !- Layer 1
  Room_876_c3acab95..Face5 m tbd,         !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Room_876_c3acab95..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 5, !- Layer 1
  Room_876_c3acab95..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 5; !- Layer 3

Construction,
  Room_877_67ae2d2d..Face4 c tbd,         !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Room_877_67ae2d2d..Face4 m tbd;         !- Layer 2

Construction,
  Room_877_67ae2d2d..Face4 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 1
  Room_877_67ae2d2d..Face4 m tbd (R 1.5x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Room_877_67ae2d2d..Face5 c tbd,         !- Name
  AQNC2024concrete blocks,                !- Layer 1
  Room_877_67ae2d2d..Face5 m tbd,         !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Room_877_67ae2d2d..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 1
  Room_877_67ae2d2d..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x); !- Layer 3

Construction,
  Room_878_ab84a85f..Face5 c tbd,         !- Name
  AQNC2024concrete blocks,                !- Layer 1
  Room_878_ab84a85f..Face5 m tbd,         !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Room_878_ab84a85f..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 6, !- Layer 1
  Room_878_ab84a85f..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 6; !- Layer 3

Construction,
  Room_879_a5eb3c11..Face4 c tbd,         !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Room_879_a5eb3c11..Face4 m tbd;         !- Layer 2

Construction,
  Room_879_a5eb3c11..Face4 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.5x Solar 1.0x Therm 1.0x) 1, !- Layer 1
  Room_879_a5eb3c11..Face4 m tbd (R 1.5x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Room_879_a5eb3c11..Face5 c tbd,         !- Name
  AQNC2024concrete blocks,                !- Layer 1
  Room_879_a5eb3c11..Face5 m tbd,         !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Room_879_a5eb3c11..Face5 c tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024concrete blocks (R 1.5x Solar 1.0x Therm 1.0x) 7, !- Layer 1
  Room_879_a5eb3c11..Face5 m tbd (R 1.5x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 1.5x Solar 1.0x Therm 1.0x) 7; !- Layer 3

Construction,
  Single Glazing 5,                       !- Name
  Simple glazing;                         !- Layer 1

Construction,
  Typical IEAD Roof-R17,                  !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation-R17,                 !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  Typical Insulation,                     !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  Typical Insulation-R4,                  !- Layer 1
  6 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R24,                 !- Layer 3
  5/8 in. Gypsum Board,                   !- Layer 4
  Typical Carpet Pad;                     !- Layer 5

Construction,
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R6,                  !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  U 0.62 SHGC 0.41 Simple Glazing;        !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  U 1.17 SHGC 0.49 Simple Glazing;        !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 3,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 3,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always On_Day Schedule 1,               !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.724083715745623,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.848861143656838,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Always On_Day Schedule 10,              !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.448629364295125,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.656134442248573,                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.859687042526716,                      !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.848861143656838,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Always On_Day Schedule 11,              !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.724083715745623,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.848861143656838,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Always On_Day Schedule 12,              !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Always On_Day Schedule 13,              !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.448629364295125,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.656134442248573,                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.859687042526716,                      !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.848861143656838,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Always On_Day Schedule 14,              !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Always On_Day Schedule 3,               !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Always On_Day Schedule 8,               !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  1;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  1;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default 1,    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 2,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Service Water Heating_Default,   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Service Water Heating_Hol 1,     !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.557322500365979,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.707516652027522,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Week:Daily,
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  22C Ambient Condition,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60.0C Hot Water,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60C Hot Water Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60C Hot Water,                          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60C Hot Water Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Modified Mahmoud Week Rule - Jan1-Dec31, !- Name
  Always On_Day Schedule 8,               !- Sunday Schedule:Day Name
  Always On_Day Schedule 10,              !- Monday Schedule:Day Name
  Always On_Day Schedule 10,              !- Tuesday Schedule:Day Name
  Always On_Day Schedule 10,              !- Wednesday Schedule:Day Name
  Always On_Day Schedule 10,              !- Thursday Schedule:Day Name
  Always On_Day Schedule 10,              !- Friday Schedule:Day Name
  Always On_Day Schedule 8,               !- Saturday Schedule:Day Name
  Always On_Day Schedule 3,               !- Holiday Schedule:Day Name
  Always On_Day Schedule 1,               !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule 1,               !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule 1,               !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule 1;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On Modified Mahmoud,             !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  Always On Modified Mahmoud Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC Off Schedule Week Rule - Jan1-Dec31, !- Name
  Infiltration HVAC Off Schedule Schedule Day 2, !- Sunday Schedule:Day Name
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Monday Schedule:Day Name
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Tuesday Schedule:Day Name
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Wednesday Schedule:Day Name
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Thursday Schedule:Day Name
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Friday Schedule:Day Name
  Infiltration HVAC Off Schedule Schedule Day 2, !- Saturday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Holiday Schedule:Day Name
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- SummerDesignDay Schedule:Day Name
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- WinterDesignDay Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- CustomDay1 Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Infiltration HVAC Off Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC On Schedule Week Rule - Jan1-Dec31, !- Name
  Always On_Day Schedule 14,              !- Sunday Schedule:Day Name
  Always On_Day Schedule 13,              !- Monday Schedule:Day Name
  Always On_Day Schedule 13,              !- Tuesday Schedule:Day Name
  Always On_Day Schedule 13,              !- Wednesday Schedule:Day Name
  Always On_Day Schedule 13,              !- Thursday Schedule:Day Name
  Always On_Day Schedule 13,              !- Friday Schedule:Day Name
  Always On_Day Schedule 14,              !- Saturday Schedule:Day Name
  Always On_Day Schedule 12,              !- Holiday Schedule:Day Name
  Always On_Day Schedule 11,              !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule 11,              !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule 11,              !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule 11;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC On Schedule,          !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  Infiltration HVAC On Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Infiltration Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Infiltration Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MediumOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 2,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default 1,    !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default 1,    !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default 1,    !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default 1;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment 1,            !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Service Water Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 37,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 36,                        !- Saturday Schedule:Day Name
  NECB-A-Service Water Heating_Hol 1,     !- Holiday Schedule:Day Name
  NECB-A-Service Water Heating_Default,   !- SummerDesignDay Schedule:Day Name
  NECB-A-Service Water Heating_Default,   !- WinterDesignDay Schedule:Day Name
  NECB-A-Service Water Heating_Default,   !- CustomDay1 Schedule:Day Name
  NECB-A-Service Water Heating_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Service Water Heating,           !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Service Water Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 43,                        !- Sunday Schedule:Day Name
  Schedule Day 41,                        !- Monday Schedule:Day Name
  Schedule Day 41,                        !- Tuesday Schedule:Day Name
  Schedule Day 41,                        !- Wednesday Schedule:Day Name
  Schedule Day 41,                        !- Thursday Schedule:Day Name
  Schedule Day 41,                        !- Friday Schedule:Day Name
  Schedule Day 42,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  CAV with Reheat and cooling coil,       !- Name
  CAV with Reheat and cooling coil Controllers, !- Controller List Name
  CAV with Reheat and cooling coilAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV with Reheat and cooling coil Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 27,                                !- Supply Side Inlet Node Name
  Node 30,                                !- Demand Side Outlet Node Name
  CAV with Reheat and cooling coil Demand Inlet Nodes, !- Demand Side Inlet Node Names
  CAV with Reheat and cooling coil Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  CAV with Reheat and cooling coil Supply Outlet Nodes, !- Name
  Node 28;                                !- Node Name 1

NodeList,
  CAV with Reheat and cooling coil Demand Inlet Nodes, !- Name
  Node 29;                                !- Node Name 1

Sizing:System,
  CAV with Reheat and cooling coil,       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  CAV with Reheat and cooling coil Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 1;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 31,                                !- Sensor Node Name
  Node 83,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 61,                                !- Sensor Node Name
  Node 73,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  CAV with Reheat and cooling coilAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV with Reheat and cooling coil Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV with Reheat and cooling coil Availability Manager, !- Name
  Always On Modified Mahmoud;             !- Schedule Name

BranchList,
  CAV with Reheat and cooling coil Supply Branches, !- Name
  CAV with Reheat and cooling coil Main Branch; !- Branch Name 1

Branch,
  CAV with Reheat and cooling coil Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 27,                                !- Component Inlet Node Name 1
  Node 59,                                !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  Coil Cooling Water 1,                   !- Component Name 2
  Node 59,                                !- Component Inlet Node Name 2
  Node 31,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Coil Heating Water 1,                   !- Component Name 3
  Node 31,                                !- Component Inlet Node Name 3
  Node 61,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Const Spd Fan,                          !- Component Name 4
  Node 61,                                !- Component Inlet Node Name 4
  Node 28;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Relief Node,                            !- Relief Air Outlet Node Name
  Node 27,                                !- Return Air Node Name
  Node 59,                                !- Mixed Air Node Name
  Outboard OA Node,                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_879_a5eb3c11,                      !- Zone or ZoneList Name 1
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Room_878_ab84a85f,                      !- Zone or ZoneList Name 2
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Room_877_67ae2d2d,                      !- Zone or ZoneList Name 3
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Room_876_c3acab95,                      !- Zone or ZoneList Name 4
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Room_875_9adc00bc,                      !- Zone or ZoneList Name 5
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Room_874_343a03a1,                      !- Zone or ZoneList Name 6
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Room_873_91ee2dac,                      !- Zone or ZoneList Name 7
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Room_872_ef1c9a26,                      !- Zone or ZoneList Name 8
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Room_881_4fd18db3,                      !- Zone or ZoneList Name 9
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Room_880_fa22c93a,                      !- Zone or ZoneList Name 10
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 10
  ;                                       !- Design Specification Zone Air Distribution Object Name 10

OutdoorAir:NodeList,
  Outboard OA Node;                       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 59,                                !- Mixed Air Node Name
  Outboard OA Node,                       !- Outdoor Air Stream Node Name
  Relief Node,                            !- Relief Air Stream Node Name
  Node 27;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 59 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 28,                                !- Reference Setpoint Node Name
  Node 61,                                !- Fan Inlet Node Name
  Node 28,                                !- Fan Outlet Node Name
  Node 59;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 83,                                !- Water Inlet Node Name
  Node 89,                                !- Water Outlet Node Name
  Node 59,                                !- Air Inlet Node Name
  Node 31,                                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 31 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 28,                                !- Reference Setpoint Node Name
  Node 61,                                !- Fan Inlet Node Name
  Node 28,                                !- Fan Outlet Node Name
  Node 31;                                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 73,                                !- Water Inlet Node Name
  Node 74,                                !- Water Outlet Node Name
  Node 31,                                !- Air Inlet Node Name
  Node 61,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 61 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 28,                                !- Reference Setpoint Node Name
  Node 61,                                !- Fan Inlet Node Name
  Node 28,                                !- Fan Outlet Node Name
  Node 61;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Const Spd Fan,                          !- Name
  Always On Modified Mahmoud,             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 61,                                !- Air Inlet Node Name
  Node 28,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:Warmest,
  Warmest Zone Supply Air Temp Reset,     !- Name
  Temperature,                            !- Control Variable
  CAV with Reheat and cooling coil,       !- HVAC Air Loop Name
  15,                                     !- Minimum Setpoint Temperature {C}
  26,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 28;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV with Reheat and cooling coil Node 29 Supply Path, !- Name
  Node 29,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 29,                                !- Inlet Node Name
  Node 36,                                !- Outlet Node Name 1
  Node 41,                                !- Outlet Node Name 2
  Node 46,                                !- Outlet Node Name 3
  Node 51,                                !- Outlet Node Name 4
  Node 56,                                !- Outlet Node Name 5
  Node 137,                               !- Outlet Node Name 6
  Node 142,                               !- Outlet Node Name 7
  Node 147,                               !- Outlet Node Name 8
  Node 113,                               !- Outlet Node Name 9
  Node 118;                               !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  CAV with Reheat and cooling coil Return Path, !- Name
  Node 30,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 30,                                !- Outlet Node Name
  Node 35,                                !- Inlet Node Name 1
  Node 40,                                !- Inlet Node Name 2
  Node 45,                                !- Inlet Node Name 3
  Node 50,                                !- Inlet Node Name 4
  Node 55,                                !- Inlet Node Name 5
  Node 136,                               !- Inlet Node Name 6
  Node 141,                               !- Inlet Node Name 7
  Node 146,                               !- Inlet Node Name 8
  Node 94,                                !- Inlet Node Name 9
  Node 117;                               !- Inlet Node Name 10

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 79,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 78,                                !- Plant Side Inlet Node Name
  Node 79,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 81,                                !- Demand Side Inlet Node Name
  Node 82,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Const Spd Pump 1,                       !- Component Name 1
  Node 78,                                !- Component Inlet Node Name 1
  Node 84;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Const Spd Pump 1,                       !- Name
  Node 78,                                !- Inlet Node Name
  Node 84,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 1,                 !- Component Name 1
  Node 80,                                !- Component Inlet Node Name 1
  Node 85;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.5,                                    !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node 80,                                !- Chilled Water Inlet Node Name
  Node 85,                                !- Chilled Water Outlet Node Name
  Node 102,                               !- Condenser Inlet Node Name
  Node 108,                               !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 86,                                !- Component Inlet Node Name 1
  Node 87;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 86,                                !- Inlet Node Name
  Node 87;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 88,                                !- Component Inlet Node Name 1
  Node 79;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 88,                                !- Inlet Node Name
  Node 79;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  Chilled_Water_Temperature,              !- Schedule Name
  Node 79;                                !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 4
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 81,                                !- Component Inlet Node Name 1
  Node 95;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 81,                                !- Inlet Node Name
  Node 95;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 1,                   !- Component Name 1
  Node 83,                                !- Component Inlet Node Name 1
  Node 89;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 91,                                !- Component Inlet Node Name 1
  Node 92;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 91,                                !- Inlet Node Name
  Node 92;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 96,                                !- Component Inlet Node Name 1
  Node 82;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 96,                                !- Inlet Node Name
  Node 82;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Chiller Electric EIR 1;                 !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 98,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 97,                                !- Plant Side Inlet Node Name
  Node 98,                                !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 100,                               !- Demand Side Inlet Node Name
  Node 101,                               !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 3,                  !- Component Name 1
  Node 97,                                !- Component Inlet Node Name 1
  Node 107;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 3,                  !- Name
  Node 97,                                !- Inlet Node Name
  Node 107,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 1,           !- Component Name 1
  Node 99,                                !- Component Inlet Node Name 1
  Node 103;                               !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 1,           !- Name
  Node 99,                                !- Water Inlet Node Name
  Node 103,                               !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Regime Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection Regime U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  Autosize,                               !- Design Approach Temperature {deltaC}
  Autosize,                               !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Node 104,                               !- Component Inlet Node Name 1
  Node 105;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Node 104,                               !- Inlet Node Name
  Node 105;                               !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Node 106,                               !- Component Inlet Node Name 1
  Node 98;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Node 106,                               !- Inlet Node Name
  Node 98;                                !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  Node 98;                                !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Node 100,                               !- Component Inlet Node Name 1
  Node 111;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Node 100,                               !- Inlet Node Name
  Node 111;                               !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 1,                 !- Component Name 1
  Node 102,                               !- Component Inlet Node Name 1
  Node 108;                               !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Node 109,                               !- Component Inlet Node Name 1
  Node 110;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Node 109,                               !- Inlet Node Name
  Node 110;                               !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Node 112,                               !- Component Inlet Node Name 1
  Node 101;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Node 112,                               !- Inlet Node Name
  Node 101;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Cooling Tower Single Speed 1;           !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 63,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 62,                                !- Plant Side Inlet Node Name
  Node 63,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 65,                                !- Demand Side Inlet Node Name
  Node 66,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Const Spd Pump,                         !- Component Name 1
  Node 62,                                !- Component Inlet Node Name 1
  Node 68;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Const Spd Pump,                         !- Name
  Node 62,                                !- Inlet Node Name
  Node 68,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler Hot Water 1,                     !- Component Name 1
  Node 64,                                !- Component Inlet Node Name 1
  Node 69;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler Hot Water 1,                     !- Name
  Electricity,                            !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                      !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 64,                                !- Boiler Water Inlet Node Name
  Node 69,                                !- Boiler Water Outlet Node Name
  82,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Biquadratic,
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 70,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 70,                                !- Inlet Node Name
  Node 71;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 77,                                !- Component Inlet Node Name 1
  Node 63;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 77,                                !- Inlet Node Name
  Node 63;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  Hot_Water_Temperature,                  !- Schedule Name
  Node 63;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 24
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 25

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 23

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 23

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 65,                                !- Component Inlet Node Name 1
  Node 76;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 65,                                !- Inlet Node Name
  Node 76;                                !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 67,                                !- Component Inlet Node Name 1
  Node 72;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 67,                                !- Inlet Node Name
  Node 72;                                !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 1,                   !- Component Name 1
  Node 73,                                !- Component Inlet Node Name 1
  Node 74;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Zone HVAC Baseboard Rad Conv Water,     !- Component Name 1
  Node 119,                               !- Component Inlet Node Name 1
  Node 120;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Zone HVAC Baseboard Rad Conv Water 1,   !- Component Name 1
  Node 121,                               !- Component Inlet Node Name 1
  Node 122;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Zone HVAC Baseboard Rad Conv Water 2,   !- Component Name 1
  Node 123,                               !- Component Inlet Node Name 1
  Node 124;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Zone HVAC Baseboard Rad Conv Water 3,   !- Component Name 1
  Node 125,                               !- Component Inlet Node Name 1
  Node 126;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Zone HVAC Baseboard Rad Conv Water 4,   !- Component Name 1
  Node 127,                               !- Component Inlet Node Name 1
  Node 128;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Zone HVAC Baseboard Rad Conv Water 5,   !- Component Name 1
  Node 129,                               !- Component Inlet Node Name 1
  Node 130;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Zone HVAC Baseboard Rad Conv Water 6,   !- Component Name 1
  Node 131,                               !- Component Inlet Node Name 1
  Node 132;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Zone HVAC Baseboard Rad Conv Water 7,   !- Component Name 1
  Node 133,                               !- Component Inlet Node Name 1
  Node 134;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 2,                       !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 3,                       !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 4,                       !- Component Name 1
  Node 42,                                !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 5,                       !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 48;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 6,                       !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 7,                       !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 8,                       !- Component Name 1
  Node 138,                               !- Component Inlet Node Name 1
  Node 139;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 9,                       !- Component Name 1
  Node 143,                               !- Component Inlet Node Name 1
  Node 144;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard,                           !- Component Name 1
  Node 148,                               !- Component Inlet Node Name 1
  Node 149;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 1,                         !- Component Name 1
  Node 150,                               !- Component Inlet Node Name 1
  Node 151;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 10,                      !- Component Name 1
  Node 58,                                !- Component Inlet Node Name 1
  Node 90;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CV HW Rht Coil 11,                      !- Component Name 1
  Node 114,                               !- Component Inlet Node Name 1
  Node 115;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 75,                                !- Component Inlet Node Name 1
  Node 66;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 75,                                !- Inlet Node Name
  Node 66;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler Hot Water 1;                     !- Equipment Name 1

OutputControl:ReportingTolerances,
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  No;                                     !- Keep Site Location Information

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

