
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  1360_rue Ropery (MTL)_212428_Y_2002_low, !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_882_b3c15784,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  444.823019505979,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_882_b3c15784_Space,                !- Name
  Room_882_b3c15784,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_885_d481ad46_Space,                !- Space Name 1
  Room_882_b3c15784_Space,                !- Space Name 2
  Room_888_ac3ada62_Space,                !- Space Name 3
  Room_886_093f2901_Space,                !- Space Name 4
  Room_883_cce59b52_Space,                !- Space Name 5
  Room_884_185e406d_Space,                !- Space Name 6
  Room_887_d76b6484_Space,                !- Space Name 7
  Room_889_4730145d_Space,                !- Space Name 8
  Room_890_53bab2f3_Space,                !- Space Name 9
  Room_891_2ed9b337_Space;                !- Space Name 10

InternalMass,
  Room_885_d481ad46_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_885_d481ad46,                      !- Zone or ZoneList Name
  Room_885_d481ad46_Space,                !- Space or SpaceList Name
  786.007144994815;                       !- Surface Area {m2}

InternalMass,
  Room_882_b3c15784_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_882_b3c15784,                      !- Zone or ZoneList Name
  Room_882_b3c15784_Space,                !- Space or SpaceList Name
  395.398239560871;                       !- Surface Area {m2}

InternalMass,
  Room_888_ac3ada62_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_888_ac3ada62,                      !- Zone or ZoneList Name
  Room_888_ac3ada62_Space,                !- Space or SpaceList Name
  786.007291959034;                       !- Surface Area {m2}

InternalMass,
  Room_886_093f2901_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_886_093f2901,                      !- Zone or ZoneList Name
  Room_886_093f2901_Space,                !- Space or SpaceList Name
  395.398239550734;                       !- Surface Area {m2}

InternalMass,
  Room_883_cce59b52_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_883_cce59b52,                      !- Zone or ZoneList Name
  Room_883_cce59b52_Space,                !- Space or SpaceList Name
  395.398239560871;                       !- Surface Area {m2}

InternalMass,
  Room_884_185e406d_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_884_185e406d,                      !- Zone or ZoneList Name
  Room_884_185e406d_Space,                !- Space or SpaceList Name
  786.007144994815;                       !- Surface Area {m2}

InternalMass,
  Room_887_d76b6484_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_887_d76b6484,                      !- Zone or ZoneList Name
  Room_887_d76b6484_Space,                !- Space or SpaceList Name
  395.398239550734;                       !- Surface Area {m2}

InternalMass,
  Room_889_4730145d_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_889_4730145d,                      !- Zone or ZoneList Name
  Room_889_4730145d_Space,                !- Space or SpaceList Name
  786.007291959034;                       !- Surface Area {m2}

InternalMass,
  Room_890_53bab2f3_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_890_53bab2f3,                      !- Zone or ZoneList Name
  Room_890_53bab2f3_Space,                !- Space or SpaceList Name
  2147.46752058894;                       !- Surface Area {m2}

InternalMass,
  Room_891_2ed9b337_Space Internal Mass 1, !- Name
  Interior Floor 1,                       !- Construction Name
  Room_891_2ed9b337,                      !- Zone or ZoneList Name
  Room_891_2ed9b337_Space,                !- Space or SpaceList Name
  2147.46752058894;                       !- Surface Area {m2}

Lights,
  MediumOffice Building_Lighting,         !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.8,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.934784118357488,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.938736596032792,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.934784118357488,                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.93676035719514;                       !- Value Until Time 4

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.869950286402395,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.873465143526655,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.889282000585823,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.04,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.0334142908286141,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.896311714834342,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.892796857710083,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.530766573911345,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.623910287704224,                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.437622860118466,                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.0896520048167674,                     !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment 20.0 percent reduction, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.96,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.889330625091495,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.924902924169228,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.89525934160445;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.889330625091495,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.924902924169228,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.89525934160445;                       !- Value Until Time 3

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 42,                        !- Monday Schedule:Day Name
  Schedule Day 42,                        !- Tuesday Schedule:Day Name
  Schedule Day 42,                        !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  Schedule Day 42,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.655544001822561,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.903341429082861,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.899826571958602,                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.673118287443859;                      !- Value Until Time 5

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

BuildingSurface:Detailed,
  Room_882_b3c15784..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_882_b3c15784,                      !- Zone Name
  Room_882_b3c15784_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_890_53bab2f3..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face0,               !- Building Surface Name
  Room_890_53bab2f3..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0105824659895, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  20.0105824659895, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  17.263654285422, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  17.263654285422, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face0,               !- Building Surface Name
  Room_890_53bab2f3..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9584400431367, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  16.9584400431367, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  14.2115118625692, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  14.2115118625692, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face0,               !- Building Surface Name
  Room_890_53bab2f3..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9062976202839, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  13.9062976202839, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  11.1593694397164, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  11.1593694397164, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face0,               !- Building Surface Name
  Room_890_53bab2f3..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8541551974311, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  10.8541551974311, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  8.10722701686359, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  8.10722701686359, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face0,               !- Building Surface Name
  Room_890_53bab2f3..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80201277457831, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  7.80201277457831, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  5.05508459401079, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  5.05508459401079, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_882_b3c15784..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_882_b3c15784,                      !- Zone Name
  Room_882_b3c15784_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_888_ac3ada62..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  -6.90946250832733e-16, 6.90946379267928e-16, 0, !- X,Y,Z Vertex 3 {m}
  -6.90946250832733e-16, 6.90946379267928e-16, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face1,               !- Building Surface Name
  Room_888_ac3ada62..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.77991553604645, 4.77991464754134, 2.8, !- X,Y,Z Vertex 1 {m}
  4.77991553604645, 4.77991464754134, 0.8, !- X,Y,Z Vertex 2 {m}
  2.57380067325578, 2.57380019482995, 0.8, !- X,Y,Z Vertex 3 {m}
  2.57380067325578, 2.57380019482995, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face1,               !- Building Surface Name
  Room_888_ac3ada62..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.32867679961237, 2.32867636675091, 2.8, !- X,Y,Z Vertex 1 {m}
  2.32867679961237, 2.32867636675091, 0.8, !- X,Y,Z Vertex 2 {m}
  0.122561936821703, 0.122561914039521, 0.8, !- X,Y,Z Vertex 3 {m}
  0.122561936821704, 0.122561914039521, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_882_b3c15784..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_882_b3c15784,                      !- Zone Name
  Room_882_b3c15784_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_884_185e406d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656652374892, 0, 4.5,               !- X,Y,Z Vertex 1 {m}
  25.0656652374892, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  20.1631895871322, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face2,               !- Building Surface Name
  Room_884_185e406d..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9431033462302, 0.122561914039578, 2.8, !- X,Y,Z Vertex 1 {m}
  24.9431033462302, 0.122561914039578, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7369893035696, 2.32867636675092, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7369893035696, 2.32867636675092, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_882_b3c15784..Face2,               !- Building Surface Name
  Room_884_185e406d..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4918655210517, 2.57380019483001, 2.8, !- X,Y,Z Vertex 1 {m}
  22.4918655210517, 2.57380019483001, 0.8, !- X,Y,Z Vertex 2 {m}
  20.2857514783911, 4.77991464754136, 0.8, !- X,Y,Z Vertex 3 {m}
  20.2857514783911, 4.77991464754136, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_882_b3c15784..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_882_b3c15784,                      !- Zone Name
  Room_882_b3c15784_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_883_cce59b52..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656652374892, 0, 4.5,               !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_882_b3c15784..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_882_b3c15784,                      !- Zone Name
  Room_882_b3c15784_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 1 {m}
  25.0656652374892, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_882_b3c15784..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_882_b3c15784,                      !- Zone Name
  Room_882_b3c15784_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.0656652374892, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.0656652374892, 0, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_882_b3c15784..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.156660407734307, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.156660407734307, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.97654774695184, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  2.97654774695184, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_882_b3c15784..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28986856242045, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.28986856242045, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  6.10975590163798, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  6.10975590163798, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_882_b3c15784..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4230767171066, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  6.4230767171066, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  9.24296405632413, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  9.24296405632413, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_882_b3c15784..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.55628487179274, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  9.55628487179274, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  12.3761722110103, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  12.3761722110103, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_882_b3c15784..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6894930264789, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  12.6894930264789, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  15.5093803656964, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  15.5093803656964, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_882_b3c15784..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.822701181165, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  15.822701181165, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  18.6425885203826, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  18.6425885203826, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_882_b3c15784..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9559093358512, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  18.9559093358512, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  21.7757966750687, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  21.7757966750687, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_882_b3c15784..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_882_b3c15784..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0891174905373, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  22.0891174905373, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  24.9090048297548, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  24.9090048297548, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_882_b3c15784_Space HVAC Off Infiltration, !- Name
  Room_882_b3c15784_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_882_b3c15784_Space HVAC On Infiltration, !- Name
  Room_882_b3c15784_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_882_b3c15784 Thermostat,           !- Name
  Room_882_b3c15784,                      !- Zone or ZoneList Name
  Room_882_b3c15784 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_882_b3c15784 Thermostat Schedule,  !- Name
  Room_882_b3c15784 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_882_b3c15784 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.110692523056654,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  8.8,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  15.4,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  19.8,                                   !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  22,                                     !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  12.32,                                  !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  4.62;                                   !- Value Until Time 7

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.40950400312439,                       !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.970123714443794,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.970123714443794,                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.432350574432077,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.40950400312439;                       !- Value Until Time 5

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  28.1108800364512,                       !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  28.7259800331966;                       !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Room_882_b3c15784,                      !- Zone Name
  Room_882_b3c15784 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_882_b3c15784 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_882_b3c15784 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_882_b3c15784 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_882_b3c15784 Inlet Node List,      !- Name
  Node 92;                                !- Node Name 1

NodeList,
  Room_882_b3c15784 Exhaust Node List,    !- Name
  Node 25;                                !- Node Name 1

NodeList,
  Room_882_b3c15784 Return Node List,     !- Name
  Node 14;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 131,                               !- Inlet Node Name
  Node 132,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 25,                                !- Air Inlet Node Name
  Node 26,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht,                          !- Name
  Node 92,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht;                              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht,                              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 92,                                !- Air Outlet Node Name
  Node 11,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil,                         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 12,                                !- Water Inlet Node Name
  Node 13,                                !- Water Outlet Node Name
  Node 11,                                !- Air Inlet Node Name
  Node 92,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_882_b3c15784 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht,                          !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_882_b3c15784,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.0116633368176,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_883_cce59b52,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  444.823019505979,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_883_cce59b52_Space,                !- Name
  Room_883_cce59b52,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_883_cce59b52..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_883_cce59b52,                      !- Zone Name
  Room_883_cce59b52_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_882_b3c15784..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 1 {m}
  25.0656652374892, 0, 4.5,               !- X,Y,Z Vertex 2 {m}
  0, 0, 4.5,                              !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_883_cce59b52..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_883_cce59b52,                      !- Zone Name
  Room_883_cce59b52_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_891_2ed9b337..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158086, 9,  !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face1,               !- Building Surface Name
  Room_891_2ed9b337..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0105824659895, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  20.0105824659895, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  17.263654285422, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  17.263654285422, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face1,               !- Building Surface Name
  Room_891_2ed9b337..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9584400431367, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  16.9584400431367, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  14.2115118625692, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  14.2115118625692, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face1,               !- Building Surface Name
  Room_891_2ed9b337..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9062976202839, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  13.9062976202839, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  11.1593694397164, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  11.1593694397164, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face1,               !- Building Surface Name
  Room_891_2ed9b337..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8541551974311, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  10.8541551974311, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  8.10722701686359, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  8.10722701686359, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face1,               !- Building Surface Name
  Room_891_2ed9b337..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80201277457831, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  7.80201277457831, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  5.05508459401079, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  5.05508459401079, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_883_cce59b52..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_883_cce59b52,                      !- Zone Name
  Room_883_cce59b52_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_889_4730145d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90247747286815, 4.90247656158086, 9,  !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  0, 0, 4.5,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 9;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face2,               !- Building Surface Name
  Room_889_4730145d..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.77991553604645, 4.77991464754134, 7.3, !- X,Y,Z Vertex 1 {m}
  4.77991553604645, 4.77991464754134, 5.3, !- X,Y,Z Vertex 2 {m}
  2.57380067325578, 2.57380019482995, 5.3, !- X,Y,Z Vertex 3 {m}
  2.57380067325578, 2.57380019482995, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face2,               !- Building Surface Name
  Room_889_4730145d..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.32867679961237, 2.32867636675091, 7.3, !- X,Y,Z Vertex 1 {m}
  2.32867679961237, 2.32867636675091, 5.3, !- X,Y,Z Vertex 2 {m}
  0.122561936821703, 0.122561914039521, 5.3, !- X,Y,Z Vertex 3 {m}
  0.122561936821703, 0.122561914039521, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_883_cce59b52..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_883_cce59b52,                      !- Zone Name
  Room_883_cce59b52_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_885_d481ad46..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656652374892, 0, 9,                 !- X,Y,Z Vertex 1 {m}
  25.0656652374892, 0, 4.5,               !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631895871322, 4.90247656158086, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face3,               !- Building Surface Name
  Room_885_d481ad46..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9431033462302, 0.122561914039578, 7.3, !- X,Y,Z Vertex 1 {m}
  24.9431033462302, 0.122561914039578, 5.3, !- X,Y,Z Vertex 2 {m}
  22.7369893035696, 2.32867636675092, 5.3, !- X,Y,Z Vertex 3 {m}
  22.7369893035696, 2.32867636675092, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_883_cce59b52..Face3,               !- Building Surface Name
  Room_885_d481ad46..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4918655210517, 2.57380019483001, 7.3, !- X,Y,Z Vertex 1 {m}
  22.4918655210517, 2.57380019483001, 5.3, !- X,Y,Z Vertex 2 {m}
  20.2857514783911, 4.77991464754136, 5.3, !- X,Y,Z Vertex 3 {m}
  20.2857514783911, 4.77991464754136, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_883_cce59b52..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_883_cce59b52,                      !- Zone Name
  Room_883_cce59b52_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656652374892, 0, 9,                 !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 9,  !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 9,  !- X,Y,Z Vertex 3 {m}
  0, 0, 9;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_883_cce59b52..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_883_cce59b52,                      !- Zone Name
  Room_883_cce59b52_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4.5,                              !- X,Y,Z Vertex 2 {m}
  25.0656652374892, 0, 4.5,               !- X,Y,Z Vertex 3 {m}
  25.0656652374892, 0, 9;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_883_cce59b52..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.156660407734307, 0, 7.3,              !- X,Y,Z Vertex 1 {m}
  0.156660407734307, 0, 5.3,              !- X,Y,Z Vertex 2 {m}
  2.97654774695184, 0, 5.3,               !- X,Y,Z Vertex 3 {m}
  2.97654774695184, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_883_cce59b52..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28986856242045, 0, 7.3,               !- X,Y,Z Vertex 1 {m}
  3.28986856242045, 0, 5.3,               !- X,Y,Z Vertex 2 {m}
  6.10975590163798, 0, 5.3,               !- X,Y,Z Vertex 3 {m}
  6.10975590163798, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_883_cce59b52..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4230767171066, 0, 7.3,                !- X,Y,Z Vertex 1 {m}
  6.4230767171066, 0, 5.3,                !- X,Y,Z Vertex 2 {m}
  9.24296405632413, 0, 5.3,               !- X,Y,Z Vertex 3 {m}
  9.24296405632413, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_883_cce59b52..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.55628487179274, 0, 7.3,               !- X,Y,Z Vertex 1 {m}
  9.55628487179274, 0, 5.3,               !- X,Y,Z Vertex 2 {m}
  12.3761722110103, 0, 5.3,               !- X,Y,Z Vertex 3 {m}
  12.3761722110103, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_883_cce59b52..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6894930264789, 0, 7.3,               !- X,Y,Z Vertex 1 {m}
  12.6894930264789, 0, 5.3,               !- X,Y,Z Vertex 2 {m}
  15.5093803656964, 0, 5.3,               !- X,Y,Z Vertex 3 {m}
  15.5093803656964, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_883_cce59b52..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.822701181165, 0, 7.3,                !- X,Y,Z Vertex 1 {m}
  15.822701181165, 0, 5.3,                !- X,Y,Z Vertex 2 {m}
  18.6425885203826, 0, 5.3,               !- X,Y,Z Vertex 3 {m}
  18.6425885203826, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_883_cce59b52..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9559093358512, 0, 7.3,               !- X,Y,Z Vertex 1 {m}
  18.9559093358512, 0, 5.3,               !- X,Y,Z Vertex 2 {m}
  21.7757966750687, 0, 5.3,               !- X,Y,Z Vertex 3 {m}
  21.7757966750687, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_883_cce59b52..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_883_cce59b52..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0891174905373, 0, 7.3,               !- X,Y,Z Vertex 1 {m}
  22.0891174905373, 0, 5.3,               !- X,Y,Z Vertex 2 {m}
  24.9090048297548, 0, 5.3,               !- X,Y,Z Vertex 3 {m}
  24.9090048297548, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_883_cce59b52_Space HVAC Off Infiltration, !- Name
  Room_883_cce59b52_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_883_cce59b52_Space HVAC On Infiltration, !- Name
  Room_883_cce59b52_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_883_cce59b52 Thermostat,           !- Name
  Room_883_cce59b52,                      !- Zone or ZoneList Name
  Room_883_cce59b52 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_883_cce59b52 Thermostat Schedule,  !- Name
  Room_883_cce59b52 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_883_cce59b52 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_883_cce59b52,                      !- Zone Name
  Room_883_cce59b52 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_883_cce59b52 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_883_cce59b52 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_883_cce59b52 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_883_cce59b52 Inlet Node List,      !- Name
  Node 17;                                !- Node Name 1

NodeList,
  Room_883_cce59b52 Exhaust Node List,    !- Name
  Node 27;                                !- Node Name 1

NodeList,
  Room_883_cce59b52 Return Node List,     !- Name
  Node 18;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 129,                               !- Inlet Node Name
  Node 130,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 1,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 27,                                !- Air Inlet Node Name
  Node 28,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 1,                        !- Name
  Node 17,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 1;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 1,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 17,                                !- Air Outlet Node Name
  Node 19,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 1,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 1,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 15,                                !- Water Inlet Node Name
  Node 16,                                !- Water Outlet Node Name
  Node 19,                                !- Air Inlet Node Name
  Node 17,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_883_cce59b52 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 1,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 1,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_883_cce59b52,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_884_185e406d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  884.258038119171,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_884_185e406d_Space,                !- Name
  Room_884_185e406d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_884_185e406d..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_884_185e406d,                      !- Zone Name
  Room_884_185e406d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_882_b3c15784..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  25.0656652374892, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.0656652374892, 0, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face0,               !- Building Surface Name
  Room_882_b3c15784..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2857514783911, 4.77991464754136, 2.8, !- X,Y,Z Vertex 1 {m}
  20.2857514783911, 4.77991464754136, 0.8, !- X,Y,Z Vertex 2 {m}
  22.4918655210517, 2.57380019483001, 0.8, !- X,Y,Z Vertex 3 {m}
  22.4918655210517, 2.57380019483001, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face0,               !- Building Surface Name
  Room_882_b3c15784..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7369893035696, 2.32867636675092, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7369893035696, 2.32867636675092, 0.8, !- X,Y,Z Vertex 2 {m}
  24.9431033462302, 0.122561914039575, 0.8, !- X,Y,Z Vertex 3 {m}
  24.9431033462302, 0.122561914039575, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_884_185e406d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_884_185e406d,                      !- Zone Name
  Room_884_185e406d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_890_53bab2f3..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  20.1631895871322, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631960987371, 39.9355659559443, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631960987371, 39.9355659559443, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631956083233, 37.2970906040675, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631956083233, 37.2970906040675, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631955538329, 37.0039266760812, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631955538329, 37.0039266760812, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631950634192, 34.3654513242045, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631950634192, 34.3654513242045, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631906496953, 10.6191731573138, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631906496953, 10.6191731573138, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631901592816, 7.98069780543706, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631901592816, 7.98069780543706, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631901047912, 7.68753387745076, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631901047912, 7.68753387745076, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631896143774, 5.04905852557402, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631896143774, 5.04905852557402, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631950089287, 34.0722873962182, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631950089287, 34.0722873962182, 0.8, !- X,Y,Z Vertex 2 {m}
  20.163194518515, 31.4338120443415, 0.8, !- X,Y,Z Vertex 3 {m}
  20.163194518515, 31.4338120443415, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631944640246, 31.1406481163551, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631944640246, 31.1406481163551, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631939736108, 28.5021727644784, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631939736108, 28.5021727644784, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631939191204, 28.2090088364921, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631939191204, 28.2090088364921, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631934287066, 25.5705334846154, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631934287066, 25.5705334846154, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631933742162, 25.277369556629, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631933742162, 25.277369556629, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631928838025, 22.6388942047523, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631928838025, 22.6388942047523, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.163192829312, 22.345730276766, 2.8,  !- X,Y,Z Vertex 1 {m}
  20.163192829312, 22.345730276766, 0.8,  !- X,Y,Z Vertex 2 {m}
  20.1631923388983, 19.7072549248893, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631923388983, 19.7072549248893, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631922844079, 19.414090996903, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631922844079, 19.414090996903, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631917939941, 16.7756156450262, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631917939941, 16.7756156450262, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631917395037, 16.4824517170399, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631917395037, 16.4824517170399, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631912490899, 13.8439763651632, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631912490899, 13.8439763651632, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631911945995, 13.5508124371769, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631911945995, 13.5508124371769, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631907041858, 10.9123370853001, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631907041858, 10.9123370853001, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_884_185e406d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_884_185e406d,                      !- Zone Name
  Room_884_185e406d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_886_093f2901..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 0,  !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face2,               !- Building Surface Name
  Room_886_093f2901..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9431116619667, 44.8620607908487, 2.8, !- X,Y,Z Vertex 1 {m}
  24.9431116619667, 44.8620607908487, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7369967992047, 42.6559471581204, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7369967992047, 42.6559471581204, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_884_185e406d..Face2,               !- Building Surface Name
  Room_886_093f2901..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4918729255644, 42.4108234211506, 2.8, !- X,Y,Z Vertex 1 {m}
  22.4918729255644, 42.4108234211506, 0.8, !- X,Y,Z Vertex 2 {m}
  20.2857580628024, 40.2047097884223, 0.8, !- X,Y,Z Vertex 3 {m}
  20.2857580628024, 40.2047097884223, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_884_185e406d..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_884_185e406d,                      !- Zone Name
  Room_884_185e406d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_885_d481ad46..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656652374892, 0, 4.5,               !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631895871322, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_884_185e406d..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_884_185e406d,                      !- Zone Name
  Room_884_185e406d_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656735987868, 44.9846226593336, 0,  !- X,Y,Z Vertex 1 {m}
  25.0656652374892, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_884_185e406d..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_884_185e406d,                      !- Zone Name
  Room_884_185e406d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656652374892, -5.3672707368488e-22, 4.5, !- X,Y,Z Vertex 1 {m}
  25.0656652374892, -5.3672707368488e-22, 0, !- X,Y,Z Vertex 2 {m}
  25.0656735987868, 44.9846226593336, 0,  !- X,Y,Z Vertex 3 {m}
  25.0656735987868, 44.9846226593336, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656652653602, 0.149948742197779, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656652653602, 0.149948742197779, 0.8, !- X,Y,Z Vertex 2 {m}
  25.065665767038, 2.8490261017578, 0.8,  !- X,Y,Z Vertex 3 {m}
  25.065665767038, 2.8490261017578, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.06566582278, 3.14892358615335, 2.8,  !- X,Y,Z Vertex 1 {m}
  25.06566582278, 3.14892358615335, 0.8,  !- X,Y,Z Vertex 2 {m}
  25.0656663244579, 5.84800094571337, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656663244579, 5.84800094571337, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656708395586, 30.1396971817535, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656708395586, 30.1396971817535, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656713412364, 32.8387745413135, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656713412364, 32.8387745413135, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656713969784, 33.1386720257091, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656713969784, 33.1386720257091, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656718986563, 35.8377493852691, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656718986563, 35.8377493852691, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656719543983, 36.1376468696647, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656719543983, 36.1376468696647, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656724560761, 38.8367242292247, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656724560761, 38.8367242292247, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656725118181, 39.1366217136202, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656725118181, 39.1366217136202, 0.8, !- X,Y,Z Vertex 2 {m}
  25.065673013496, 41.8356990731803, 0.8, !- X,Y,Z Vertex 3 {m}
  25.065673013496, 41.8356990731803, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.065673069238, 42.1355965575758, 2.8, !- X,Y,Z Vertex 1 {m}
  25.065673069238, 42.1355965575758, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656735709158, 44.8346739171358, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656735709158, 44.8346739171358, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656663801999, 6.14789843010893, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656663801999, 6.14789843010893, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656668818777, 8.84697578966894, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656668818777, 8.84697578966894, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656669376197, 9.1468732740645, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656669376197, 9.1468732740645, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656674392976, 11.8459506336245, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656674392976, 11.8459506336245, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656674950396, 12.1458481180201, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656674950396, 12.1458481180201, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656679967174, 14.8449254775801, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656679967174, 14.8449254775801, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656680524594, 15.1448229619756, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656680524594, 15.1448229619756, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656685541373, 17.8439003215357, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656685541373, 17.8439003215357, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656686098792, 18.1437978059312, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656686098792, 18.1437978059312, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656691115571, 20.8428751654912, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656691115571, 20.8428751654912, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656691672991, 21.1427726498868, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656691672991, 21.1427726498868, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656696689769, 23.8418500094468, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656696689769, 23.8418500094468, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656697247189, 24.1417474938424, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656697247189, 24.1417474938424, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656702263968, 26.8408248534024, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656702263968, 26.8408248534024, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_884_185e406d..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_884_185e406d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656702821388, 27.1407223377979, 2.8, !- X,Y,Z Vertex 1 {m}
  25.0656702821388, 27.1407223377979, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0656707838166, 29.839799697358, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0656707838166, 29.839799697358, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_884_185e406d_Space HVAC Off Infiltration, !- Name
  Room_884_185e406d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_884_185e406d_Space HVAC On Infiltration, !- Name
  Room_884_185e406d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_884_185e406d Thermostat,           !- Name
  Room_884_185e406d,                      !- Zone or ZoneList Name
  Room_884_185e406d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_884_185e406d Thermostat Schedule,  !- Name
  Room_884_185e406d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_884_185e406d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 2,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_884_185e406d,                      !- Zone Name
  Room_884_185e406d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_884_185e406d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_884_185e406d Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_884_185e406d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_884_185e406d Inlet Node List,      !- Name
  Node 22;                                !- Node Name 1

NodeList,
  Room_884_185e406d Exhaust Node List,    !- Name
  Node 119;                               !- Node Name 1

NodeList,
  Room_884_185e406d Return Node List,     !- Name
  Node 23;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 133,                               !- Inlet Node Name
  Node 134,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 119,                               !- Air Inlet Node Name
  Node 120,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 2,                        !- Name
  Node 22,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 2;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 2,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 22,                                !- Air Outlet Node Name
  Node 24,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 2,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 20,                                !- Water Inlet Node Name
  Node 21,                                !- Water Outlet Node Name
  Node 24,                                !- Air Inlet Node Name
  Node 22,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_884_185e406d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 2,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_884_185e406d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_885_d481ad46,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  884.258038119171,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_885_d481ad46_Space,                !- Name
  Room_885_d481ad46,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_885_d481ad46..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_885_d481ad46,                      !- Zone Name
  Room_885_d481ad46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_884_185e406d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 1 {m}
  25.0656652374892, 4.44089209850063e-16, 4.5, !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_885_d481ad46..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_885_d481ad46,                      !- Zone Name
  Room_885_d481ad46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_883_cce59b52..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158086, 9,  !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  25.0656652374892, 4.44089209850063e-16, 4.5, !- X,Y,Z Vertex 3 {m}
  25.0656652374892, 0, 9;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face1,               !- Building Surface Name
  Room_883_cce59b52..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2857514783911, 4.77991464754136, 7.3, !- X,Y,Z Vertex 1 {m}
  20.2857514783911, 4.77991464754136, 5.3, !- X,Y,Z Vertex 2 {m}
  22.4918655210517, 2.57380019483001, 5.3, !- X,Y,Z Vertex 3 {m}
  22.4918655210517, 2.57380019483001, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face1,               !- Building Surface Name
  Room_883_cce59b52..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7369893035696, 2.32867636675092, 7.3, !- X,Y,Z Vertex 1 {m}
  22.7369893035696, 2.32867636675092, 5.3, !- X,Y,Z Vertex 2 {m}
  24.9431033462302, 0.122561914039575, 5.3, !- X,Y,Z Vertex 3 {m}
  24.9431033462302, 0.122561914039575, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_885_d481ad46..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_885_d481ad46,                      !- Zone Name
  Room_885_d481ad46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_891_2ed9b337..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 9,  !- X,Y,Z Vertex 1 {m}
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631895871322, 4.90247656158086, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631960987371, 39.9355659559443, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631960987371, 39.9355659559443, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631956083233, 37.2970906040675, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631956083233, 37.2970906040675, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631955538329, 37.0039266760812, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631955538329, 37.0039266760812, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631950634192, 34.3654513242045, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631950634192, 34.3654513242045, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631906496953, 10.6191731573138, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631906496953, 10.6191731573138, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631901592816, 7.98069780543706, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631901592816, 7.98069780543706, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631901047912, 7.68753387745076, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631901047912, 7.68753387745076, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631896143774, 5.04905852557402, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631896143774, 5.04905852557402, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631950089287, 34.0722873962182, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631950089287, 34.0722873962182, 5.3, !- X,Y,Z Vertex 2 {m}
  20.163194518515, 31.4338120443415, 5.3, !- X,Y,Z Vertex 3 {m}
  20.163194518515, 31.4338120443415, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631944640246, 31.1406481163551, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631944640246, 31.1406481163551, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631939736108, 28.5021727644784, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631939736108, 28.5021727644784, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631939191204, 28.2090088364921, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631939191204, 28.2090088364921, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631934287066, 25.5705334846154, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631934287066, 25.5705334846154, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631933742162, 25.277369556629, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631933742162, 25.277369556629, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631928838025, 22.6388942047523, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631928838025, 22.6388942047523, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.163192829312, 22.345730276766, 7.3,  !- X,Y,Z Vertex 1 {m}
  20.163192829312, 22.345730276766, 5.3,  !- X,Y,Z Vertex 2 {m}
  20.1631923388983, 19.7072549248893, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631923388983, 19.7072549248893, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631922844079, 19.414090996903, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631922844079, 19.414090996903, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631917939941, 16.7756156450262, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631917939941, 16.7756156450262, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631917395037, 16.4824517170399, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631917395037, 16.4824517170399, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631912490899, 13.8439763651632, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631912490899, 13.8439763651632, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631911945995, 13.5508124371769, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631911945995, 13.5508124371769, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631907041858, 10.9123370853001, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631907041858, 10.9123370853001, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_885_d481ad46..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_885_d481ad46,                      !- Zone Name
  Room_885_d481ad46_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_887_d76b6484..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656735987868, 44.9846226593336, 9,  !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face3,               !- Building Surface Name
  Room_887_d76b6484..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9431116619667, 44.8620607908487, 7.3, !- X,Y,Z Vertex 1 {m}
  24.9431116619667, 44.8620607908487, 5.3, !- X,Y,Z Vertex 2 {m}
  22.7369967992047, 42.6559471581204, 5.3, !- X,Y,Z Vertex 3 {m}
  22.7369967992047, 42.6559471581204, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_885_d481ad46..Face3,               !- Building Surface Name
  Room_887_d76b6484..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4918729255644, 42.4108234211506, 7.3, !- X,Y,Z Vertex 1 {m}
  22.4918729255644, 42.4108234211506, 5.3, !- X,Y,Z Vertex 2 {m}
  20.2857580628024, 40.2047097884223, 5.3, !- X,Y,Z Vertex 3 {m}
  20.2857580628024, 40.2047097884223, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_885_d481ad46..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_885_d481ad46,                      !- Zone Name
  Room_885_d481ad46_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656652374892, 0, 9,                 !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 9,  !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 9,  !- X,Y,Z Vertex 3 {m}
  20.1631895871322, 4.90247656158086, 9;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_885_d481ad46..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_885_d481ad46,                      !- Zone Name
  Room_885_d481ad46_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656652374892, -5.3672707368488e-22, 9, !- X,Y,Z Vertex 1 {m}
  25.0656652374892, 4.44088673122989e-16, 4.5, !- X,Y,Z Vertex 2 {m}
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 3 {m}
  25.0656735987868, 44.9846226593336, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656652653602, 0.149948742197779, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656652653602, 0.149948742197779, 5.3, !- X,Y,Z Vertex 2 {m}
  25.065665767038, 2.8490261017578, 5.3,  !- X,Y,Z Vertex 3 {m}
  25.065665767038, 2.8490261017578, 7.3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.06566582278, 3.14892358615335, 7.3,  !- X,Y,Z Vertex 1 {m}
  25.06566582278, 3.14892358615335, 5.3,  !- X,Y,Z Vertex 2 {m}
  25.0656663244579, 5.84800094571337, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656663244579, 5.84800094571337, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656708395586, 30.1396971817535, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656708395586, 30.1396971817535, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656713412364, 32.8387745413135, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656713412364, 32.8387745413135, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656713969784, 33.1386720257091, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656713969784, 33.1386720257091, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656718986563, 35.8377493852691, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656718986563, 35.8377493852691, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656719543983, 36.1376468696647, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656719543983, 36.1376468696647, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656724560761, 38.8367242292247, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656724560761, 38.8367242292247, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656725118181, 39.1366217136202, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656725118181, 39.1366217136202, 5.3, !- X,Y,Z Vertex 2 {m}
  25.065673013496, 41.8356990731803, 5.3, !- X,Y,Z Vertex 3 {m}
  25.065673013496, 41.8356990731803, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.065673069238, 42.1355965575758, 7.3, !- X,Y,Z Vertex 1 {m}
  25.065673069238, 42.1355965575758, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656735709158, 44.8346739171358, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656735709158, 44.8346739171358, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656663801999, 6.14789843010893, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656663801999, 6.14789843010893, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656668818777, 8.84697578966894, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656668818777, 8.84697578966894, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656669376197, 9.1468732740645, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656669376197, 9.1468732740645, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656674392976, 11.8459506336245, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656674392976, 11.8459506336245, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656674950396, 12.1458481180201, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656674950396, 12.1458481180201, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656679967174, 14.8449254775801, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656679967174, 14.8449254775801, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656680524594, 15.1448229619756, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656680524594, 15.1448229619756, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656685541373, 17.8439003215357, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656685541373, 17.8439003215357, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656686098792, 18.1437978059312, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656686098792, 18.1437978059312, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656691115571, 20.8428751654912, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656691115571, 20.8428751654912, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656691672991, 21.1427726498868, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656691672991, 21.1427726498868, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656696689769, 23.8418500094468, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656696689769, 23.8418500094468, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656697247189, 24.1417474938424, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656697247189, 24.1417474938424, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656702263968, 26.8408248534024, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656702263968, 26.8408248534024, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_885_d481ad46..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_885_d481ad46..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0656702821388, 27.1407223377979, 7.3, !- X,Y,Z Vertex 1 {m}
  25.0656702821388, 27.1407223377979, 5.3, !- X,Y,Z Vertex 2 {m}
  25.0656707838166, 29.839799697358, 5.3, !- X,Y,Z Vertex 3 {m}
  25.0656707838166, 29.839799697358, 7.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_885_d481ad46_Space HVAC Off Infiltration, !- Name
  Room_885_d481ad46_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_885_d481ad46_Space HVAC On Infiltration, !- Name
  Room_885_d481ad46_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_885_d481ad46 Thermostat,           !- Name
  Room_885_d481ad46,                      !- Zone or ZoneList Name
  Room_885_d481ad46 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_885_d481ad46 Thermostat Schedule,  !- Name
  Room_885_d481ad46 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_885_d481ad46 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 3,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_885_d481ad46,                      !- Zone Name
  Room_885_d481ad46 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_885_d481ad46 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_885_d481ad46 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Room_885_d481ad46 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_885_d481ad46 Inlet Node List,      !- Name
  Node 60;                                !- Node Name 1

NodeList,
  Room_885_d481ad46 Exhaust Node List,    !- Name
  Node 29;                                !- Node Name 1

NodeList,
  Room_885_d481ad46 Return Node List,     !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 3,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 135,                               !- Inlet Node Name
  Node 136,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 29,                                !- Air Inlet Node Name
  Node 30,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 3,                        !- Name
  Node 60,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 3;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 3,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 60,                                !- Air Outlet Node Name
  Node 62,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 3,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 58,                                !- Water Inlet Node Name
  Node 59,                                !- Water Outlet Node Name
  Node 62,                                !- Air Inlet Node Name
  Node 60,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_885_d481ad46 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 3,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_885_d481ad46,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_886_093f2901,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  444.823019494571,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_886_093f2901_Space,                !- Name
  Room_886_093f2901,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_886_093f2901..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_886_093f2901,                      !- Zone Name
  Room_886_093f2901_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_884_185e406d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 2 {m}
  25.0656735987868, 44.9846226593336, 0,  !- X,Y,Z Vertex 3 {m}
  25.0656735987868, 44.9846226593336, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face0,               !- Building Surface Name
  Room_884_185e406d..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2857580628024, 40.2047097884223, 2.8, !- X,Y,Z Vertex 1 {m}
  20.2857580628024, 40.2047097884223, 0.8, !- X,Y,Z Vertex 2 {m}
  22.4918729255644, 42.4108234211506, 0.8, !- X,Y,Z Vertex 3 {m}
  22.4918729255644, 42.4108234211506, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face0,               !- Building Surface Name
  Room_884_185e406d..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7369967992046, 42.6559471581204, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7369967992046, 42.6559471581204, 0.8, !- X,Y,Z Vertex 2 {m}
  24.9431116619667, 44.8620607908487, 0.8, !- X,Y,Z Vertex 3 {m}
  24.9431116619667, 44.8620607908487, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_886_093f2901..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_886_093f2901,                      !- Zone Name
  Room_886_093f2901_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_890_53bab2f3..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.05509113331123, 40.0821535354171, 2.8, !- X,Y,Z Vertex 1 {m}
  5.05509113331123, 40.0821535354171, 0.8, !- X,Y,Z Vertex 2 {m}
  7.80201931379687, 40.0821525144208, 0.8, !- X,Y,Z Vertex 3 {m}
  7.80201931379687, 40.0821525144208, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.10723355607306, 40.0821524009767, 2.8, !- X,Y,Z Vertex 1 {m}
  8.10723355607306, 40.0821524009767, 0.8, !- X,Y,Z Vertex 2 {m}
  10.8541617365587, 40.0821513799804, 0.8, !- X,Y,Z Vertex 3 {m}
  10.8541617365587, 40.0821513799804, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1593759788349, 40.0821512665364, 2.8, !- X,Y,Z Vertex 1 {m}
  11.1593759788349, 40.0821512665364, 0.8, !- X,Y,Z Vertex 2 {m}
  13.9063041593205, 40.0821502455401, 0.8, !- X,Y,Z Vertex 3 {m}
  13.9063041593205, 40.0821502455401, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2115184015967, 40.0821501320961, 2.8, !- X,Y,Z Vertex 1 {m}
  14.2115184015967, 40.0821501320961, 0.8, !- X,Y,Z Vertex 2 {m}
  16.9584465820823, 40.0821491110998, 0.8, !- X,Y,Z Vertex 3 {m}
  16.9584465820823, 40.0821491110998, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face1,               !- Building Surface Name
  Room_890_53bab2f3..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2636608243585, 40.0821489976557, 2.8, !- X,Y,Z Vertex 1 {m}
  17.2636608243585, 40.0821489976557, 0.8, !- X,Y,Z Vertex 2 {m}
  20.0105890048442, 40.0821479766594, 0.8, !- X,Y,Z Vertex 3 {m}
  20.0105890048442, 40.0821479766594, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_886_093f2901..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_886_093f2901,                      !- Zone Name
  Room_886_093f2901_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_888_ac3ada62..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973232337e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 1 {m}
  8.36187973210132e-06, 44.9846319759047, 0, !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face2,               !- Building Surface Name
  Room_888_ac3ada62..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.122570253137116, 44.8620700163105, 2.8, !- X,Y,Z Vertex 1 {m}
  0.122570253137116, 44.8620700163105, 0.8, !- X,Y,Z Vertex 2 {m}
  2.32868429576913, 42.655954743616, 0.8, !- X,Y,Z Vertex 3 {m}
  2.32868429576913, 42.655954743616, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_886_093f2901..Face2,               !- Building Surface Name
  Room_888_ac3ada62..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57380807828374, 42.4108308244278, 2.8, !- X,Y,Z Vertex 1 {m}
  2.57380807828374, 42.4108308244278, 0.8, !- X,Y,Z Vertex 2 {m}
  4.77992212091576, 40.2047155517333, 0.8, !- X,Y,Z Vertex 3 {m}
  4.77992212091576, 40.2047155517333, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_886_093f2901..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_886_093f2901,                      !- Zone Name
  Room_886_093f2901_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_887_d76b6484..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 2 {m}
  8.36187973640712e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_886_093f2901..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_886_093f2901,                      !- Zone Name
  Room_886_093f2901_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973618507e-06, 44.9846319759047, 0, !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 0,  !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_886_093f2901..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_886_093f2901,                      !- Zone Name
  Room_886_093f2901_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 0,  !- X,Y,Z Vertex 2 {m}
  8.36187973618507e-06, 44.9846319759047, 0, !- X,Y,Z Vertex 3 {m}
  8.36187973640712e-06, 44.9846319759047, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_886_093f2901..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9090131910561, 44.9846227175622, 2.8, !- X,Y,Z Vertex 1 {m}
  24.9090131910561, 44.9846227175622, 0.8, !- X,Y,Z Vertex 2 {m}
  22.0891258519041, 44.9846237656764, 0.8, !- X,Y,Z Vertex 3 {m}
  22.0891258519041, 44.9846237656764, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_886_093f2901..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.7758050364428, 44.9846238821336, 2.8, !- X,Y,Z Vertex 1 {m}
  21.7758050364428, 44.9846238821336, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9559176972907, 44.9846249302478, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9559176972907, 44.9846249302478, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_886_093f2901..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6425968818294, 44.9846250467049, 2.8, !- X,Y,Z Vertex 1 {m}
  18.6425968818294, 44.9846250467049, 0.8, !- X,Y,Z Vertex 2 {m}
  15.8227095426773, 44.9846260948192, 0.8, !- X,Y,Z Vertex 3 {m}
  15.8227095426773, 44.9846260948192, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_886_093f2901..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.509388727216, 44.9846262112763, 2.8, !- X,Y,Z Vertex 1 {m}
  15.509388727216, 44.9846262112763, 0.8, !- X,Y,Z Vertex 2 {m}
  12.6895013880639, 44.9846272593906, 0.8, !- X,Y,Z Vertex 3 {m}
  12.6895013880639, 44.9846272593906, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_886_093f2901..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3761805726026, 44.9846273758477, 2.8, !- X,Y,Z Vertex 1 {m}
  12.3761805726026, 44.9846273758477, 0.8, !- X,Y,Z Vertex 2 {m}
  9.55629323345056, 44.984628423962, 0.8, !- X,Y,Z Vertex 3 {m}
  9.55629323345056, 44.984628423962, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_886_093f2901..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.24297241798922, 44.9846285404191, 2.8, !- X,Y,Z Vertex 1 {m}
  9.24297241798922, 44.9846285404191, 0.8, !- X,Y,Z Vertex 2 {m}
  6.42308507883718, 44.9846295885334, 0.8, !- X,Y,Z Vertex 3 {m}
  6.42308507883718, 44.9846295885334, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_886_093f2901..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10976426337584, 44.9846297049905, 2.8, !- X,Y,Z Vertex 1 {m}
  6.10976426337584, 44.9846297049905, 0.8, !- X,Y,Z Vertex 2 {m}
  3.28987692422379, 44.9846307531047, 0.8, !- X,Y,Z Vertex 3 {m}
  3.28987692422379, 44.9846307531047, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_886_093f2901..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_886_093f2901..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97655610876245, 44.9846308695619, 2.8, !- X,Y,Z Vertex 1 {m}
  2.97655610876245, 44.9846308695619, 0.8, !- X,Y,Z Vertex 2 {m}
  0.156668769610405, 44.9846319176761, 0.8, !- X,Y,Z Vertex 3 {m}
  0.156668769610405, 44.9846319176761, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_886_093f2901_Space HVAC Off Infiltration, !- Name
  Room_886_093f2901_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_886_093f2901_Space HVAC On Infiltration, !- Name
  Room_886_093f2901_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_886_093f2901 Thermostat,           !- Name
  Room_886_093f2901,                      !- Zone or ZoneList Name
  Room_886_093f2901 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 4,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_886_093f2901 Thermostat Schedule,  !- Name
  Room_886_093f2901 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_886_093f2901 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 4,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_886_093f2901,                      !- Zone Name
  Room_886_093f2901 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_886_093f2901 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_886_093f2901 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Room_886_093f2901 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_886_093f2901 Inlet Node List,      !- Name
  Node 65;                                !- Node Name 1

NodeList,
  Room_886_093f2901 Exhaust Node List,    !- Name
  Node 121;                               !- Node Name 1

NodeList,
  Room_886_093f2901 Return Node List,     !- Name
  Node 66;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 137,                               !- Inlet Node Name
  Node 138,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 4,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 121,                               !- Air Inlet Node Name
  Node 122,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 4,                        !- Name
  Node 65,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 4;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 4,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 65,                                !- Air Outlet Node Name
  Node 67,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 4,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 63,                                !- Water Inlet Node Name
  Node 64,                                !- Water Outlet Node Name
  Node 67,                                !- Air Inlet Node Name
  Node 65,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_886_093f2901 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 4,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 4,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_886_093f2901,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_887_d76b6484,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  444.823019494571,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_887_d76b6484_Space,                !- Name
  Room_887_d76b6484,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_887_d76b6484..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_887_d76b6484,                      !- Zone Name
  Room_887_d76b6484_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_886_093f2901..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 3 {m}
  8.36187973796143e-06, 44.9846319759047, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_887_d76b6484..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_887_d76b6484,                      !- Zone Name
  Room_887_d76b6484_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_885_d481ad46..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 9,  !- X,Y,Z Vertex 1 {m}
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 2 {m}
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 3 {m}
  25.0656735987868, 44.9846226593336, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face1,               !- Building Surface Name
  Room_885_d481ad46..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2857580628024, 40.2047097884223, 7.3, !- X,Y,Z Vertex 1 {m}
  20.2857580628024, 40.2047097884223, 5.3, !- X,Y,Z Vertex 2 {m}
  22.4918729255644, 42.4108234211506, 5.3, !- X,Y,Z Vertex 3 {m}
  22.4918729255644, 42.4108234211506, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face1,               !- Building Surface Name
  Room_885_d481ad46..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7369967992046, 42.6559471581204, 7.3, !- X,Y,Z Vertex 1 {m}
  22.7369967992046, 42.6559471581204, 5.3, !- X,Y,Z Vertex 2 {m}
  24.9431116619667, 44.8620607908487, 5.3, !- X,Y,Z Vertex 3 {m}
  24.9431116619667, 44.8620607908487, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_887_d76b6484..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_887_d76b6484,                      !- Zone Name
  Room_887_d76b6484_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_891_2ed9b337..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 9,  !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.05509113331123, 40.0821535354171, 7.3, !- X,Y,Z Vertex 1 {m}
  5.05509113331123, 40.0821535354171, 5.3, !- X,Y,Z Vertex 2 {m}
  7.80201931379687, 40.0821525144208, 5.3, !- X,Y,Z Vertex 3 {m}
  7.80201931379687, 40.0821525144208, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.10723355607306, 40.0821524009767, 7.3, !- X,Y,Z Vertex 1 {m}
  8.10723355607306, 40.0821524009767, 5.3, !- X,Y,Z Vertex 2 {m}
  10.8541617365587, 40.0821513799804, 5.3, !- X,Y,Z Vertex 3 {m}
  10.8541617365587, 40.0821513799804, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1593759788349, 40.0821512665364, 7.3, !- X,Y,Z Vertex 1 {m}
  11.1593759788349, 40.0821512665364, 5.3, !- X,Y,Z Vertex 2 {m}
  13.9063041593205, 40.0821502455401, 5.3, !- X,Y,Z Vertex 3 {m}
  13.9063041593205, 40.0821502455401, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2115184015967, 40.0821501320961, 7.3, !- X,Y,Z Vertex 1 {m}
  14.2115184015967, 40.0821501320961, 5.3, !- X,Y,Z Vertex 2 {m}
  16.9584465820823, 40.0821491110998, 5.3, !- X,Y,Z Vertex 3 {m}
  16.9584465820823, 40.0821491110998, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face2,               !- Building Surface Name
  Room_891_2ed9b337..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2636608243585, 40.0821489976557, 7.3, !- X,Y,Z Vertex 1 {m}
  17.2636608243585, 40.0821489976557, 5.3, !- X,Y,Z Vertex 2 {m}
  20.0105890048442, 40.0821479766594, 5.3, !- X,Y,Z Vertex 3 {m}
  20.0105890048442, 40.0821479766594, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_887_d76b6484..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_887_d76b6484,                      !- Zone Name
  Room_887_d76b6484_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_889_4730145d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973210132e-06, 44.9846319759047, 9, !- X,Y,Z Vertex 1 {m}
  8.36187973387768e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face3,               !- Building Surface Name
  Room_889_4730145d..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.122570253137117, 44.8620700163105, 7.3, !- X,Y,Z Vertex 1 {m}
  0.122570253137114, 44.8620700163105, 5.3, !- X,Y,Z Vertex 2 {m}
  2.32868429576913, 42.655954743616, 5.3, !- X,Y,Z Vertex 3 {m}
  2.32868429576913, 42.655954743616, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_887_d76b6484..Face3,               !- Building Surface Name
  Room_889_4730145d..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57380807828374, 42.4108308244278, 7.3, !- X,Y,Z Vertex 1 {m}
  2.57380807828374, 42.4108308244278, 5.3, !- X,Y,Z Vertex 2 {m}
  4.77992212091576, 40.2047155517333, 5.3, !- X,Y,Z Vertex 3 {m}
  4.77992212091576, 40.2047155517333, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_887_d76b6484..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_887_d76b6484,                      !- Zone Name
  Room_887_d76b6484_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 9,  !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 9,  !- X,Y,Z Vertex 2 {m}
  8.36187973618507e-06, 44.9846319759047, 9, !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 9;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_887_d76b6484..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_887_d76b6484,                      !- Zone Name
  Room_887_d76b6484_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0656735987868, 44.9846226593336, 9,  !- X,Y,Z Vertex 1 {m}
  25.0656735987868, 44.9846226593336, 4.5, !- X,Y,Z Vertex 2 {m}
  8.36187973796143e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 3 {m}
  8.36187973618507e-06, 44.9846319759047, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_887_d76b6484..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9090131910561, 44.9846227175622, 7.3, !- X,Y,Z Vertex 1 {m}
  24.9090131910561, 44.9846227175622, 5.3, !- X,Y,Z Vertex 2 {m}
  22.0891258519041, 44.9846237656764, 5.3, !- X,Y,Z Vertex 3 {m}
  22.0891258519041, 44.9846237656764, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_887_d76b6484..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.7758050364428, 44.9846238821336, 7.3, !- X,Y,Z Vertex 1 {m}
  21.7758050364428, 44.9846238821336, 5.3, !- X,Y,Z Vertex 2 {m}
  18.9559176972907, 44.9846249302478, 5.3, !- X,Y,Z Vertex 3 {m}
  18.9559176972907, 44.9846249302478, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_887_d76b6484..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6425968818294, 44.9846250467049, 7.3, !- X,Y,Z Vertex 1 {m}
  18.6425968818294, 44.9846250467049, 5.3, !- X,Y,Z Vertex 2 {m}
  15.8227095426773, 44.9846260948192, 5.3, !- X,Y,Z Vertex 3 {m}
  15.8227095426773, 44.9846260948192, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_887_d76b6484..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.509388727216, 44.9846262112763, 7.3, !- X,Y,Z Vertex 1 {m}
  15.509388727216, 44.9846262112763, 5.3, !- X,Y,Z Vertex 2 {m}
  12.6895013880639, 44.9846272593906, 5.3, !- X,Y,Z Vertex 3 {m}
  12.6895013880639, 44.9846272593906, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_887_d76b6484..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3761805726026, 44.9846273758477, 7.3, !- X,Y,Z Vertex 1 {m}
  12.3761805726026, 44.9846273758477, 5.3, !- X,Y,Z Vertex 2 {m}
  9.55629323345056, 44.984628423962, 5.3, !- X,Y,Z Vertex 3 {m}
  9.55629323345056, 44.984628423962, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_887_d76b6484..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.24297241798922, 44.9846285404191, 7.3, !- X,Y,Z Vertex 1 {m}
  9.24297241798922, 44.9846285404191, 5.3, !- X,Y,Z Vertex 2 {m}
  6.42308507883718, 44.9846295885334, 5.3, !- X,Y,Z Vertex 3 {m}
  6.42308507883718, 44.9846295885334, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_887_d76b6484..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10976426337584, 44.9846297049905, 7.3, !- X,Y,Z Vertex 1 {m}
  6.10976426337584, 44.9846297049905, 5.3, !- X,Y,Z Vertex 2 {m}
  3.28987692422379, 44.9846307531047, 5.3, !- X,Y,Z Vertex 3 {m}
  3.28987692422379, 44.9846307531047, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_887_d76b6484..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_887_d76b6484..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97655610876245, 44.9846308695619, 7.3, !- X,Y,Z Vertex 1 {m}
  2.97655610876245, 44.9846308695619, 5.3, !- X,Y,Z Vertex 2 {m}
  0.156668769610405, 44.9846319176761, 5.3, !- X,Y,Z Vertex 3 {m}
  0.156668769610405, 44.9846319176761, 7.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_887_d76b6484_Space HVAC Off Infiltration, !- Name
  Room_887_d76b6484_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_887_d76b6484_Space HVAC On Infiltration, !- Name
  Room_887_d76b6484_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_887_d76b6484 Thermostat,           !- Name
  Room_887_d76b6484,                      !- Zone or ZoneList Name
  Room_887_d76b6484 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_887_d76b6484 Thermostat Schedule,  !- Name
  Room_887_d76b6484 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_887_d76b6484 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 5,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_887_d76b6484,                      !- Zone Name
  Room_887_d76b6484 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_887_d76b6484 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_887_d76b6484 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_887_d76b6484 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_887_d76b6484 Inlet Node List,      !- Name
  Node 70;                                !- Node Name 1

NodeList,
  Room_887_d76b6484 Exhaust Node List,    !- Name
  Node 123;                               !- Node Name 1

NodeList,
  Room_887_d76b6484 Return Node List,     !- Name
  Node 71;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 139,                               !- Inlet Node Name
  Node 140,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 5,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 123,                               !- Air Inlet Node Name
  Node 124,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 5,                        !- Name
  Node 70,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 5;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 5,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 70,                                !- Air Outlet Node Name
  Node 72,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 5,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 68,                                !- Water Inlet Node Name
  Node 69,                                !- Water Outlet Node Name
  Node 72,                                !- Air Inlet Node Name
  Node 70,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_887_d76b6484 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 5,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 5,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_887_d76b6484,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_888_ac3ada62,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  884.258203453913,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_888_ac3ada62_Space,                !- Name
  Room_888_ac3ada62,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_888_ac3ada62..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_888_ac3ada62,                      !- Zone Name
  Room_888_ac3ada62_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_886_093f2901..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 2 {m}
  8.36187973210132e-06, 44.9846319759047, 0, !- X,Y,Z Vertex 3 {m}
  8.36187973221235e-06, 44.9846319759047, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face0,               !- Building Surface Name
  Room_886_093f2901..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.77992212091576, 40.2047155517333, 2.8, !- X,Y,Z Vertex 1 {m}
  4.77992212091576, 40.2047155517333, 0.8, !- X,Y,Z Vertex 2 {m}
  2.57380807828374, 42.4108308244278, 0.8, !- X,Y,Z Vertex 3 {m}
  2.57380807828374, 42.4108308244278, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face0,               !- Building Surface Name
  Room_886_093f2901..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.32868429576913, 42.655954743616, 2.8, !- X,Y,Z Vertex 1 {m}
  2.32868429576913, 42.655954743616, 0.8, !- X,Y,Z Vertex 2 {m}
  0.122570253137115, 44.8620700163105, 0.8, !- X,Y,Z Vertex 3 {m}
  0.122570253137117, 44.8620700163105, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_888_ac3ada62..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_888_ac3ada62,                      !- Zone Name
  Room_888_ac3ada62_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_882_b3c15784..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.25674016724425e-16, 8.36696474714604e-16, 4.5, !- X,Y,Z Vertex 1 {m}
  -7.81185178274264e-16, 7.81185323483347e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face1,               !- Building Surface Name
  Room_882_b3c15784..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.122561936821703, 0.122561914039521, 2.8, !- X,Y,Z Vertex 1 {m}
  0.122561936821703, 0.122561914039521, 0.8, !- X,Y,Z Vertex 2 {m}
  2.32867679961237, 2.32867636675091, 0.8, !- X,Y,Z Vertex 3 {m}
  2.32867679961237, 2.32867636675091, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face1,               !- Building Surface Name
  Room_882_b3c15784..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57380067325578, 2.57380019482995, 2.8, !- X,Y,Z Vertex 1 {m}
  2.57380067325578, 2.57380019482995, 0.8, !- X,Y,Z Vertex 2 {m}
  4.77991553604645, 4.77991464754134, 0.8, !- X,Y,Z Vertex 3 {m}
  4.77991553604645, 4.77991464754134, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_888_ac3ada62..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_888_ac3ada62,                      !- Zone Name
  Room_888_ac3ada62_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_890_53bab2f3..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247750011525, 5.04905854920819, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247750011525, 5.04905854920819, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247799056313, 7.68753432650006, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247799056313, 7.68753432650006, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247804505734, 7.98069830175471, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247804505734, 7.98069830175471, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247853550521, 10.6191740790466, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247853550521, 10.6191740790466, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248294953608, 34.3654560746734, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248294953608, 34.3654560746734, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248343998395, 37.0039318519653, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248343998395, 37.0039318519653, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248349447816, 37.2970958272199, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248349447816, 37.2970958272199, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248398492604, 39.9355716045118, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248398492604, 39.9355716045118, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247858999942, 10.9123380543012, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247858999942, 10.9123380543012, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247908044729, 13.5508138315931, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247908044729, 13.5508138315931, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9024791349415, 13.8439778068478, 2.8, !- X,Y,Z Vertex 1 {m}
  4.9024791349415, 13.8439778068478, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247962538938, 16.4824535841396, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247962538938, 16.4824535841396, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247967988358, 16.7756175593943, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247967988358, 16.7756175593943, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248017033146, 19.4140933366861, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248017033146, 19.4140933366861, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248022482567, 19.7072573119408, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248022482567, 19.7072573119408, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248071527354, 22.3457330892327, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248071527354, 22.3457330892327, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248076976775, 22.6388970644873, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248076976775, 22.6388970644873, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248126021562, 25.2773728417792, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248126021562, 25.2773728417792, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248131470983, 25.5705368170338, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248131470983, 25.5705368170338, 0.8, !- X,Y,Z Vertex 2 {m}
  4.9024818051577, 28.2090125943257, 0.8, !- X,Y,Z Vertex 3 {m}
  4.9024818051577, 28.2090125943257, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248185965191, 28.5021765695804, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248185965191, 28.5021765695804, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248235009979, 31.1406523468722, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248235009979, 31.1406523468722, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_888_ac3ada62..Face2,               !- Building Surface Name
  Room_890_53bab2f3..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.902482404594, 31.4338163221269, 2.8,  !- X,Y,Z Vertex 1 {m}
  4.902482404594, 31.4338163221269, 0.8,  !- X,Y,Z Vertex 2 {m}
  4.90248289504187, 34.0722920994188, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248289504187, 34.0722920994188, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_888_ac3ada62..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_888_ac3ada62,                      !- Zone Name
  Room_888_ac3ada62_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_889_4730145d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 0, 4.5,           !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 3 {m}
  8.3618797362961e-06, 44.9846319759047, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_888_ac3ada62..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_888_ac3ada62,                      !- Zone Name
  Room_888_ac3ada62_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973618507e-06, 44.9846319759047, 0, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_888_ac3ada62..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_888_ac3ada62,                      !- Zone Name
  Room_888_ac3ada62_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3618797362961e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 1 {m}
  8.36187973618507e-06, 44.9846319759047, -1.75070781341264e-38, !- X,Y,Z Vertex 2 {m}
  -6.67355348256663e-22, 1.2405003482992e-28, 1.64652597254287e-38, !- X,Y,Z Vertex 3 {m}
  1.11025143643222e-16, -5.28127280941324e-28, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.33400680373113e-06, 44.8346832026517, 2.8, !- X,Y,Z Vertex 1 {m}
  8.33400680373113e-06, 44.8346832026517, 0.8, !- X,Y,Z Vertex 2 {m}
  7.83229401956002e-06, 42.1356052840974, 0.8, !- X,Y,Z Vertex 3 {m}
  7.83229401956002e-06, 42.1356052840974, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.7765481546521e-06, 41.8357077375913, 2.8, !- X,Y,Z Vertex 1 {m}
  7.7765481546521e-06, 41.8357077375913, 0.8, !- X,Y,Z Vertex 2 {m}
  7.27483537048102e-06, 39.1366298190371, 0.8, !- X,Y,Z Vertex 3 {m}
  7.27483537048102e-06, 39.1366298190371, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.75942031294107e-06, 14.8449285520485, 2.8, !- X,Y,Z Vertex 1 {m}
  2.75942031294107e-06, 14.8449285520485, 0.8, !- X,Y,Z Vertex 2 {m}
  2.25770752876998e-06, 12.1458506334943, 0.8, !- X,Y,Z Vertex 3 {m}
  2.25770752876998e-06, 12.1458506334943, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20196166386206e-06, 11.8459530869882, 2.8, !- X,Y,Z Vertex 1 {m}
  2.20196166386206e-06, 11.8459530869882, 0.8, !- X,Y,Z Vertex 2 {m}
  1.70024887969096e-06, 9.14687516843394, 0.8, !- X,Y,Z Vertex 3 {m}
  1.70024887969096e-06, 9.14687516843394, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64450301478306e-06, 8.84697762192791, 2.8, !- X,Y,Z Vertex 1 {m}
  1.64450301478306e-06, 8.84697762192791, 0.8, !- X,Y,Z Vertex 2 {m}
  1.14279023061196e-06, 6.14789970337364, 0.8, !- X,Y,Z Vertex 3 {m}
  1.14279023061196e-06, 6.14789970337364, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.08704436570406e-06, 5.84800215686761, 2.8, !- X,Y,Z Vertex 1 {m}
  1.08704436570406e-06, 5.84800215686761, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85331581532955e-07, 3.14892423831333, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85331581532955e-07, 3.14892423831333, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.29585716625055e-07, 2.8490266918073, 2.8, !- X,Y,Z Vertex 1 {m}
  5.29585716625055e-07, 2.8490266918073, 0.8, !- X,Y,Z Vertex 2 {m}
  2.78729324539501e-08, 0.149948773253015, 0.8, !- X,Y,Z Vertex 3 {m}
  2.78729324539501e-08, 0.149948773253015, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2190895055731e-06, 38.836732272531, 2.8, !- X,Y,Z Vertex 1 {m}
  7.2190895055731e-06, 38.836732272531, 0.8, !- X,Y,Z Vertex 2 {m}
  6.71737672140199e-06, 36.1376543539767, 0.8, !- X,Y,Z Vertex 3 {m}
  6.71737672140199e-06, 36.1376543539767, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.6616308564941e-06, 35.8377568074707, 2.8, !- X,Y,Z Vertex 1 {m}
  6.6616308564941e-06, 35.8377568074707, 0.8, !- X,Y,Z Vertex 2 {m}
  6.15991807232299e-06, 33.1386788889164, 0.8, !- X,Y,Z Vertex 3 {m}
  6.15991807232299e-06, 33.1386788889164, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.1041722074151e-06, 32.8387813424104, 2.8, !- X,Y,Z Vertex 1 {m}
  6.1041722074151e-06, 32.8387813424104, 0.8, !- X,Y,Z Vertex 2 {m}
  5.60245942324399e-06, 30.1397034238561, 0.8, !- X,Y,Z Vertex 3 {m}
  5.60245942324399e-06, 30.1397034238561, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5467135583361e-06, 29.8398058773501, 2.8, !- X,Y,Z Vertex 1 {m}
  5.5467135583361e-06, 29.8398058773501, 0.8, !- X,Y,Z Vertex 2 {m}
  5.04500077416499e-06, 27.1407279587958, 0.8, !- X,Y,Z Vertex 3 {m}
  5.04500077416499e-06, 27.1407279587958, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.98925490925709e-06, 26.8408304122898, 2.8, !- X,Y,Z Vertex 1 {m}
  4.98925490925709e-06, 26.8408304122898, 0.8, !- X,Y,Z Vertex 2 {m}
  4.48754212508598e-06, 24.1417524937355, 0.8, !- X,Y,Z Vertex 3 {m}
  4.48754212508598e-06, 24.1417524937355, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.43179626017809e-06, 23.8418549472295, 2.8, !- X,Y,Z Vertex 1 {m}
  4.43179626017809e-06, 23.8418549472295, 0.8, !- X,Y,Z Vertex 2 {m}
  3.93008347600698e-06, 21.1427770286752, 0.8, !- X,Y,Z Vertex 3 {m}
  3.93008347600698e-06, 21.1427770286752, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.87433761109909e-06, 20.8428794821692, 2.8, !- X,Y,Z Vertex 1 {m}
  3.87433761109909e-06, 20.8428794821692, 0.8, !- X,Y,Z Vertex 2 {m}
  3.37262482692798e-06, 18.1438015636149, 0.8, !- X,Y,Z Vertex 3 {m}
  3.37262482692798e-06, 18.1438015636149, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_888_ac3ada62..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_888_ac3ada62..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31687896202007e-06, 17.8439040171088, 2.8, !- X,Y,Z Vertex 1 {m}
  3.31687896202007e-06, 17.8439040171088, 0.8, !- X,Y,Z Vertex 2 {m}
  2.81516617784898e-06, 15.1448260985546, 0.8, !- X,Y,Z Vertex 3 {m}
  2.81516617784898e-06, 15.1448260985546, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_888_ac3ada62_Space HVAC Off Infiltration, !- Name
  Room_888_ac3ada62_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_888_ac3ada62_Space HVAC On Infiltration, !- Name
  Room_888_ac3ada62_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_888_ac3ada62 Thermostat,           !- Name
  Room_888_ac3ada62,                      !- Zone or ZoneList Name
  Room_888_ac3ada62 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_888_ac3ada62 Thermostat Schedule,  !- Name
  Room_888_ac3ada62 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_888_ac3ada62 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 6,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_888_ac3ada62,                      !- Zone Name
  Room_888_ac3ada62 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_888_ac3ada62 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_888_ac3ada62 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_888_ac3ada62 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_888_ac3ada62 Inlet Node List,      !- Name
  Node 75;                                !- Node Name 1

NodeList,
  Room_888_ac3ada62 Exhaust Node List,    !- Name
  Node 125;                               !- Node Name 1

NodeList,
  Room_888_ac3ada62 Return Node List,     !- Name
  Node 76;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 141,                               !- Inlet Node Name
  Node 142,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 6,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 125,                               !- Air Inlet Node Name
  Node 126,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 6,                        !- Name
  Node 75,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 6;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 6,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 75,                                !- Air Outlet Node Name
  Node 77,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 6,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 73,                                !- Water Inlet Node Name
  Node 74,                                !- Water Outlet Node Name
  Node 77,                                !- Air Inlet Node Name
  Node 75,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_888_ac3ada62 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 6,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 6,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_888_ac3ada62,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_889_4730145d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  884.258203453913,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_889_4730145d_Space,                !- Name
  Room_889_4730145d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_889_4730145d..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_889_4730145d,                      !- Zone Name
  Room_889_4730145d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_888_ac3ada62..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973707325e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -4.44089209850063e-16, 4.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_889_4730145d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_889_4730145d,                      !- Zone Name
  Room_889_4730145d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_887_d76b6484..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 9,  !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 2 {m}
  8.3618797329895e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 3 {m}
  8.36187973210132e-06, 44.9846319759047, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face1,               !- Building Surface Name
  Room_887_d76b6484..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.77992212091576, 40.2047155517333, 7.3, !- X,Y,Z Vertex 1 {m}
  4.77992212091576, 40.2047155517333, 5.3, !- X,Y,Z Vertex 2 {m}
  2.57380807828375, 42.4108308244278, 5.3, !- X,Y,Z Vertex 3 {m}
  2.57380807828375, 42.4108308244278, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face1,               !- Building Surface Name
  Room_887_d76b6484..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.32868429576913, 42.655954743616, 7.3, !- X,Y,Z Vertex 1 {m}
  2.32868429576913, 42.655954743616, 5.3, !- X,Y,Z Vertex 2 {m}
  0.122570253137115, 44.8620700163105, 5.3, !- X,Y,Z Vertex 3 {m}
  0.122570253137115, 44.8620700163105, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_889_4730145d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_889_4730145d,                      !- Zone Name
  Room_889_4730145d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_883_cce59b52..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.00185334963068e-32, 0, 9,             !- X,Y,Z Vertex 1 {m}
  4.12743281196569e-23, 4.12743204755159e-23, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face2,               !- Building Surface Name
  Room_883_cce59b52..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.122561936821704, 0.122561914039521, 7.3, !- X,Y,Z Vertex 1 {m}
  0.122561936821704, 0.122561914039521, 5.3, !- X,Y,Z Vertex 2 {m}
  2.32867679961237, 2.32867636675091, 5.3, !- X,Y,Z Vertex 3 {m}
  2.32867679961237, 2.32867636675091, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face2,               !- Building Surface Name
  Room_883_cce59b52..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57380067325578, 2.57380019482995, 7.3, !- X,Y,Z Vertex 1 {m}
  2.57380067325578, 2.57380019482995, 5.3, !- X,Y,Z Vertex 2 {m}
  4.77991553604644, 4.77991464754134, 5.3, !- X,Y,Z Vertex 3 {m}
  4.77991553604644, 4.77991464754134, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_889_4730145d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_889_4730145d,                      !- Zone Name
  Room_889_4730145d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_891_2ed9b337..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90247747286815, 4.90247656158086, 9,  !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247750011525, 5.04905854920819, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247750011525, 5.04905854920819, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247799056313, 7.68753432650006, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247799056313, 7.68753432650006, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247804505734, 7.98069830175471, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247804505734, 7.98069830175471, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247853550521, 10.6191740790466, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247853550521, 10.6191740790466, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248294953608, 34.3654560746734, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248294953608, 34.3654560746734, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248343998395, 37.0039318519653, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248343998395, 37.0039318519653, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248349447816, 37.2970958272199, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248349447816, 37.2970958272199, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248398492604, 39.9355716045118, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248398492604, 39.9355716045118, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247858999942, 10.9123380543012, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247858999942, 10.9123380543012, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247908044729, 13.5508138315931, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247908044729, 13.5508138315931, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9024791349415, 13.8439778068478, 7.3, !- X,Y,Z Vertex 1 {m}
  4.9024791349415, 13.8439778068478, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247962538938, 16.4824535841396, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247962538938, 16.4824535841396, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247967988358, 16.7756175593943, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247967988358, 16.7756175593943, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248017033146, 19.4140933366861, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248017033146, 19.4140933366861, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248022482567, 19.7072573119408, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248022482567, 19.7072573119408, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248071527354, 22.3457330892327, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248071527354, 22.3457330892327, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248076976775, 22.6388970644873, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248076976775, 22.6388970644873, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248126021562, 25.2773728417792, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248126021562, 25.2773728417792, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248131470983, 25.5705368170338, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248131470983, 25.5705368170338, 5.3, !- X,Y,Z Vertex 2 {m}
  4.9024818051577, 28.2090125943257, 5.3, !- X,Y,Z Vertex 3 {m}
  4.9024818051577, 28.2090125943257, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248185965191, 28.5021765695804, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248185965191, 28.5021765695804, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248235009979, 31.1406523468722, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248235009979, 31.1406523468722, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_889_4730145d..Face3,               !- Building Surface Name
  Room_891_2ed9b337..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.902482404594, 31.4338163221269, 7.3,  !- X,Y,Z Vertex 1 {m}
  4.902482404594, 31.4338163221269, 5.3,  !- X,Y,Z Vertex 2 {m}
  4.90248289504187, 34.0722920994188, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248289504187, 34.0722920994188, 7.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_889_4730145d..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_889_4730145d,                      !- Zone Name
  Room_889_4730145d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9,                                !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 9,  !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 9,  !- X,Y,Z Vertex 3 {m}
  8.36187973618507e-06, 44.9846319759047, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_889_4730145d..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_889_4730145d,                      !- Zone Name
  Room_889_4730145d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973629609e-06, 44.9846319759047, 9, !- X,Y,Z Vertex 1 {m}
  8.36187973696223e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 2 {m}
  5.55112396114531e-16, -4.44089230487389e-16, 4.5, !- X,Y,Z Vertex 3 {m}
  -1.1102249089805e-16, 2.06371971081837e-23, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.33400680395243e-06, 44.8346832026517, 7.3, !- X,Y,Z Vertex 1 {m}
  8.33400680395243e-06, 44.8346832026517, 5.3, !- X,Y,Z Vertex 2 {m}
  7.832294019768e-06, 42.1356052840974, 5.3, !- X,Y,Z Vertex 3 {m}
  7.832294019768e-06, 42.1356052840974, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.7765481548586e-06, 41.8357077375913, 7.3, !- X,Y,Z Vertex 1 {m}
  7.7765481548586e-06, 41.8357077375913, 5.3, !- X,Y,Z Vertex 2 {m}
  7.27483537067419e-06, 39.1366298190371, 5.3, !- X,Y,Z Vertex 3 {m}
  7.27483537067419e-06, 39.1366298190371, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.75942031301434e-06, 14.8449285520485, 7.3, !- X,Y,Z Vertex 1 {m}
  2.75942031301434e-06, 14.8449285520485, 5.3, !- X,Y,Z Vertex 2 {m}
  2.25770752882993e-06, 12.1458506334943, 5.3, !- X,Y,Z Vertex 3 {m}
  2.25770752882993e-06, 12.1458506334943, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20196166392053e-06, 11.8459530869882, 7.3, !- X,Y,Z Vertex 1 {m}
  2.20196166392053e-06, 11.8459530869882, 5.3, !- X,Y,Z Vertex 2 {m}
  1.70024887973611e-06, 9.14687516843394, 5.3, !- X,Y,Z Vertex 3 {m}
  1.70024887973611e-06, 9.14687516843394, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64450301482673e-06, 8.84697762192791, 7.3, !- X,Y,Z Vertex 1 {m}
  1.64450301482673e-06, 8.84697762192791, 5.3, !- X,Y,Z Vertex 2 {m}
  1.14279023064231e-06, 6.14789970337364, 5.3, !- X,Y,Z Vertex 3 {m}
  1.14279023064231e-06, 6.14789970337364, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.08704436573292e-06, 5.84800215686761, 7.3, !- X,Y,Z Vertex 1 {m}
  1.08704436573292e-06, 5.84800215686761, 5.3, !- X,Y,Z Vertex 2 {m}
  5.85331581548498e-07, 3.14892423831333, 5.3, !- X,Y,Z Vertex 3 {m}
  5.85331581548498e-07, 3.14892423831333, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.29585716639118e-07, 2.8490266918073, 7.3, !- X,Y,Z Vertex 1 {m}
  5.29585716639118e-07, 2.8490266918073, 5.3, !- X,Y,Z Vertex 2 {m}
  2.78729324546903e-08, 0.149948773253015, 5.3, !- X,Y,Z Vertex 3 {m}
  2.78729324546903e-08, 0.149948773253015, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2190895057648e-06, 38.836732272531, 7.3, !- X,Y,Z Vertex 1 {m}
  7.2190895057648e-06, 38.836732272531, 5.3, !- X,Y,Z Vertex 2 {m}
  6.71737672158037e-06, 36.1376543539767, 5.3, !- X,Y,Z Vertex 3 {m}
  6.71737672158037e-06, 36.1376543539767, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66163085667099e-06, 35.8377568074707, 7.3, !- X,Y,Z Vertex 1 {m}
  6.66163085667099e-06, 35.8377568074707, 5.3, !- X,Y,Z Vertex 2 {m}
  6.15991807248656e-06, 33.1386788889164, 5.3, !- X,Y,Z Vertex 3 {m}
  6.15991807248656e-06, 33.1386788889164, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10417220757719e-06, 32.8387813424104, 7.3, !- X,Y,Z Vertex 1 {m}
  6.10417220757719e-06, 32.8387813424104, 5.3, !- X,Y,Z Vertex 2 {m}
  5.60245942339276e-06, 30.1397034238561, 5.3, !- X,Y,Z Vertex 3 {m}
  5.60245942339276e-06, 30.1397034238561, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.54671355848338e-06, 29.8398058773501, 7.3, !- X,Y,Z Vertex 1 {m}
  5.54671355848338e-06, 29.8398058773501, 5.3, !- X,Y,Z Vertex 2 {m}
  5.04500077429895e-06, 27.1407279587958, 5.3, !- X,Y,Z Vertex 3 {m}
  5.04500077429895e-06, 27.1407279587958, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.98925490938958e-06, 26.8408304122898, 7.3, !- X,Y,Z Vertex 1 {m}
  4.98925490938958e-06, 26.8408304122898, 5.3, !- X,Y,Z Vertex 2 {m}
  4.48754212520515e-06, 24.1417524937355, 5.3, !- X,Y,Z Vertex 3 {m}
  4.48754212520515e-06, 24.1417524937355, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.43179626029577e-06, 23.8418549472295, 7.3, !- X,Y,Z Vertex 1 {m}
  4.43179626029577e-06, 23.8418549472295, 5.3, !- X,Y,Z Vertex 2 {m}
  3.93008347611134e-06, 21.1427770286752, 5.3, !- X,Y,Z Vertex 3 {m}
  3.93008347611134e-06, 21.1427770286752, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.87433761120197e-06, 20.8428794821692, 7.3, !- X,Y,Z Vertex 1 {m}
  3.87433761120197e-06, 20.8428794821692, 5.3, !- X,Y,Z Vertex 2 {m}
  3.37262482701754e-06, 18.1438015636149, 5.3, !- X,Y,Z Vertex 3 {m}
  3.37262482701754e-06, 18.1438015636149, 7.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_889_4730145d..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_889_4730145d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31687896210814e-06, 17.8439040171088, 7.3, !- X,Y,Z Vertex 1 {m}
  3.31687896210814e-06, 17.8439040171088, 5.3, !- X,Y,Z Vertex 2 {m}
  2.81516617792373e-06, 15.1448260985546, 5.3, !- X,Y,Z Vertex 3 {m}
  2.81516617792373e-06, 15.1448260985546, 7.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_889_4730145d_Space HVAC Off Infiltration, !- Name
  Room_889_4730145d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_889_4730145d_Space HVAC On Infiltration, !- Name
  Room_889_4730145d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_889_4730145d Thermostat,           !- Name
  Room_889_4730145d,                      !- Zone or ZoneList Name
  Room_889_4730145d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_889_4730145d Thermostat Schedule,  !- Name
  Room_889_4730145d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_889_4730145d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 7,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_889_4730145d,                      !- Zone Name
  Room_889_4730145d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_889_4730145d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_889_4730145d Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_889_4730145d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_889_4730145d Inlet Node List,      !- Name
  Node 80;                                !- Node Name 1

NodeList,
  Room_889_4730145d Exhaust Node List,    !- Name
  Node 127;                               !- Node Name 1

NodeList,
  Room_889_4730145d Return Node List,     !- Name
  Node 81;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 7,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 143,                               !- Inlet Node Name
  Node 144,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 7,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 127,                               !- Air Inlet Node Name
  Node 128,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 7,                        !- Name
  Node 80,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 7;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 7,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 80,                                !- Air Outlet Node Name
  Node 82,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 7,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 78,                                !- Water Inlet Node Name
  Node 79,                                !- Water Outlet Node Name
  Node 82,                                !- Air Inlet Node Name
  Node 80,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_889_4730145d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 7,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 7,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_889_4730145d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_890_53bab2f3,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  2415.90096066256,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_890_53bab2f3_Space,                !- Name
  Room_890_53bab2f3,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_890_53bab2f3..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_890_53bab2f3,                      !- Zone Name
  Room_890_53bab2f3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_888_ac3ada62..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248398492604, 39.9355716045118, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248398492604, 39.9355716045118, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248349447816, 37.2970958272199, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248349447816, 37.2970958272199, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248343998395, 37.0039318519653, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248343998395, 37.0039318519653, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248294953608, 34.3654560746734, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248294953608, 34.3654560746734, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247853550521, 10.6191740790466, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247853550521, 10.6191740790466, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247804505734, 7.98069830175471, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247804505734, 7.98069830175471, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247799056313, 7.68753432650005, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247799056313, 7.68753432650005, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247750011525, 5.04905854920819, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247750011525, 5.04905854920819, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248289504187, 34.0722920994188, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248289504187, 34.0722920994188, 0.8, !- X,Y,Z Vertex 2 {m}
  4.902482404594, 31.4338163221269, 0.8,  !- X,Y,Z Vertex 3 {m}
  4.902482404594, 31.4338163221269, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248235009979, 31.1406523468722, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248235009979, 31.1406523468722, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248185965191, 28.5021765695804, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248185965191, 28.5021765695804, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248180515771, 28.2090125943257, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248180515771, 28.2090125943257, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248131470983, 25.5705368170338, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248131470983, 25.5705368170338, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248126021562, 25.2773728417792, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248126021562, 25.2773728417792, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248076976775, 22.6388970644873, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248076976775, 22.6388970644873, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248071527354, 22.3457330892327, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248071527354, 22.3457330892327, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248022482567, 19.7072573119408, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248022482567, 19.7072573119408, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248017033146, 19.4140933366862, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248017033146, 19.4140933366862, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247967988358, 16.7756175593943, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247967988358, 16.7756175593943, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247962538938, 16.4824535841396, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247962538938, 16.4824535841396, 0.8, !- X,Y,Z Vertex 2 {m}
  4.9024791349415, 13.8439778068478, 0.8, !- X,Y,Z Vertex 3 {m}
  4.9024791349415, 13.8439778068478, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face0_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face0,               !- Building Surface Name
  Room_888_ac3ada62..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247908044729, 13.5508138315931, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247908044729, 13.5508138315931, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247858999942, 10.9123380543012, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247858999942, 10.9123380543012, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_890_53bab2f3..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_890_53bab2f3,                      !- Zone Name
  Room_890_53bab2f3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_886_093f2901..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face1,               !- Building Surface Name
  Room_886_093f2901..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0105890048442, 40.0821479766594, 2.8, !- X,Y,Z Vertex 1 {m}
  20.0105890048442, 40.0821479766594, 0.8, !- X,Y,Z Vertex 2 {m}
  17.2636608243585, 40.0821489976557, 0.8, !- X,Y,Z Vertex 3 {m}
  17.2636608243585, 40.0821489976557, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face1,               !- Building Surface Name
  Room_886_093f2901..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9584465820823, 40.0821491110998, 2.8, !- X,Y,Z Vertex 1 {m}
  16.9584465820823, 40.0821491110998, 0.8, !- X,Y,Z Vertex 2 {m}
  14.2115184015967, 40.0821501320961, 0.8, !- X,Y,Z Vertex 3 {m}
  14.2115184015967, 40.0821501320961, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face1,               !- Building Surface Name
  Room_886_093f2901..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9063041593205, 40.0821502455401, 2.8, !- X,Y,Z Vertex 1 {m}
  13.9063041593205, 40.0821502455401, 0.8, !- X,Y,Z Vertex 2 {m}
  11.1593759788349, 40.0821512665364, 0.8, !- X,Y,Z Vertex 3 {m}
  11.1593759788349, 40.0821512665364, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face1,               !- Building Surface Name
  Room_886_093f2901..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8541617365587, 40.0821513799804, 2.8, !- X,Y,Z Vertex 1 {m}
  10.8541617365587, 40.0821513799804, 0.8, !- X,Y,Z Vertex 2 {m}
  8.10723355607305, 40.0821524009767, 0.8, !- X,Y,Z Vertex 3 {m}
  8.10723355607305, 40.0821524009767, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face1,               !- Building Surface Name
  Room_886_093f2901..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80201931379687, 40.0821525144208, 2.8, !- X,Y,Z Vertex 1 {m}
  7.80201931379687, 40.0821525144208, 0.8, !- X,Y,Z Vertex 2 {m}
  5.05509113331123, 40.0821535354171, 0.8, !- X,Y,Z Vertex 3 {m}
  5.05509113331123, 40.0821535354171, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_890_53bab2f3..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_890_53bab2f3,                      !- Zone Name
  Room_890_53bab2f3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_884_185e406d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158087, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 4.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face2,               !- Building Surface Name
  Room_884_185e406d..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631896143774, 5.04905852557402, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631896143774, 5.04905852557402, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631901047912, 7.68753387745076, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631901047912, 7.68753387745076, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face2,               !- Building Surface Name
  Room_884_185e406d..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631901592816, 7.98069780543707, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631901592816, 7.98069780543707, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631906496953, 10.6191731573138, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631906496953, 10.6191731573138, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face2,               !- Building Surface Name
  Room_884_185e406d..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631950634192, 34.3654513242045, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631950634192, 34.3654513242045, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631955538329, 37.0039266760812, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631955538329, 37.0039266760812, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_890_53bab2f3..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_890_53bab2f3..Face2,               !- Building Surface Name
  Room_884_185e406d..Face1_Glz0,          !- Outside Boundary Condition Object
