
OS:Version,
  {fb454e93-774b-409b-81b7-8eaa2fa40ffa}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {93ac2e50-cf76-4cb4-a8be-48d8d0dbca5b}, !- Handle
  630_rue Saint-Paul Ouest (MTL)_180484_Y_2019_low, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f8aea0b2-49cd-4947-9922-00a84eb6405a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice,                           !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {e432b8f9-39a1-4c8e-a406-c3391901c184}; !- Handle

OS:Site,
  {a1fb566f-f923-420d-9bc7-56dd838206db}, !- Handle
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ,                                       !- Terrain
  No;                                     !- Keep Site Location Information

OS:SimulationControl,
  {a7153752-64ce-4425-9ae9-287c2d86e223}, !- Handle
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {62dac354-2024-45e0-801d-e945cb793624}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {edd51238-3145-49ca-b31e-b8d056626fc0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {35f43419-1cb8-414e-acb6-b508704a95a2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {98f7c932-467e-4639-a87c-0b0e51bda637}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2531f4e6-109d-4202-9d01-82e279d36b35}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {95eb604b-bac1-4aee-89c6-3003dbaa8e28}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SizingPeriod:DesignDay,
  {da4a1c48-3b63-4f8b-9851-d484af660a4c}, !- Handle
  Montreal Int'l Heating Design Day 99.6% Condns DB, !- Name
  -22.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  294,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {db88d260-aa1a-43e8-a5bf-aa9387574410}, !- Handle
  Montreal Int'l Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  228,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {d70711ee-aa25-4f4c-85ac-ae9ea1e7fd5a}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {48dfede2-e6e8-4a28-864d-1e8f8b780324}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:OutputControl:ReportingTolerances,
  {e6ea3dc2-6053-406b-8d8d-f46c0a6215f5}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {4b9bd1d2-d90a-4b9b-adc7-0d524041e965}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b037d692-a6fd-4477-a19a-8448c960d395}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c241b0f0-0399-4126-ba4f-4c44f13d884c}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3b3c3781-6215-4e21-9754-ff42a2f726a5}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2d08b405-bdb0-46ec-ac68-b29b8c433dd8}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ba4faa50-b9de-4539-b080-f7cf655784e1}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7616e151-8d39-4303-b487-7c730ca94271}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {30d8ad00-526b-4408-a15e-5b2255f9efa2}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {268e5080-42d7-4466-97b6-e6cf032b8869}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ea33f79b-a9c3-4fbd-a604-c0e731ef27a5}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e618f91-4228-45fe-8ddc-3df5921f8cd2}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {775686c0-ec1f-4d00-91f0-40180d3486f1}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6a031607-5005-4c6d-a1d1-e4987bd95b2f}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {abfc1f7e-7614-4d82-a099-f234455ee884}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {04c722a8-fea8-4d7c-a7b2-ccb7a6865ea9}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6a7223bb-bace-4d7c-9cee-544ac4ba11cb}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2c1af87e-d518-4596-971f-32fe57bfc1a2}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {439d47ce-f98b-4344-9e36-9e74b47a3571}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09d11140-8d08-4934-a801-85c8f460b8f9}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7e6a46e4-ec46-439f-9e7f-723dc383ab03}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {adbf1eb5-8428-4788-b944-0dcc16b8d766}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1b72f7ea-2369-474e-91f6-3c8d90613468}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3d7b7137-f0bc-469f-ac7e-9a28fdbc12c6}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f54fd651-83de-4c9d-8594-083ee77958cf}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d0861d88-e466-41a0-8411-d36e0d27bd6f}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ddf626f8-3fc8-4b57-8673-950c56dc57f7}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {81d26e5b-9304-49d0-8d84-ce59e0b6bf68}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bfa9238d-8360-4dd4-8dea-96c54fac3abd}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2a2d413a-a847-408f-bfde-5960d66764df}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {63ab2a83-d296-49a0-b6c1-07fecbf3514a}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7ed4cbef-51dd-4791-a453-d3e6bcba6ab9}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {825e8614-eebb-48b0-a990-1e9ea02e54ed}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {aa026886-37e7-4503-bc70-d3419c3afcda}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {05caf88b-1bb6-40f6-8a83-707891e01033}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fe35e3a5-de75-4bd0-b85c-76d63810d53d}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c40e07c9-ea06-4236-bc76-471178cdd7fc}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {664d252c-b523-48a2-93f6-5329f83b2f0f}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {2611b324-9bf4-4059-a04f-9ea22d33731c}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {821983b8-1385-41f8-8ea6-e6debcce0659}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c4ccd1e6-5fc6-4546-9848-67508e7a56c6}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {a7462d16-d3e1-43e4-9afa-a37f98be0474}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2095c0d0-e33a-4ac6-a1a7-3531cf81e3ef}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {491bd5b9-d2c8-4c79-b691-5b3be4aa6abd}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {536b4c32-784b-4b64-b3c8-bea22f341152}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7b399667-1bc5-42c3-9707-2056697e0270}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {026c9d1a-7bcf-4c81-8be3-b8c8282e0f21}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0c491056-e73a-4ef4-854d-e19114dadea3}, !- Handle
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d07cf35b-405e-4737-90fe-09528d6e2ce0}, !- Handle
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {9e3201d4-c804-4d47-ba95-da13b3a389d0}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {c7c8646d-6a5c-4cd0-8fcb-bc8f419dd0d9}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {09e3c8ef-8824-40d2-9290-020f06f08e9d}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b1ee230f-a762-499c-b968-80530b81ac9e}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {643d82af-8ddd-405b-b938-e6c04736129b}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {85b12cd5-6420-48b7-a9df-cdb7c51f6ca0}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cd42d53-bf2c-4ba1-b3f6-4dafe5a95366}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce54e1e1-8b60-4ea0-a638-a45cbbdfa8c1}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {041c3c8f-cce9-480e-a8e8-698f1890235d}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {2a8d87a0-c9d4-4750-939c-38322901d3a8}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {b63fed04-ec45-4422-8ab1-788d5b76c90a}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d27af83-40c1-440d-9d5c-af88e80c6f67}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec53825a-3bfa-4e86-92df-bb12919f3651}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {8710590a-8ef8-4936-8305-b893401dc26f}, !- Handle
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {f65a10e8-4df7-476d-9490-7da83a5da503}, !- Handle
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {0065c377-f4e0-4ca1-a52d-0d19b1b8308f}, !- Handle
  MediumOffice Building_Infiltration Schedule, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  {95353ac1-e692-43fb-ba3b-e16e84725c0d}, !- Default Day Schedule Name
  {7a0f375c-0fb7-4453-acd8-4de08cec48e3}, !- Summer Design Day Schedule Name
  {c6556982-41fb-418a-8232-623d6622d8fe}, !- Winter Design Day Schedule Name
  {4244d5a4-3b59-4da8-bb16-346c77a53885}; !- Holiday Schedule Name

OS:Schedule:Day,
  {95353ac1-e692-43fb-ba3b-e16e84725c0d}, !- Handle
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa394fc1-f815-452a-81b5-02420600407c}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c7615567-db55-480d-ac8e-7663cdb7649b}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4162711a-9bc3-4ebe-bbe3-984e775bdafd}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ead006cc-42e5-4b3f-a55f-90aaaf50b321}, !- Handle
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1165bfe1-676c-48c2-9823-b6ec39cbd54f}, !- Handle
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4244d5a4-3b59-4da8-bb16-346c77a53885}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a0f375c-0fb7-4453-acd8-4de08cec48e3}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c6556982-41fb-418a-8232-623d6622d8fe}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e3ae1ee-b24d-48ed-a733-04fdd98f8f32}, !- Handle
  Schedule Rule 11,                       !- Name
  {0065c377-f4e0-4ca1-a52d-0d19b1b8308f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5a860bf-d624-4a15-841f-ffa298cc179f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5a860bf-d624-4a15-841f-ffa298cc179f}, !- Handle
  Schedule Day 11,                        !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4bbea5e-aae0-450b-aff7-a7eb96e59bfd}, !- Handle
  Schedule Rule 12,                       !- Name
  {0065c377-f4e0-4ca1-a52d-0d19b1b8308f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee63e4c5-f824-481b-bcfd-887a56fcdeff}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee63e4c5-f824-481b-bcfd-887a56fcdeff}, !- Handle
  Schedule Day 12,                        !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7612b533-bba7-42d9-872e-74ea0f9f4103}, !- Handle
  MediumOffice Building_People_Act Schedule, !- Name
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Schedule Type Limits Name
  {1d71705e-f982-4039-9440-4794ae70ccf5}, !- Default Day Schedule Name
  {4e6ea35b-70ac-4ad9-b415-68f4dc9297dd}, !- Summer Design Day Schedule Name
  {4d9bcf98-b06a-4b9b-a9ce-c5beba62f21d}, !- Winter Design Day Schedule Name
  {13679462-fb3c-48fc-9969-c7a9acb6887a}; !- Holiday Schedule Name

OS:Schedule:Day,
  {1d71705e-f982-4039-9440-4794ae70ccf5}, !- Handle
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5fc74517-f05a-4651-a59d-8e27ab0686df}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {044357eb-9472-4fa5-ad44-0b07df36bf82}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d4059d3f-431c-41bc-8cd8-692895e9ee21}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {13679462-fb3c-48fc-9969-c7a9acb6887a}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4e6ea35b-70ac-4ad9-b415-68f4dc9297dd}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d9bcf98-b06a-4b9b-a9ce-c5beba62f21d}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  {55d13fa0-ca4b-47d3-953d-782b4269d1a8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fdcc5574-bae9-47c1-b770-fd5d5e2b50bb}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {05671256-848b-43d8-ae11-90f31d61c242}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f5075f91-d2f9-4ee8-9c79-c3a43b893875}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dc904ad0-ed42-4138-8338-373bf8f0acc7}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {5999f713-410c-4518-862d-1c1434e981d8}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  {4ae8658d-9398-439d-85d8-806f429afa40}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Material:NoMass,
  {bc2d38f3-aa7c-41ba-91d3-8ce1f4a9480b}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f4bdfc9e-c9d3-45a3-8175-6220dea18248}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e1f78037-a902-4a4a-b10e-ccdfa77c0028}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {9d0dc90e-f4ef-4c5f-914e-2756ba2f371c}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Material,
  {6b62ff56-7f55-46e5-bcee-933edb746aeb}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8c269bab-1385-4947-bad5-7eece46fe76d}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {11012dcb-a71b-4ca8-aa14-86a6fd1ed7d7}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {4c11c618-0270-4382-8ba0-8385af59f5bf}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Material,
  {59410e14-dcae-4c9f-822e-56a1ff4008b8}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2b618034-c3f7-42c7-bbc2-48def5ab483f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {86424f63-12fb-4672-91ca-eb71f745559b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3909c582-10eb-4b94-8d01-5468c21734ed}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {566abc4e-84bf-4fae-93c4-1b779dcf0aaa}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {1423ea1e-48e6-478c-85ab-d913907e6857}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {14a90dec-76d1-46eb-9093-500e2d6b9d8b}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {89f3d87a-69ad-4d84-a745-c83329c97dbf}, !- Handle
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e643ed67-20ae-4e06-8d21-503413efe1cb}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  {536edf62-ceab-4b42-a202-2664b0a628e7}, !- Surface Rendering Name
  {59410e14-dcae-4c9f-822e-56a1ff4008b8}, !- Layer 1
  {11012dcb-a71b-4ca8-aa14-86a6fd1ed7d7}, !- Layer 2
  {f4bdfc9e-c9d3-45a3-8175-6220dea18248}, !- Layer 3
  {11012dcb-a71b-4ca8-aa14-86a6fd1ed7d7}, !- Layer 4
  {14a90dec-76d1-46eb-9093-500e2d6b9d8b}; !- Layer 5

OS:Construction,
  {64c07fd2-c663-444c-952d-092e630cb2d2}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  {cbe16ea5-b2e5-4ec5-9ca5-4a2903527f6c}, !- Surface Rendering Name
  {59410e14-dcae-4c9f-822e-56a1ff4008b8}, !- Layer 1
  {11012dcb-a71b-4ca8-aa14-86a6fd1ed7d7}, !- Layer 2
  {89f3d87a-69ad-4d84-a745-c83329c97dbf}, !- Layer 3
  {11012dcb-a71b-4ca8-aa14-86a6fd1ed7d7}; !- Layer 4

OS:Construction,
  {f8bd3c89-df5c-4256-82f6-cbc99949cecf}, !- Handle
  Typical Overhead Door,                  !- Name
  {57942de1-7e02-4de7-a843-893dd7a7b489}, !- Surface Rendering Name
  {8c269bab-1385-4947-bad5-7eece46fe76d}; !- Layer 1

OS:Construction,
  {549fb4ba-2cae-4b0a-be08-6cfc89589453}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {1b42a166-594c-4254-b66f-a83c69944099}, !- Surface Rendering Name
  {6b62ff56-7f55-46e5-bcee-933edb746aeb}, !- Layer 1
  {8c269bab-1385-4947-bad5-7eece46fe76d}; !- Layer 2

OS:Construction,
  {e59c906a-8803-41b0-b0f1-e0736f0589a2}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  {7167ea47-3206-4978-8860-dfb7b9dc942b}, !- Surface Rendering Name
  {bc2d38f3-aa7c-41ba-91d3-8ce1f4a9480b}, !- Layer 1
  {86424f63-12fb-4672-91ca-eb71f745559b}, !- Layer 2
  {14a90dec-76d1-46eb-9093-500e2d6b9d8b}; !- Layer 3

OS:Construction,
  {45994bf1-7136-4900-91a1-35ed847c5ddb}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {9c35f2c6-23e6-4ba5-a276-e7cdf0122617}, !- Surface Rendering Name
  {8c269bab-1385-4947-bad5-7eece46fe76d}, !- Layer 1
  {2b618034-c3f7-42c7-bbc2-48def5ab483f}; !- Layer 2

OS:Construction,
  {dffe25ec-1bec-44fc-8017-36665e9a0c4c}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {b5bf0136-7597-4db9-8bb9-5eceb687ee11}, !- Surface Rendering Name
  {566abc4e-84bf-4fae-93c4-1b779dcf0aaa}; !- Layer 1

OS:Construction,
  {e580a5fa-5ca2-4f1d-bb8c-f64ccb59afb7}, !- Handle
  Typical IEAD Roof-R17,                  !- Name
  {c0b40eb4-3803-44f9-9ba4-4f05bfdf97fb}, !- Surface Rendering Name
  {3909c582-10eb-4b94-8d01-5468c21734ed}, !- Layer 1
  {1423ea1e-48e6-478c-85ab-d913907e6857}, !- Layer 2
  {e1f78037-a902-4a4a-b10e-ccdfa77c0028}; !- Layer 3

OS:Construction,
  {4795a772-df12-4f7e-97d0-445c2efbf128}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  {225ab3bc-dbef-405d-991d-9a10ff5a9e0a}, !- Surface Rendering Name
  {4c11c618-0270-4382-8ba0-8385af59f5bf}; !- Layer 1

OS:Construction,
  {5623fe57-2d66-4b3e-ab3d-61d65618fa0d}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  {db332cf9-be74-47b2-bda4-0d1465210b97}, !- Surface Rendering Name
  {9d0dc90e-f4ef-4c5f-914e-2756ba2f371c}; !- Layer 1

OS:StandardsInformation:Construction,
  {d1c8a323-6db7-4029-ace9-e26f99be2505}, !- Handle
  {4795a772-df12-4f7e-97d0-445c2efbf128}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {bbcfe810-d2ea-4740-ae02-c9f67cc0b061}, !- Handle
  {5623fe57-2d66-4b3e-ab3d-61d65618fa0d}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {c246e834-db00-46e9-bfe3-a730718cb816}, !- Handle
  {549fb4ba-2cae-4b0a-be08-6cfc89589453}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {feaffdbe-c58e-4f7a-a56c-40ba5f945e5e}, !- Handle
  {f8bd3c89-df5c-4256-82f6-cbc99949cecf}, !- Construction Name
  OverheadDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {e2244ef3-c43b-4189-a1d0-a41bbc780e02}, !- Handle
  {dffe25ec-1bec-44fc-8017-36665e9a0c4c}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:SpaceType,
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Handle
  MediumOffice Building,                  !- Name
  {758d1c68-7348-4f3e-9969-2f865045cf9e}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {266c7b96-6c01-41e2-a419-1620bed4e9f9}, !- Group Rendering Name
  {9cd4aebf-f102-4d7c-86a3-1078434c35b4}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {f86b0ba2-48a5-44d6-8288-9de5c51800a6}, !- Handle
  MediumOffice Building_People,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0711847437650022,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {1eea0d7c-df2a-443b-a743-60894f6c7138}, !- Handle
  MediumOffice Building_People,           !- Name
  {f86b0ba2-48a5-44d6-8288-9de5c51800a6}, !- People Definition Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space or SpaceType Name
  {3db0ab61-adae-4ab7-b658-537d5655523a}, !- Number of People Schedule Name
  {7612b533-bba7-42d9-872e-74ea0f9f4103}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {02d148ae-09c6-4c59-90bf-01a507d11304}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3c70230e-dfee-4f3b-b4e6-caede7700a4f}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  {02d148ae-09c6-4c59-90bf-01a507d11304}, !- Lights Definition Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space or SpaceType Name
  {4e6d44d5-cc3c-4881-8575-98cae7f9db2f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f7567a8c-2292-4721-943a-27d39fc81f06}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9e680e7c-c56e-4637-876f-d502afa2c3de}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  {f7567a8c-2292-4721-943a-27d39fc81f06}, !- Electric Equipment Definition Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space or SpaceType Name
  {fac37d17-00c3-495b-ad52-39780da2c7e5}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {0526e563-2d72-4ac3-872b-98efe1c0b9d2}, !- Handle
  MediumOffice Building_Infiltration,     !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space or SpaceType Name
  {0065c377-f4e0-4ca1-a52d-0d19b1b8308f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {9cd4aebf-f102-4d7c-86a3-1078434c35b4}, !- Handle
  MediumOffice Building_Ventilation,      !- Name
  ,                                       !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {ca851ba7-183c-48e5-8b26-b072c2a11b5e}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {4f20acc9-935d-4b7d-9558-0e1586ad2ac7}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {dcee30f1-14eb-4c87-b132-7513d940f81e}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {e72b485a-61d7-48b5-a281-63b259c35b13}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {8ea205e7-73bd-4551-b76e-6b66cd4405d8}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {a0012d21-8d0f-4c45-9598-5b1583636b95}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {5c343cb7-fbbd-4284-a7b3-c1df41afba7c}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {9e79b729-84d8-4e8a-8322-d370766b44f3}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cabc7de3-8772-4907-96e2-b331aa1364a4}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6e0222c4-ce43-4aee-9a81-36b38bcc882c}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {324eb7da-9106-429d-bacd-dcdf885da379}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {f7479991-d362-4335-890f-f8a27183a309}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {d4cd5e04-a865-49d8-83c6-e33c7c23ffc8}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {b3aa8ee8-3130-4de9-9b3a-0bacfbfba08c}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {cb6d2f43-4fd2-42fd-baab-072f2cc4c29b}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {0974aa77-1690-4f8e-a602-8d45dcc7a66b}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6dee1fce-ca90-4ae4-a2a7-8a8184dc346f}, !- Handle
  Generic Interior Door,                  !- Name
  {4cb2c0f7-9aa5-41b9-b43a-2ef31edfd51a}, !- Surface Rendering Name
  {dcee30f1-14eb-4c87-b132-7513d940f81e}; !- Layer 1

OS:Construction,
  {e07a9d60-d872-4f65-81e0-384e9178ce97}, !- Handle
  Generic Single Pane,                    !- Name
  {febb816f-db8e-4747-97b3-74989c6fd3ef}, !- Surface Rendering Name
  {0974aa77-1690-4f8e-a602-8d45dcc7a66b}; !- Layer 1

OS:Construction,
  {60d0a25a-f854-4568-aeb6-98fbccc227ae}, !- Handle
  Generic Shade,                          !- Name
  {24aa12a6-1adf-4fe5-8af0-1fd9b25f4214}, !- Surface Rendering Name
  {46cc8f1d-9a7f-46e7-91cd-ee23c65f0e14}; !- Layer 1

OS:Material,
  {46cc8f1d-9a7f-46e7-91cd-ee23c65f0e14}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {e48b00dc-b97a-45c8-ae7d-2e43fcdf0ce1}, !- Handle
  Generic Context,                        !- Name
  {8bc86ab1-6d06-420d-a1f0-b4155ba80d03}, !- Surface Rendering Name
  {f9f3296d-994a-448e-a65f-6a8c9939e80f}; !- Layer 1

OS:Material,
  {f9f3296d-994a-448e-a65f-6a8c9939e80f}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c4c44af1-3433-4ba8-94bb-458e6aa6050a}, !- Handle
  Generic Interior Ceiling,               !- Name
  {a80d1f63-a56e-4dcf-afa3-e0b6ac436488}, !- Surface Rendering Name
  {b3aa8ee8-3130-4de9-9b3a-0bacfbfba08c}, !- Layer 1
  {cabc7de3-8772-4907-96e2-b331aa1364a4}, !- Layer 2
  {4f20acc9-935d-4b7d-9558-0e1586ad2ac7}; !- Layer 3

OS:Construction,
  {638e7674-552d-4f62-8596-40afec63694c}, !- Handle
  Generic Interior Wall,                  !- Name
  {873af502-2042-4573-a005-5283f3a0be5b}, !- Surface Rendering Name
  {5c343cb7-fbbd-4284-a7b3-c1df41afba7c}, !- Layer 1
  {9e79b729-84d8-4e8a-8322-d370766b44f3}, !- Layer 2
  {5c343cb7-fbbd-4284-a7b3-c1df41afba7c}; !- Layer 3

OS:Construction,
  {afcb9834-6cb9-4f91-8a61-d76d947e0e87}, !- Handle
  Generic Exposed Floor,                  !- Name
  {169006b9-a87f-497e-8660-17d1d89e556f}, !- Surface Rendering Name
  {d4cd5e04-a865-49d8-83c6-e33c7c23ffc8}, !- Layer 1
  {cabc7de3-8772-4907-96e2-b331aa1364a4}, !- Layer 2
  {324eb7da-9106-429d-bacd-dcdf885da379}, !- Layer 3
  {b3aa8ee8-3130-4de9-9b3a-0bacfbfba08c}; !- Layer 4

OS:Construction,
  {7026bbf1-87bd-4b05-bd01-e43af8c22dda}, !- Handle
  Generic Interior Floor,                 !- Name
  {118a661d-7df0-4173-9c9f-82daa3320a85}, !- Surface Rendering Name
  {4f20acc9-935d-4b7d-9558-0e1586ad2ac7}, !- Layer 1
  {cabc7de3-8772-4907-96e2-b331aa1364a4}, !- Layer 2
  {b3aa8ee8-3130-4de9-9b3a-0bacfbfba08c}; !- Layer 3

OS:Construction,
  {375cc782-0433-47ee-9874-9d6c56c1f08c}, !- Handle
  Generic Ground Slab,                    !- Name
  {0c2010b7-62b6-4bce-b291-035bd4270588}, !- Surface Rendering Name
  {324eb7da-9106-429d-bacd-dcdf885da379}, !- Layer 1
  {e72b485a-61d7-48b5-a281-63b259c35b13}; !- Layer 2

OS:Construction,
  {32e5754e-b2a2-4f59-9ddc-b2773739925e}, !- Handle
  Generic Roof,                           !- Name
  {083cc0f2-85ac-4e59-84ab-47db5298f93d}, !- Surface Rendering Name
  {ca851ba7-183c-48e5-8b26-b072c2a11b5e}, !- Layer 1
  {324eb7da-9106-429d-bacd-dcdf885da379}, !- Layer 2
  {b3aa8ee8-3130-4de9-9b3a-0bacfbfba08c}, !- Layer 3
  {cabc7de3-8772-4907-96e2-b331aa1364a4}, !- Layer 4
  {4f20acc9-935d-4b7d-9558-0e1586ad2ac7}; !- Layer 5

OS:Construction,
  {287f343e-9d19-47c8-af55-244c81aa8faa}, !- Handle
  Generic Exterior Wall,                  !- Name
  {5acad3b5-5ecc-4791-8004-b22a5f024091}, !- Surface Rendering Name
  {6e0222c4-ce43-4aee-9a81-36b38bcc882c}, !- Layer 1
  {b3aa8ee8-3130-4de9-9b3a-0bacfbfba08c}, !- Layer 2
  {324eb7da-9106-429d-bacd-dcdf885da379}, !- Layer 3
  {9e79b729-84d8-4e8a-8322-d370766b44f3}, !- Layer 4
  {5c343cb7-fbbd-4284-a7b3-c1df41afba7c}; !- Layer 5

OS:Construction,
  {eeb7003d-5ee8-4526-9287-3e304275bab5}, !- Handle
  Generic Underground Wall,               !- Name
  {55ef97f7-15b1-463f-84e9-6e200fe0189a}, !- Surface Rendering Name
  {324eb7da-9106-429d-bacd-dcdf885da379}, !- Layer 1
  {e72b485a-61d7-48b5-a281-63b259c35b13}, !- Layer 2
  {9e79b729-84d8-4e8a-8322-d370766b44f3}, !- Layer 3
  {5c343cb7-fbbd-4284-a7b3-c1df41afba7c}; !- Layer 4

OS:Construction:AirBoundary,
  {d10d7c31-e0d7-4a9a-8ffb-c1c6c99cbdfb}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {9574033f-2e6f-4c99-8892-ce4e87cb81e8}, !- Handle
  Generic Underground Roof,               !- Name
  {8ea89180-eb70-4ebc-aa15-79d9e5d4942b}, !- Surface Rendering Name
  {324eb7da-9106-429d-bacd-dcdf885da379}, !- Layer 1
  {e72b485a-61d7-48b5-a281-63b259c35b13}, !- Layer 2
  {cabc7de3-8772-4907-96e2-b331aa1364a4}, !- Layer 3
  {4f20acc9-935d-4b7d-9558-0e1586ad2ac7}; !- Layer 4

OS:Construction,
  {c142aaa4-f88f-4b17-98a0-20452a1e15d2}, !- Handle
  Generic Double Pane,                    !- Name
  {1c7e350f-5898-4c3d-80ca-f03da238fa7b}, !- Surface Rendering Name
  {f7479991-d362-4335-890f-f8a27183a309}, !- Layer 1
  {8ea205e7-73bd-4551-b76e-6b66cd4405d8}, !- Layer 2
  {0974aa77-1690-4f8e-a602-8d45dcc7a66b}; !- Layer 3

OS:Construction,
  {616ae01d-cdd4-463b-ae5f-904d0ec29cd8}, !- Handle
  Generic Exterior Door,                  !- Name
  {0997798e-1777-468d-9945-479cc34d6b26}, !- Surface Rendering Name
  {d4cd5e04-a865-49d8-83c6-e33c7c23ffc8}, !- Layer 1
  {cb6d2f43-4fd2-42fd-baab-072f2cc4c29b}, !- Layer 2
  {d4cd5e04-a865-49d8-83c6-e33c7c23ffc8}; !- Layer 3

OS:StandardsInformation:Construction,
  {b951eba6-cc76-48b3-a24b-3ce03a379afd}, !- Handle
  {c142aaa4-f88f-4b17-98a0-20452a1e15d2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {ed567658-720d-4ca6-805c-8cace3e6fdb7}, !- Handle
  {616ae01d-cdd4-463b-ae5f-904d0ec29cd8}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {38f5088f-c3a5-4eae-ac34-22148be7b025}, !- Handle
  Always On,                              !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  {6a25d8f3-aee9-40fc-b67a-c7f5a46178d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a25d8f3-aee9-40fc-b67a-c7f5a46178d2}, !- Handle
  Always On_Day Schedule,                 !- Name
  {e59cf6b5-cfd6-4303-a0a1-9cfdf29c21c9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Handle
  Room_562_57ad59a3_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {53427d61-e7fb-415c-b9ae-c8138b92cf05}, !- Building Story Name
  {0431f939-4486-4d4b-a48a-bca75d57bf48}; !- Thermal Zone Name

OS:ThermalZone,
  {0431f939-4486-4d4b-a48a-bca75d57bf48}, !- Handle
  Room_562_57ad59a3,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  349.05374705654,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7c0e974-fed1-4f27-9004-c6e9f14a0e1c}, !- Zone Air Inlet Port List
  {7ea1f782-2ca3-40b6-9ba1-5dbbb2171361}, !- Zone Air Exhaust Port List
  {6c268e8e-2080-4d99-b41f-d3448a5ecd61}, !- Zone Air Node Name
  {1aaa9980-c7e9-4af0-8649-72fa4c92b5c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d49b6270-854b-4553-aef3-841320167333}, !- Group Rendering Name
  {abd3913e-f7c8-4e6f-8453-479ef17e600d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b07d8f5-f24d-44d5-a997-65f50557e359}, !- Handle
  Node 1,                                 !- Name
  {6c268e8e-2080-4d99-b41f-d3448a5ecd61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c268e8e-2080-4d99-b41f-d3448a5ecd61}, !- Handle
  {0431f939-4486-4d4b-a48a-bca75d57bf48}, !- Source Object
  11,                                     !- Outlet Port
  {0b07d8f5-f24d-44d5-a997-65f50557e359}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7c0e974-fed1-4f27-9004-c6e9f14a0e1c}, !- Handle
  {0431f939-4486-4d4b-a48a-bca75d57bf48}, !- HVAC Component
  {85ffd6f2-c3bd-4b5f-b966-cb1f07f54069}; !- Port 1

OS:PortList,
  {7ea1f782-2ca3-40b6-9ba1-5dbbb2171361}, !- Handle
  {0431f939-4486-4d4b-a48a-bca75d57bf48}, !- HVAC Component
  {38e0f363-fd8a-4eaa-be72-35ec6458adad}; !- Port 1

OS:PortList,
  {1aaa9980-c7e9-4af0-8649-72fa4c92b5c5}, !- Handle
  {0431f939-4486-4d4b-a48a-bca75d57bf48}, !- HVAC Component
  {e1e86903-0d11-470e-94f7-8f9312117afa}; !- Port 1

OS:Sizing:Zone,
  {b0d56ef1-617d-46ba-87be-45f41d25893e}, !- Handle
  {0431f939-4486-4d4b-a48a-bca75d57bf48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dc1fd2e1-2b4b-432a-a2cb-4c7da11143b3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0431f939-4486-4d4b-a48a-bca75d57bf48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {710a3916-953d-47a1-bb8a-184d3278da2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94f9bcae-7d8b-4719-9853-ffc06cada3ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {aa7408da-66d6-4781-b0b5-3ee5d7281ed8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {dc8094fa-df8c-43ef-9ec8-af57eb7ef547}, !- Handle
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_562;                               !- Feature Value 1

OS:AdditionalProperties,
  {409a5f2d-aab5-4e19-8097-71471c06fe85}, !- Handle
  {0431f939-4486-4d4b-a48a-bca75d57bf48}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_562;                               !- Feature Value 1

OS:BuildingStory,
  {53427d61-e7fb-415c-b9ae-c8138b92cf05}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c4a4e398-62d7-46a2-87a6-11ed0bac6250}; !- Group Rendering Name

OS:Surface,
  {f9fadc90-60cd-40f6-9feb-02edb0b2db44}, !- Handle
  Room_562_57ad59a3..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d044e0b3-bc7a-42b3-93f6-92d31dc4a090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879729, 0,  !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879729, 0,  !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879729, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4fd98534-7424-48b5-8c2e-59fb6ff1b20e}, !- Handle
  {f9fadc90-60cd-40f6-9feb-02edb0b2db44}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_562_57ad59a3..Face0;               !- Feature Value 1

OS:SubSurface,
  {e1cf6ceb-e02f-423f-acd0-26b5c5d0bd6f}, !- Handle
  Room_562_57ad59a3..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9fadc90-60cd-40f6-9feb-02edb0b2db44}, !- Surface Name
  {8f35f16d-4065-4005-af9d-63e5bbaab771}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8480784425909, 4.37301459879729, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  15.8480784425909, 4.37301459879729, 0.8, !- X,Y,Z Vertex 2 {m}
  4.48892521922977, 4.37301459879729, 0.8, !- X,Y,Z Vertex 3 {m}
  4.48892521922977, 4.37301459879729, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4358db6a-fbad-414f-8ba5-54af73d63569}, !- Handle
  Room_562_57ad59a3..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e0b29b-6167-4168-84d5-e12e512463bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 1 {m}
  4.37301549246078, 4.37301459879729, -3.27612353869702e-32, !- X,Y,Z Vertex 2 {m}
  1.35574964588156e-17, -1.35574992294077e-17, 1.90923043163703e-33, !- X,Y,Z Vertex 3 {m}
  7.22585587379625e-18, 2.14818702197827e-16, 5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {515a5fd6-bb98-473f-a046-99ca837069d7}, !- Handle
  {4358db6a-fbad-414f-8ba5-54af73d63569}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_562_57ad59a3..Face1;               !- Feature Value 1

OS:SubSurface,
  {2f1b8d0e-14cf-4228-b66e-f50b88314699}, !- Handle
  Room_562_57ad59a3..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4358db6a-fbad-414f-8ba5-54af73d63569}, !- Surface Name
  {74b55bb9-99b9-4274-9957-d592c028ab3f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.32928533753617, 4.32928445280931, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.32928533753617, 4.32928445280931, 0.8, !- X,Y,Z Vertex 2 {m}
  0.043730154924608, 0.0437301459879731, 0.8, !- X,Y,Z Vertex 3 {m}
  0.0437301549246079, 0.0437301459879731, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46281697-6fbc-4f24-a5ca-6e35b34a37d5}, !- Handle
  Room_562_57ad59a3..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {723043ad-97e1-4f96-89ee-abfd037860fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370018743444, 4.44089209850063e-16, 5, !- X,Y,Z Vertex 1 {m}
  20.3370018743444, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879729, -1.9169750047427e-31, !- X,Y,Z Vertex 3 {m}
  15.9639881693599, 4.37301459879729, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c4ef14fd-b9d3-453f-b860-0cd81f017e5e}, !- Handle
  {46281697-6fbc-4f24-a5ca-6e35b34a37d5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_562_57ad59a3..Face2;               !- Feature Value 1

OS:SubSurface,
  {4730fb6c-4f29-453e-93d7-3e2f6e30e573}, !- Handle
  Room_562_57ad59a3..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46281697-6fbc-4f24-a5ca-6e35b34a37d5}, !- Surface Name
  {b9176ac1-3117-483d-a3b8-ec54f7e83923}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2932717372946, 0.0437301459879362, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  20.2932717372946, 0.0437301459879362, 0.8, !- X,Y,Z Vertex 2 {m}
  16.0077183064097, 4.32928445280935, 0.8, !- X,Y,Z Vertex 3 {m}
  16.0077183064097, 4.32928445280935, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31de9a92-89e8-4078-aaac-f5cd81b5467d}, !- Handle
  Room_562_57ad59a3..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d143e943-2359-4788-ba3c-e518986670cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370018743444, 4.44089209850063e-16, 5, !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.44089209850063e-16, 5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5a218aad-b9dc-4a92-aa4d-db8bf2d3f5fa}, !- Handle
  {31de9a92-89e8-4078-aaac-f5cd81b5467d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_562_57ad59a3..Face3;               !- Feature Value 1

OS:Surface,
  {8feb98d0-55ae-4c0d-be6e-81526a0ec1b0}, !- Handle
  Room_562_57ad59a3..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879729, 0,  !- X,Y,Z Vertex 1 {m}
  20.3370018743444, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879729, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a7a17474-75ad-4f6b-af57-3793018c3fc6}, !- Handle
  {8feb98d0-55ae-4c0d-be6e-81526a0ec1b0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_562_57ad59a3..Face4;               !- Feature Value 1

OS:Surface,
  {b398baf9-9180-42da-906e-31751fdf619f}, !- Handle
  Room_562_57ad59a3..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.44089209850063e-16, 5, !- X,Y,Z Vertex 1 {m}
  0, -4.00741339852274e-32, 3.55929809938504e-48, !- X,Y,Z Vertex 2 {m}
  20.3370018743444, -4.00741339852274e-32, 3.55929809938504e-48, !- X,Y,Z Vertex 3 {m}
  20.3370018743444, 4.44089209850063e-16, 5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {34cfd48e-d05d-4768-8731-68a0ac3a1037}, !- Handle
  {b398baf9-9180-42da-906e-31751fdf619f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_562_57ad59a3..Face5;               !- Feature Value 1

OS:SubSurface,
  {568226bf-c1b6-4b39-aa8e-6ffad6213f62}, !- Handle
  Room_562_57ad59a3..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b398baf9-9180-42da-906e-31751fdf619f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.203370018743444, 0, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  0.203370018743444, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  20.133631855601, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  20.133631855601, 0, 2.84081632653061;   !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {fd333fb2-c701-4ff3-baf0-278907b5a248}, !- Handle
  MediumOffice Building_Service Hot Water..Room_562_57ad59a3, !- Name
  General,                                !- End-Use Subcategory
  7.51399128403855e-07,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5cb20ae4-2a41-4ab9-b916-84c81316dfd3}, !- Handle
  MediumOffice Building_Service Hot Water..Room_562_57ad59a3, !- Name
  {fd333fb2-c701-4ff3-baf0-278907b5a248}, !- Water Use Equipment Definition Name
  {0074a5ae-f6e0-40da-8481-426c7a0acc3c}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {2422995f-438f-40d3-9478-b00d3273d8a2}, !- Handle
  Always On Discrete,                     !- Name
  {79384fb7-df9c-4013-9019-df3f17efbd13}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {79384fb7-df9c-4013-9019-df3f17efbd13}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Handle
  60.0C Hot Water,                        !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  {6a5674bb-cdbb-401b-999d-b7578220247e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a5674bb-cdbb-401b-999d-b7578220247e}, !- Handle
  Schedule Day 15,                        !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {101fefdd-4161-4030-b6a0-989d372afd5a}, !- Handle
  Water Use Connections 1,                !- Name
  {32a23502-fde5-45f6-92f3-9962f794e5d3}, !- Inlet Node Name
  {ed0ddb38-b9e2-42c6-a81d-787069f61a6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cb20ae4-2a41-4ab9-b916-84c81316dfd3}; !- Water Use Equipment Name 1

OS:ScheduleTypeLimits,
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {01f2860e-f065-47a0-88bd-4b65384ea025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01f2860e-f065-47a0-88bd-4b65384ea025}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {62149071-c236-4588-a640-6ffb445526a8}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {84688d7d-3bca-4549-952b-a14722d08eaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84688d7d-3bca-4549-952b-a14722d08eaa}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {abd3913e-f7c8-4e6f-8453-479ef17e600d}, !- Handle
  MediumOffice Building_Setpoint,         !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Handle
  Room_563_caafe1ea_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {929cb26b-a7c5-4be8-8190-bf84a18a0c81}, !- Building Story Name
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}; !- Thermal Zone Name

OS:ThermalZone,
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}, !- Handle
  Room_563_caafe1ea,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  349.05374705654,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eabebb2a-3dba-4ffc-bcf3-7885619be8e0}, !- Zone Air Inlet Port List
  {e2d94d47-6b8b-4138-af1a-ab8c54144c80}, !- Zone Air Exhaust Port List
  {1a05571e-d25b-4674-a4c9-b4caa150472d}, !- Zone Air Node Name
  {f8e5992a-6558-4e3f-9ca8-33b22f650fcd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d58985e-7f1f-4f7b-8189-17161004ffa8}, !- Group Rendering Name
  {b67be0d3-09dd-4d7c-841b-7a036e307688}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6b74c55-bb26-4d24-befb-48c421f52798}, !- Handle
  Node 2,                                 !- Name
  {1a05571e-d25b-4674-a4c9-b4caa150472d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a05571e-d25b-4674-a4c9-b4caa150472d}, !- Handle
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}, !- Source Object
  11,                                     !- Outlet Port
  {d6b74c55-bb26-4d24-befb-48c421f52798}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eabebb2a-3dba-4ffc-bcf3-7885619be8e0}, !- Handle
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}, !- HVAC Component
  {30ede273-69a6-4d4b-981c-fa264e1594f4}; !- Port 1

OS:PortList,
  {e2d94d47-6b8b-4138-af1a-ab8c54144c80}, !- Handle
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}, !- HVAC Component
  {4d7246bd-f485-43d1-8187-d03dadff8445}; !- Port 1

OS:PortList,
  {f8e5992a-6558-4e3f-9ca8-33b22f650fcd}, !- Handle
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}, !- HVAC Component
  {9c2f6337-b546-4114-a53d-82024a1d1cc6}; !- Port 1

OS:Sizing:Zone,
  {227d8704-081e-4ffc-9b9c-1d6fe6acd6a8}, !- Handle
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ce3735f8-17fb-416a-b531-0e9e0d3418b1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6055b34d-2bc8-40a7-9d1a-ec72c10b4f3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {badc720b-0073-4a83-b7b1-d8fcc68ca050}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3915299a-c1e1-40fe-9fe1-4501aafffc0b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {a20e4b25-cc08-483a-a741-c7446a175488}, !- Handle
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_563;                               !- Feature Value 1

OS:AdditionalProperties,
  {3c699025-f255-4954-9a25-49290327da17}, !- Handle
  {9abc030f-89d1-4e50-8526-d11c126d5d5d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_563;                               !- Feature Value 1

OS:BuildingStory,
  {929cb26b-a7c5-4be8-8190-bf84a18a0c81}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {30cda150-e24d-4d5f-9f8f-bfb675efa211}; !- Group Rendering Name

OS:Surface,
  {d143e943-2359-4788-ba3c-e518986670cd}, !- Handle
  Room_563_caafe1ea..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31de9a92-89e8-4078-aaac-f5cd81b5467d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 1 {m}
  20.3370018743444, 0, 5,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879729, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2ae46b5-41bf-4ffb-822d-79e562541469}, !- Handle
  {d143e943-2359-4788-ba3c-e518986670cd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_563_caafe1ea..Face0;               !- Feature Value 1

OS:Surface,
  {d8df4c79-f43a-4d5a-8551-a0fc48a63f66}, !- Handle
  Room_563_caafe1ea..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f68fe9-5adb-4058-8336-bd41947f09b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879729, 10, !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879729, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bde0b476-29c1-42aa-9929-5fe9c5e5dac3}, !- Handle
  {d8df4c79-f43a-4d5a-8551-a0fc48a63f66}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_563_caafe1ea..Face1;               !- Feature Value 1

OS:SubSurface,
  {4a576729-f7a8-4542-b867-0fd1ab524678}, !- Handle
  Room_563_caafe1ea..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8df4c79-f43a-4d5a-8551-a0fc48a63f66}, !- Surface Name
  {722f0316-89ad-482c-9759-44cfd751f4b4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8480784425909, 4.37301459879729, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  15.8480784425909, 4.37301459879729, 5.8, !- X,Y,Z Vertex 2 {m}
  4.48892521922977, 4.37301459879729, 5.8, !- X,Y,Z Vertex 3 {m}
  4.48892521922977, 4.37301459879729, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda72edd-5aeb-4c69-8e63-a66b2f174c28}, !- Handle
  Room_563_caafe1ea..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9fefe5-7617-412a-9f28-373f3ab3ee40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37301549246078, 4.37301459879729, 10, !- X,Y,Z Vertex 1 {m}
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 2 {m}
  -1.27617102001985e-16, 1.27617128081648e-16, 5, !- X,Y,Z Vertex 3 {m}
  -1.27617102001985e-16, 1.27617128081648e-16, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d74aaf8e-22ae-4104-9a6a-3a2a09e1d642}, !- Handle
  {eda72edd-5aeb-4c69-8e63-a66b2f174c28}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_563_caafe1ea..Face2;               !- Feature Value 1

OS:SubSurface,
  {1f854115-c8ca-4d05-bfd6-ebbb0622edc7}, !- Handle
  Room_563_caafe1ea..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eda72edd-5aeb-4c69-8e63-a66b2f174c28}, !- Surface Name
  {59c1139e-2f40-4b16-a348-5caea174b151}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.32928533753617, 4.32928445280931, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.32928533753617, 4.32928445280931, 5.8, !- X,Y,Z Vertex 2 {m}
  0.0437301549246081, 0.0437301459879731, 5.8, !- X,Y,Z Vertex 3 {m}
  0.0437301549246081, 0.0437301459879731, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32af7ad5-2803-41de-ab16-1fe1a51d27fa}, !- Handle
  Room_563_caafe1ea..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67e55714-7172-42a1-8cef-65f93c8c13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370018743444, 0, 10,                !- X,Y,Z Vertex 1 {m}
  20.3370018743444, 0, 5,                 !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 3 {m}
  15.9639881693599, 4.37301459879729, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d241580b-f74c-4d17-bb72-71ed0b9ad641}, !- Handle
  {32af7ad5-2803-41de-ab16-1fe1a51d27fa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_563_caafe1ea..Face3;               !- Feature Value 1

OS:SubSurface,
  {db7c1daa-cfb9-4419-a58c-868aaa5ab0a0}, !- Handle
  Room_563_caafe1ea..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32af7ad5-2803-41de-ab16-1fe1a51d27fa}, !- Surface Name
  {62e6492f-7435-48b1-bb59-01ffe38c14c6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2932717372946, 0.0437301459879362, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  20.2932717372946, 0.0437301459879362, 5.8, !- X,Y,Z Vertex 2 {m}
  16.0077183064097, 4.32928445280935, 5.8, !- X,Y,Z Vertex 3 {m}
  16.0077183064097, 4.32928445280935, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104e8434-1ab6-41bd-8174-8f7dd54e0f7a}, !- Handle
  Room_563_caafe1ea..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370018743444, 0, 10,                !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879729, 10, !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879729, 10, !- X,Y,Z Vertex 3 {m}
  0, 0, 10;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {541f0e09-4df0-4d0b-8bec-20b51034d26d}, !- Handle
  {104e8434-1ab6-41bd-8174-8f7dd54e0f7a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_563_caafe1ea..Face4;               !- Feature Value 1

OS:Surface,
  {cd6c08a7-c11a-4a49-8e9b-5d2a59657d8d}, !- Handle
  Room_563_caafe1ea..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  20.3370018743444, 0, 5,                 !- X,Y,Z Vertex 3 {m}
  20.3370018743444, 0, 10;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fc3ae417-a93d-43e1-b630-99414ca16a25}, !- Handle
  {cd6c08a7-c11a-4a49-8e9b-5d2a59657d8d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_563_caafe1ea..Face5;               !- Feature Value 1

OS:SubSurface,
  {1da5cf38-a358-4fdb-a52c-57dcef4437a0}, !- Handle
  Room_563_caafe1ea..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd6c08a7-c11a-4a49-8e9b-5d2a59657d8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.203370018743444, 0, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  0.203370018743444, 0, 5.8,              !- X,Y,Z Vertex 2 {m}
  20.133631855601, 0, 5.8,                !- X,Y,Z Vertex 3 {m}
  20.133631855601, 0, 7.84081632653061;   !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {6b701990-4528-4c39-8a34-903b0f0abdd4}, !- Handle
  MediumOffice Building_Service Hot Water..Room_563_caafe1ea, !- Name
  General,                                !- End-Use Subcategory
  7.51399128403855e-07,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4bb8fce5-04d8-47df-aaae-5edb9d5fe1b5}, !- Handle
  MediumOffice Building_Service Hot Water..Room_563_caafe1ea, !- Name
  {6b701990-4528-4c39-8a34-903b0f0abdd4}, !- Water Use Equipment Definition Name
  {c449d135-6ce4-48f4-b9fc-d43dd2724957}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c7755943-a41b-4396-9365-ba8cc3c322f2}, !- Handle
  Water Use Connections 2,                !- Name
  {48ad3c97-9e07-43b5-93f2-5627b4dc023b}, !- Inlet Node Name
  {058b0519-83e5-4385-8b50-bd95a2778656}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bb8fce5-04d8-47df-aaae-5edb9d5fe1b5}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b67be0d3-09dd-4d7c-841b-7a036e307688}, !- Handle
  MediumOffice Building_Setpoint 1,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Handle
  Room_564_5e455577_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {53427d61-e7fb-415c-b9ae-c8138b92cf05}, !- Building Story Name
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}; !- Thermal Zone Name

OS:ThermalZone,
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}, !- Handle
  Room_564_5e455577,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  985.74978363168,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d600b7b-068f-4ba6-8911-bbee381de51c}, !- Zone Air Inlet Port List
  {bee7f118-0a2a-465f-a8a7-7d38294348b6}, !- Zone Air Exhaust Port List
  {8a8302cd-4bef-4031-85ab-3bec95c72591}, !- Zone Air Node Name
  {6565bd86-cf51-478f-9ca0-06ed76c8d14c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc730dbe-aa2e-474b-96d0-a4fe810b8fae}, !- Group Rendering Name
  {c43afa1c-897a-4dc0-9ca7-52dcaf4aa88c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13943c9f-d7e4-42f1-80d2-5770e15c6d66}, !- Handle
  Node 3,                                 !- Name
  {8a8302cd-4bef-4031-85ab-3bec95c72591}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a8302cd-4bef-4031-85ab-3bec95c72591}, !- Handle
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}, !- Source Object
  11,                                     !- Outlet Port
  {13943c9f-d7e4-42f1-80d2-5770e15c6d66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d600b7b-068f-4ba6-8911-bbee381de51c}, !- Handle
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}, !- HVAC Component
  {715368a3-de21-473a-93fe-c8aaf3ec355e}; !- Port 1

OS:PortList,
  {bee7f118-0a2a-465f-a8a7-7d38294348b6}, !- Handle
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}, !- HVAC Component
  {fbd7ea62-c9ce-47ef-99d8-21cdfbc9790a}; !- Port 1

OS:PortList,
  {6565bd86-cf51-478f-9ca0-06ed76c8d14c}, !- Handle
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}, !- HVAC Component
  {79b8917f-d344-479d-8812-d9ec9fe3a567}; !- Port 1

OS:Sizing:Zone,
  {d08e3be4-0732-4965-bac1-19403e6ee732}, !- Handle
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2af85ec8-0a92-48d6-b787-bbc239fe8d32}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77abd472-d84f-46b5-870e-ecdb4ab53faf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f2ef7a9d-45b3-41ef-83a8-e67cec284693}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8f0e484c-850f-4242-8d0c-b09079fc29d0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {056cb5af-683e-422d-b0b8-e46e3785f7ca}, !- Handle
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_564;                               !- Feature Value 1

OS:AdditionalProperties,
  {4d5dcaff-e586-42fa-8e8f-0361df7e1c08}, !- Handle
  {a2941f96-c5d0-4013-a4ea-7563d88a3235}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_564;                               !- Feature Value 1

OS:Surface,
  {723043ad-97e1-4f96-89ee-abfd037860fb}, !- Handle
  Room_564_5e455577..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46281697-6fbc-4f24-a5ca-6e35b34a37d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879728, 5,  !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879728, 0,  !- X,Y,Z Vertex 2 {m}
  20.3370018743444, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  20.3370018743444, 0, 5;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c6f794bf-af9b-4030-a8ba-2339382795d5}, !- Handle
  {723043ad-97e1-4f96-89ee-abfd037860fb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_564_5e455577..Face0;               !- Feature Value 1

OS:SubSurface,
  {b9176ac1-3117-483d-a3b8-ec54f7e83923}, !- Handle
  Room_564_5e455577..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {723043ad-97e1-4f96-89ee-abfd037860fb}, !- Surface Name
  {4730fb6c-4f29-453e-93d7-3e2f6e30e573}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0077183064097, 4.32928445280934, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  16.0077183064097, 4.32928445280934, 0.8, !- X,Y,Z Vertex 2 {m}
  20.2932717372946, 0.0437301459879372, 0.8, !- X,Y,Z Vertex 3 {m}
  20.2932717372946, 0.0437301459879378, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5092680-7362-4574-9e27-172fa31a9ad2}, !- Handle
  Room_564_5e455577..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246666cc-f00e-458f-8928-b6c656040db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 0,  !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879728, 0,  !- X,Y,Z Vertex 3 {m}
  15.9639881693599, 4.37301459879728, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {71f31b5c-40b4-4014-9139-d9d3cdaf5411}, !- Handle
  {c5092680-7362-4574-9e27-172fa31a9ad2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_564_5e455577..Face1;               !- Feature Value 1

OS:SubSurface,
  {7c28cd9b-317e-42f5-a46f-047ddc003665}, !- Handle
  Room_564_5e455577..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5092680-7362-4574-9e27-172fa31a9ad2}, !- Surface Name
  {cbc62fd3-871e-4029-9656-0e19f1efeece}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9639964070427, 44.6762042934179, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  15.9639964070427, 44.6762042934179, 0.8, !- X,Y,Z Vertex 2 {m}
  15.9639882525688, 4.78011752500556, 0.8, !- X,Y,Z Vertex 3 {m}
  15.9639882525688, 4.78011752500556, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdabfae2-65a1-4a56-848f-df579134f6ad}, !- Handle
  Room_564_5e455577..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e4d1e65-3647-4a14-a3bb-c68313a6f904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 0,   !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 0,  !- X,Y,Z Vertex 3 {m}
  15.9639964902516, 45.0833072196262, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f71ebfc-9abb-4acf-ab57-8af43ebc0aae}, !- Handle
  {cdabfae2-65a1-4a56-848f-df579134f6ad}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_564_5e455577..Face2;               !- Feature Value 1

OS:SubSurface,
  {495fed4b-ab75-4681-bb12-0a2d3ebf5082}, !- Handle
  Room_564_5e455577..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdabfae2-65a1-4a56-848f-df579134f6ad}, !- Surface Name
  {dc0b2378-e48f-485f-a05b-1bf3aeed714c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2932818279353, 49.4125899033655, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  20.2932818279353, 49.4125899033655, 0.8, !- X,Y,Z Vertex 2 {m}
  16.0077266451777, 45.1270373477447, 0.8, !- X,Y,Z Vertex 3 {m}
  16.0077266451777, 45.1270373477447, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b2ce9e-954d-4944-ae06-e1ea68476097}, !- Handle
  Room_564_5e455577..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9684b005-9f70-4aff-896e-9261b31d2d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370018743444, 0, 5,                 !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 3 {m}
  15.9639881693599, 4.37301459879728, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c189614f-5ece-472f-80cc-66a642a43154}, !- Handle
  {c6b2ce9e-954d-4944-ae06-e1ea68476097}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_564_5e455577..Face3;               !- Feature Value 1

OS:Surface,
  {0e23aa6c-a9c2-41eb-8bd5-72b3da2c3625}, !- Handle
  Room_564_5e455577..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370119828614, 49.456320031484, 0,   !- X,Y,Z Vertex 1 {m}
  20.3370018743444, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879728, 0,  !- X,Y,Z Vertex 3 {m}
  15.9639964902516, 45.0833072196262, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ce3030f4-d2cc-4bdd-9b8c-2f472543e5a0}, !- Handle
  {0e23aa6c-a9c2-41eb-8bd5-72b3da2c3625}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_564_5e455577..Face4;               !- Feature Value 1

OS:Surface,
  {717d4a43-34e9-425d-ba46-620d1413bf1b}, !- Handle
  Room_564_5e455577..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370018743444, -5.90214059948377e-22, 5, !- X,Y,Z Vertex 1 {m}
  20.3370018743444, -5.90214059948377e-22, 0, !- X,Y,Z Vertex 2 {m}
  20.3370119828614, 49.456320031484, 0,   !- X,Y,Z Vertex 3 {m}
  20.3370119828614, 49.456320031484, 5;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a77e6863-e2bd-41e7-a569-0ea49624ed9a}, !- Handle
  {717d4a43-34e9-425d-ba46-620d1413bf1b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_564_5e455577..Face5;               !- Feature Value 1

OS:SubSurface,
  {713d6597-eddb-495a-93d0-824e7ea09505}, !- Handle
  Room_564_5e455577..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {717d4a43-34e9-425d-ba46-620d1413bf1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.3370019754296, 0.49456320031484, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  20.3370019754296, 0.49456320031484, 0.8, !- X,Y,Z Vertex 2 {m}
  20.3370118817762, 48.9617568311692, 0.8, !- X,Y,Z Vertex 3 {m}
  20.3370118817762, 48.9617568311692, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {c2a6610a-0607-417b-af87-d4d47c5b3838}, !- Handle
  MediumOffice Building_Service Hot Water..Room_564_5e455577, !- Name
  General,                                !- End-Use Subcategory
  2.12199850163805e-06,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0d7b4713-8a80-486c-84f1-f10074df1e4c}, !- Handle
  MediumOffice Building_Service Hot Water..Room_564_5e455577, !- Name
  {c2a6610a-0607-417b-af87-d4d47c5b3838}, !- Water Use Equipment Definition Name
  {58407995-0b29-4037-8d0c-c05f901acb0b}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c5d9d3d6-4af4-493a-b2e6-fdb6858a628a}, !- Handle
  Water Use Connections 3,                !- Name
  {1e7563b6-be8d-482d-b98b-dbbdadafa464}, !- Inlet Node Name
  {142519ef-d40d-46c1-a676-0f42cb627a14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d7b4713-8a80-486c-84f1-f10074df1e4c}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c43afa1c-897a-4dc0-9ca7-52dcaf4aa88c}, !- Handle
  MediumOffice Building_Setpoint 2,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Handle
  Room_565_8e1ce214_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {929cb26b-a7c5-4be8-8190-bf84a18a0c81}, !- Building Story Name
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}; !- Thermal Zone Name

OS:ThermalZone,
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}, !- Handle
  Room_565_8e1ce214,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  985.749783631679,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79e067e6-15ab-481a-8e30-39d5231aae0a}, !- Zone Air Inlet Port List
  {8dac4f53-b423-4a3e-b9df-4efa205ff66a}, !- Zone Air Exhaust Port List
  {6182895a-b045-4ad2-aa13-c9d154ef8853}, !- Zone Air Node Name
  {6e310e7c-903d-4a10-ad61-c152f393fe31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34faf27e-41a0-4cb4-8582-b4a7e24456f0}, !- Group Rendering Name
  {4c406a83-1b2c-458f-955c-1d2a9ffb6226}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa314f06-d896-4b51-9b2e-b23e6d761bdc}, !- Handle
  Node 4,                                 !- Name
  {6182895a-b045-4ad2-aa13-c9d154ef8853}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6182895a-b045-4ad2-aa13-c9d154ef8853}, !- Handle
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}, !- Source Object
  11,                                     !- Outlet Port
  {aa314f06-d896-4b51-9b2e-b23e6d761bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79e067e6-15ab-481a-8e30-39d5231aae0a}, !- Handle
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}, !- HVAC Component
  {095277b1-f1da-48cd-9f41-d99c07df36a3}; !- Port 1

OS:PortList,
  {8dac4f53-b423-4a3e-b9df-4efa205ff66a}, !- Handle
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}, !- HVAC Component
  {d21d42f4-a7ce-4a75-8e0c-c465bd0f96cd}; !- Port 1

OS:PortList,
  {6e310e7c-903d-4a10-ad61-c152f393fe31}, !- Handle
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}, !- HVAC Component
  {05e3afdd-468b-45f6-9654-4e4bef680ba6}; !- Port 1

OS:Sizing:Zone,
  {4d5ade4a-c11a-4db5-876b-ffbd9885ca98}, !- Handle
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d578f80e-b03e-4167-a323-fff6eb168c6b}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2356ecab-2ae6-466f-bc39-e4d99a56f32e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a28974ba-0e3c-4c89-a897-ba09d745ef2a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {43ba227e-7f01-449d-bf9f-32a0aca3334e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {72513ebb-01a9-4650-8a3b-639c7e3fceeb}, !- Handle
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_565;                               !- Feature Value 1

OS:AdditionalProperties,
  {3dbc6819-6777-4e14-94f0-4cde0f803095}, !- Handle
  {d33fe80d-c0a0-4f3e-81de-cc0efead1b6f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_565;                               !- Feature Value 1

OS:Surface,
  {9684b005-9f70-4aff-896e-9261b31d2d60}, !- Handle
  Room_565_8e1ce214..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6b2ce9e-954d-4944-ae06-e1ea68476097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 1 {m}
  20.3370018743444, 4.44089209850063e-16, 5, !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879728, 5,  !- X,Y,Z Vertex 3 {m}
  15.9639964902516, 45.0833072196262, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {54b6b7ae-7a43-4832-bf05-b52c39de7ab1}, !- Handle
  {9684b005-9f70-4aff-896e-9261b31d2d60}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_565_8e1ce214..Face0;               !- Feature Value 1

OS:Surface,
  {67e55714-7172-42a1-8cef-65f93c8c13e0}, !- Handle
  Room_565_8e1ce214..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32af7ad5-2803-41de-ab16-1fe1a51d27fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879728, 10, !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879728, 5,  !- X,Y,Z Vertex 2 {m}
  20.3370018743444, 4.44089209850063e-16, 5, !- X,Y,Z Vertex 3 {m}
  20.3370018743444, 0, 10;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {37cd34f1-3200-4378-8bea-6e5b7041009d}, !- Handle
  {67e55714-7172-42a1-8cef-65f93c8c13e0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_565_8e1ce214..Face1;               !- Feature Value 1

OS:SubSurface,
  {62e6492f-7435-48b1-bb59-01ffe38c14c6}, !- Handle
  Room_565_8e1ce214..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67e55714-7172-42a1-8cef-65f93c8c13e0}, !- Surface Name
  {db7c1daa-cfb9-4419-a58c-868aaa5ab0a0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0077183064097, 4.32928445280934, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  16.0077183064097, 4.32928445280934, 5.8, !- X,Y,Z Vertex 2 {m}
  20.2932717372946, 0.043730145987937, 5.8, !- X,Y,Z Vertex 3 {m}
  20.2932717372946, 0.043730145987937, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ca532c-930f-4595-8240-db4605fba9a3}, !- Handle
  Room_565_8e1ce214..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f34a0b64-cff6-47b2-b640-c71896eb077e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 10, !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879728, 5,  !- X,Y,Z Vertex 3 {m}
  15.9639881693599, 4.37301459879728, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3434b73c-a0c4-4d77-a8be-a6df5da591fd}, !- Handle
  {95ca532c-930f-4595-8240-db4605fba9a3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_565_8e1ce214..Face2;               !- Feature Value 1

OS:SubSurface,
  {3ec5b0e6-f921-4397-bb1e-a986ebacf3a9}, !- Handle
  Room_565_8e1ce214..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95ca532c-930f-4595-8240-db4605fba9a3}, !- Surface Name
  {48594320-cb63-4180-8b5f-aaf0d222004d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9639964070427, 44.6762042934179, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  15.9639964070427, 44.6762042934179, 5.8, !- X,Y,Z Vertex 2 {m}
  15.9639882525688, 4.78011752500556, 5.8, !- X,Y,Z Vertex 3 {m}
  15.9639882525688, 4.78011752500556, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8346d6a1-0ae1-43be-850d-476fd690054a}, !- Handle
  Room_565_8e1ce214..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9cebab5-f81d-4366-98ac-b78ee71a1c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370119828614, 49.456320031484, 10,  !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 3 {m}
  15.9639964902516, 45.0833072196262, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f6c86f9a-dbaf-4fcc-8871-7a26bb985600}, !- Handle
  {8346d6a1-0ae1-43be-850d-476fd690054a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_565_8e1ce214..Face3;               !- Feature Value 1

OS:SubSurface,
  {1f2ba701-bfaa-444c-8209-7efc8131ff7e}, !- Handle
  Room_565_8e1ce214..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8346d6a1-0ae1-43be-850d-476fd690054a}, !- Surface Name
  {19d082ab-5642-4f55-a218-8c2c8b6ded73}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2932818279353, 49.4125899033655, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  20.2932818279353, 49.4125899033655, 5.8, !- X,Y,Z Vertex 2 {m}
  16.0077266451777, 45.1270373477447, 5.8, !- X,Y,Z Vertex 3 {m}
  16.0077266451777, 45.1270373477447, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a224d48c-543c-4fb3-b80f-2bd07613199a}, !- Handle
  Room_565_8e1ce214..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370018743444, 0, 10,                !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 10,  !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 10, !- X,Y,Z Vertex 3 {m}
  15.9639881693599, 4.37301459879728, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {51da0401-0c68-4594-9d16-4626e1b161e5}, !- Handle
  {a224d48c-543c-4fb3-b80f-2bd07613199a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_565_8e1ce214..Face4;               !- Feature Value 1

OS:Surface,
  {1e7b05b9-9bb6-4f66-a393-e0571cd20648}, !- Handle
  Room_565_8e1ce214..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370018743444, -5.90214059948377e-22, 10, !- X,Y,Z Vertex 1 {m}
  20.3370018743444, 4.44088619636003e-16, 5, !- X,Y,Z Vertex 2 {m}
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 3 {m}
  20.3370119828614, 49.456320031484, 10;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1de71722-3969-495a-a897-1fe567163bd0}, !- Handle
  {1e7b05b9-9bb6-4f66-a393-e0571cd20648}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_565_8e1ce214..Face5;               !- Feature Value 1

OS:SubSurface,
  {0e7717e3-ad6b-4a1b-b5d0-1c879d1f313c}, !- Handle
  Room_565_8e1ce214..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e7b05b9-9bb6-4f66-a393-e0571cd20648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.3370019754296, 0.49456320031484, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  20.3370019754296, 0.49456320031484, 5.8, !- X,Y,Z Vertex 2 {m}
  20.3370118817762, 48.9617568311692, 5.8, !- X,Y,Z Vertex 3 {m}
  20.3370118817762, 48.9617568311692, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {3dcf17ad-731d-4f80-8e5c-56d3891b0a24}, !- Handle
  MediumOffice Building_Service Hot Water..Room_565_8e1ce214, !- Name
  General,                                !- End-Use Subcategory
  2.12199850163805e-06,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {63061bbb-56a5-4314-9df1-938fadd08051}, !- Handle
  MediumOffice Building_Service Hot Water..Room_565_8e1ce214, !- Name
  {3dcf17ad-731d-4f80-8e5c-56d3891b0a24}, !- Water Use Equipment Definition Name
  {475bad8e-5ed7-4e0b-8e68-1e1ad818e3ae}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {486acc0c-30e9-4ebd-ae7d-fefce5fc76af}, !- Handle
  Water Use Connections 4,                !- Name
  {a15c91b8-73a0-43bb-8110-6934e8205fa2}, !- Inlet Node Name
  {69adb754-0b7d-4590-b569-8035eb4c3920}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63061bbb-56a5-4314-9df1-938fadd08051}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4c406a83-1b2c-458f-955c-1d2a9ffb6226}, !- Handle
  MediumOffice Building_Setpoint 3,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Handle
  Room_566_db772afc_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {53427d61-e7fb-415c-b9ae-c8138b92cf05}, !- Building Story Name
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}; !- Thermal Zone Name

OS:ThermalZone,
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}, !- Handle
  Room_566_db772afc,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  349.05374709022,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ab9b681-1d39-41f6-ae2f-2cca50535ac9}, !- Zone Air Inlet Port List
  {cce5a07c-c57e-4394-aa4e-ccf0a3013b6c}, !- Zone Air Exhaust Port List
  {ee1eed74-b816-4b6d-8149-4c55cf11c848}, !- Zone Air Node Name
  {11a00a2a-67c3-4f0b-9e8e-0818cd98ada5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa4c6713-c544-4096-9465-fb1b480197fb}, !- Group Rendering Name
  {4e0f7586-4931-4675-a188-f91761479630}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b0b2cda-bcce-4832-91f7-ece0da83dfe9}, !- Handle
  Node 5,                                 !- Name
  {ee1eed74-b816-4b6d-8149-4c55cf11c848}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee1eed74-b816-4b6d-8149-4c55cf11c848}, !- Handle
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}, !- Source Object
  11,                                     !- Outlet Port
  {4b0b2cda-bcce-4832-91f7-ece0da83dfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ab9b681-1d39-41f6-ae2f-2cca50535ac9}, !- Handle
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}, !- HVAC Component
  {598cd42c-e49f-4de7-b273-51cc40c97c49}; !- Port 1

OS:PortList,
  {cce5a07c-c57e-4394-aa4e-ccf0a3013b6c}, !- Handle
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}, !- HVAC Component
  {5693bb5f-ffd5-48da-8c1e-3175e21cf56a}; !- Port 1

OS:PortList,
  {11a00a2a-67c3-4f0b-9e8e-0818cd98ada5}, !- Handle
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}, !- HVAC Component
  {d23ba150-ad92-4586-adcc-a06be0b3e7d6}; !- Port 1

OS:Sizing:Zone,
  {3725a545-f8a6-487f-b7ea-98392419ed93}, !- Handle
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cd1263c9-bc88-4beb-b0da-84f763e133aa}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62eed29f-53e9-4eeb-8eff-722b5f29f3e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58db5049-4249-4c9b-9125-1532c856bfbb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cf61c6f5-90de-4386-80cc-aac06943f7a7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {cc33f8eb-fe13-4422-b39c-3ebd606b3146}, !- Handle
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_566;                               !- Feature Value 1

OS:AdditionalProperties,
  {96dac245-7896-4a4b-8682-44ce064d0ab3}, !- Handle
  {be4af04b-33d8-401c-a4f3-7c6e3271be58}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_566;                               !- Feature Value 1

OS:Surface,
  {2e4d1e65-3647-4a14-a3bb-c68313a6f904}, !- Handle
  Room_566_db772afc..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdabfae2-65a1-4a56-848f-df579134f6ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 0,  !- X,Y,Z Vertex 2 {m}
  20.3370119828614, 49.456320031484, 0,   !- X,Y,Z Vertex 3 {m}
  20.3370119828614, 49.456320031484, 5;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {519c0c21-8c2e-4aa3-be1a-dff112170895}, !- Handle
  {2e4d1e65-3647-4a14-a3bb-c68313a6f904}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_566_db772afc..Face0;               !- Feature Value 1

OS:SubSurface,
  {dc0b2378-e48f-485f-a05b-1bf3aeed714c}, !- Handle
  Room_566_db772afc..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e4d1e65-3647-4a14-a3bb-c68313a6f904}, !- Surface Name
  {495fed4b-ab75-4681-bb12-0a2d3ebf5082}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0077266451777, 45.1270373477447, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  16.0077266451777, 45.1270373477447, 0.8, !- X,Y,Z Vertex 2 {m}
  20.2932818279353, 49.4125899033655, 0.8, !- X,Y,Z Vertex 3 {m}
  20.2932818279353, 49.4125899033655, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d602f54-2933-429f-ba1e-906ef1d93437}, !- Handle
  Room_566_db772afc..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea61e17-17bc-4334-b26d-ec5601840ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 1 {m}
  4.3730238119626, 45.0833119560306, 0,   !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 0,  !- X,Y,Z Vertex 3 {m}
  15.9639964902516, 45.0833072196262, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {67d8e6f5-3fbe-44f2-ba16-caf762cd1b0f}, !- Handle
  {3d602f54-2933-429f-ba1e-906ef1d93437}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_566_db772afc..Face1;               !- Feature Value 1

OS:SubSurface,
  {32315231-7358-49f2-84b1-47608a8ec598}, !- Handle
  Room_566_db772afc..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d602f54-2933-429f-ba1e-906ef1d93437}, !- Surface Name
  {164df280-9980-4e01-be3c-452ef098bcdf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.48893353874549, 45.0833119086666, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.48893353874549, 45.0833119086666, 0.8, !- X,Y,Z Vertex 2 {m}
  15.8480867634687, 45.0833072669902, 0.8, !- X,Y,Z Vertex 3 {m}
  15.8480867634687, 45.0833072669902, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1adb78-0b69-4093-8e5e-15c98a884024}, !- Handle
  Room_566_db772afc..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0762d89-9f27-43bc-abc5-c428303f34da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0106828995049e-05, 49.4563283417673, 5, !- X,Y,Z Vertex 1 {m}
  1.0106828995049e-05, 49.4563283417673, 0, !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 0,   !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 5;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {632ae137-2ae5-421c-a5e9-a762a13f0a94}, !- Handle
  {ec1adb78-0b69-4093-8e5e-15c98a884024}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_566_db772afc..Face2;               !- Feature Value 1

OS:SubSurface,
  {5b5dd215-66a6-4940-b4b3-4031c778da73}, !- Handle
  Room_566_db772afc..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec1adb78-0b69-4093-8e5e-15c98a884024}, !- Surface Name
  {61d2ce17-40e9-4efc-b386-9d6a67d67e4e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0437402438803516, 49.4125981779099, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  0.0437402438803516, 49.4125981779099, 0.8, !- X,Y,Z Vertex 2 {m}
  4.32929367491123, 45.127042119888, 0.8, !- X,Y,Z Vertex 3 {m}
  4.32929367491123, 45.127042119888, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a002c1f9-dd13-4b1d-9b27-90d6e6a8b85d}, !- Handle
  Room_566_db772afc..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c7eb41-338e-418f-9157-7fa0efb6171e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 2 {m}
  1.0106828995049e-05, 49.4563283417673, 5, !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 5;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4998f0bf-f0f6-4063-9211-bd43c5ed2005}, !- Handle
  {a002c1f9-dd13-4b1d-9b27-90d6e6a8b85d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_566_db772afc..Face3;               !- Feature Value 1

OS:Surface,
  {051170c3-92cc-46a7-a6bf-2285660b6be4}, !- Handle
  Room_566_db772afc..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0106828995049e-05, 49.4563283417673, 0, !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 0,   !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 0,  !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 0;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a997e305-d979-4a01-b6a8-82f0fbf1714e}, !- Handle
  {051170c3-92cc-46a7-a6bf-2285660b6be4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_566_db772afc..Face4;               !- Feature Value 1

OS:Surface,
  {2193f99d-db13-4aef-9a3d-f7f8b52caad1}, !- Handle
  Room_566_db772afc..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 0,   !- X,Y,Z Vertex 2 {m}
  1.0106828995049e-05, 49.4563283417673, 0, !- X,Y,Z Vertex 3 {m}
  1.0106828995049e-05, 49.4563283417673, 5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {96f08572-33d2-442c-aca4-5ba00461b7ef}, !- Handle
  {2193f99d-db13-4aef-9a3d-f7f8b52caad1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_566_db772afc..Face5;               !- Feature Value 1

OS:SubSurface,
  {0d7c9f3e-2c54-4b70-a54f-16f2da3dbdd7}, !- Handle
  Room_566_db772afc..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2193f99d-db13-4aef-9a3d-f7f8b52caad1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1336419641011, 49.4563201145868, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  20.1336419641011, 49.4563201145868, 0.8, !- X,Y,Z Vertex 2 {m}
  0.20338012558932, 49.4563282586645, 0.8, !- X,Y,Z Vertex 3 {m}
  0.20338012558932, 49.4563282586645, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {5d5e0e74-b190-41ff-bdc4-aa18957b0570}, !- Handle
  MediumOffice Building_Service Hot Water..Room_566_db772afc, !- Name
  General,                                !- End-Use Subcategory
  7.51399128476347e-07,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d8022fb4-bd70-46d7-bf52-648e1d9fd82b}, !- Handle
  MediumOffice Building_Service Hot Water..Room_566_db772afc, !- Name
  {5d5e0e74-b190-41ff-bdc4-aa18957b0570}, !- Water Use Equipment Definition Name
  {ed57f6ec-4ee6-4fa5-bed9-2436d176afc4}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f9c656a6-e43a-4a9a-988f-fdc8797951bd}, !- Handle
  Water Use Connections 5,                !- Name
  {a0a3e83a-09a9-46c5-a8bd-922b0cfd05f0}, !- Inlet Node Name
  {fc3f6e9d-3e70-4983-8a7d-65e398a836a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8022fb4-bd70-46d7-bf52-648e1d9fd82b}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4e0f7586-4931-4675-a188-f91761479630}, !- Handle
  MediumOffice Building_Setpoint 4,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Handle
  Room_567_0bc851e2_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {929cb26b-a7c5-4be8-8190-bf84a18a0c81}, !- Building Story Name
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}; !- Thermal Zone Name

OS:ThermalZone,
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}, !- Handle
  Room_567_0bc851e2,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  349.05374709022,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf0d2437-a96f-4a7d-a050-4241e20bdc5c}, !- Zone Air Inlet Port List
  {28775841-6d42-4343-a0bd-7936fd9dcafb}, !- Zone Air Exhaust Port List
  {c1d50972-65f0-4a3d-b52a-1d4071465b6b}, !- Zone Air Node Name
  {741b5723-ee87-4497-8301-e4bd76acfdce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21dbcac8-d14e-4ac1-940a-ad3ae359fbb3}, !- Group Rendering Name
  {4854d1fb-6f7a-4b0c-8dc9-f00d6a1d5d79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7302e807-2343-4839-8918-028acea2140a}, !- Handle
  Node 6,                                 !- Name
  {c1d50972-65f0-4a3d-b52a-1d4071465b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1d50972-65f0-4a3d-b52a-1d4071465b6b}, !- Handle
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}, !- Source Object
  11,                                     !- Outlet Port
  {7302e807-2343-4839-8918-028acea2140a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf0d2437-a96f-4a7d-a050-4241e20bdc5c}, !- Handle
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}, !- HVAC Component
  {8beaaa40-0427-451b-8361-9f6eea333493}; !- Port 1

OS:PortList,
  {28775841-6d42-4343-a0bd-7936fd9dcafb}, !- Handle
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}, !- HVAC Component
  {7f807a0e-4b51-4e29-8927-1e749cfcb459}; !- Port 1

OS:PortList,
  {741b5723-ee87-4497-8301-e4bd76acfdce}, !- Handle
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}, !- HVAC Component
  {0e443e1b-e0b5-493d-b0cf-a0af5bacd8be}; !- Port 1

OS:Sizing:Zone,
  {4e011120-a95e-4fbc-ba51-f9af88541b5d}, !- Handle
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6bf91ea1-dcdb-4d11-8def-92b48d179ff4}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eaf56991-3737-488b-92ad-3ee583ae5b62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7f65ed77-3051-497b-8797-abd5a8c9b0fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {69fa041a-528e-4c59-88a7-dadf405bcf2e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {965cc644-2b36-4394-9b0f-4fd2e74451d3}, !- Handle
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_567;                               !- Feature Value 1

OS:AdditionalProperties,
  {5a1cde03-edd8-4e35-9b9a-e2887b8473d0}, !- Handle
  {f024aad2-ac5c-4ba8-8954-00105cdc1298}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_567;                               !- Feature Value 1

OS:Surface,
  {28c7eb41-338e-418f-9157-7fa0efb6171e}, !- Handle
  Room_567_0bc851e2..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a002c1f9-dd13-4b1d-9b27-90d6e6a8b85d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 3 {m}
  1.01068289932726e-05, 49.4563283417673, 5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4b6ca929-9f3e-4d87-9189-c7526cd91f5f}, !- Handle
  {28c7eb41-338e-418f-9157-7fa0efb6171e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_567_0bc851e2..Face0;               !- Feature Value 1

OS:Surface,
  {e9cebab5-f81d-4366-98ac-b78ee71a1c46}, !- Handle
  Room_567_0bc851e2..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8346d6a1-0ae1-43be-850d-476fd690054a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 10, !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 2 {m}
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 3 {m}
  20.3370119828614, 49.456320031484, 10;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c3ed7fc3-db40-468f-bb38-93af01b5845d}, !- Handle
  {e9cebab5-f81d-4366-98ac-b78ee71a1c46}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_567_0bc851e2..Face1;               !- Feature Value 1

OS:SubSurface,
  {19d082ab-5642-4f55-a218-8c2c8b6ded73}, !- Handle
  Room_567_0bc851e2..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9cebab5-f81d-4366-98ac-b78ee71a1c46}, !- Surface Name
  {1f2ba701-bfaa-444c-8209-7efc8131ff7e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0077266451777, 45.1270373477447, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  16.0077266451777, 45.1270373477447, 5.8, !- X,Y,Z Vertex 2 {m}
  20.2932818279353, 49.4125899033655, 5.8, !- X,Y,Z Vertex 3 {m}
  20.2932818279353, 49.4125899033655, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd4da260-8b31-4b99-ba3e-e083574eb322}, !- Handle
  Room_567_0bc851e2..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71b644b-bf5f-499a-8f80-d6e193a6e6c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3730238119626, 45.0833119560306, 10,  !- X,Y,Z Vertex 1 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 3 {m}
  15.9639964902516, 45.0833072196262, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c4fb3db2-8e05-4cc7-8e6d-9f0c7db0645d}, !- Handle
  {bd4da260-8b31-4b99-ba3e-e083574eb322}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_567_0bc851e2..Face2;               !- Feature Value 1

OS:SubSurface,
  {3cd27953-df3d-4b92-8b55-5102166059fc}, !- Handle
  Room_567_0bc851e2..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd4da260-8b31-4b99-ba3e-e083574eb322}, !- Surface Name
  {6fb2855f-6007-4a0e-985b-9fd762408ee2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.48893353874549, 45.0833119086666, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.48893353874549, 45.0833119086666, 5.8, !- X,Y,Z Vertex 2 {m}
  15.8480867634687, 45.0833072669902, 5.8, !- X,Y,Z Vertex 3 {m}
  15.8480867634687, 45.0833072669902, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98f78b7-46bc-4119-ad7b-437c69f6ef4b}, !- Handle
  Room_567_0bc851e2..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63aaa11b-cb6f-40de-af56-37eee4e84d46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0106828995049e-05, 49.4563283417673, 10, !- X,Y,Z Vertex 1 {m}
  1.01068289932726e-05, 49.4563283417673, 5, !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 10;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7daa375a-a07b-4371-afdd-6733f32bdc95}, !- Handle
  {d98f78b7-46bc-4119-ad7b-437c69f6ef4b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_567_0bc851e2..Face3;               !- Feature Value 1

OS:SubSurface,
  {6313191a-0aec-4917-8be8-269ac930556b}, !- Handle
  Room_567_0bc851e2..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d98f78b7-46bc-4119-ad7b-437c69f6ef4b}, !- Surface Name
  {4a9b2035-4876-4356-ba8d-de6c7ba3676a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0437402438803508, 49.4125981779099, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  0.0437402438803507, 49.4125981779099, 5.8, !- X,Y,Z Vertex 2 {m}
  4.32929367491123, 45.127042119888, 5.8, !- X,Y,Z Vertex 3 {m}
  4.32929367491123, 45.127042119888, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6bce2c-4980-4e97-90db-0d821c169857}, !- Handle
  Room_567_0bc851e2..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 10, !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 10,  !- X,Y,Z Vertex 2 {m}
  1.0106828995049e-05, 49.4563283417673, 10, !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 10;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6ff2439c-1470-4249-bd37-c3b4b30bea8b}, !- Handle
  {ba6bce2c-4980-4e97-90db-0d821c169857}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_567_0bc851e2..Face4;               !- Feature Value 1

OS:Surface,
  {5a00c9c7-1b62-4d64-8410-f7ded2dd5721}, !- Handle
  Room_567_0bc851e2..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3370119828614, 49.456320031484, 10,  !- X,Y,Z Vertex 1 {m}
  20.3370119828614, 49.456320031484, 5,   !- X,Y,Z Vertex 2 {m}
  1.01068289932726e-05, 49.4563283417673, 5, !- X,Y,Z Vertex 3 {m}
  1.0106828995049e-05, 49.4563283417673, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8d1671b1-e397-4d03-80b7-8a6f7739aa2a}, !- Handle
  {5a00c9c7-1b62-4d64-8410-f7ded2dd5721}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_567_0bc851e2..Face5;               !- Feature Value 1

OS:SubSurface,
  {cabfb8f6-cfda-4fc5-b24b-12b2763a9493}, !- Handle
  Room_567_0bc851e2..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a00c9c7-1b62-4d64-8410-f7ded2dd5721}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1336419641011, 49.4563201145868, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  20.1336419641011, 49.4563201145868, 5.8, !- X,Y,Z Vertex 2 {m}
  0.20338012558932, 49.4563282586645, 5.8, !- X,Y,Z Vertex 3 {m}
  0.20338012558932, 49.4563282586645, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {e1728578-9d4e-4eb6-9ea0-01cf7f84ef57}, !- Handle
  MediumOffice Building_Service Hot Water..Room_567_0bc851e2, !- Name
  General,                                !- End-Use Subcategory
  7.51399128476347e-07,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8285f334-64e0-4f14-b324-cbca9971394c}, !- Handle
  MediumOffice Building_Service Hot Water..Room_567_0bc851e2, !- Name
  {e1728578-9d4e-4eb6-9ea0-01cf7f84ef57}, !- Water Use Equipment Definition Name
  {eb1d1b57-4ed6-48d5-a859-1a2b047c0419}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {56c5110f-614a-48c4-a07f-dfa3ab6ba746}, !- Handle
  Water Use Connections 6,                !- Name
  {591d6b95-4c24-4671-ad08-a3215b264d8c}, !- Inlet Node Name
  {ef1ede79-64d5-4dbd-a81d-64791fb6aeb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8285f334-64e0-4f14-b324-cbca9971394c}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4854d1fb-6f7a-4b0c-8dc9-f00d6a1d5d79}, !- Handle
  MediumOffice Building_Setpoint 5,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Handle
  Room_568_5dd17361_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {53427d61-e7fb-415c-b9ae-c8138b92cf05}, !- Building Story Name
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}; !- Thermal Zone Name

OS:ThermalZone,
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}, !- Handle
  Room_568_5dd17361,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  985.74992626507,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7481ade-308d-4ee3-9268-36abe87fcaec}, !- Zone Air Inlet Port List
  {3f2bed1e-1119-4b61-84fb-43b7378e8893}, !- Zone Air Exhaust Port List
  {ad38c846-da08-44c5-a64a-5cf60e6258c1}, !- Zone Air Node Name
  {0b17f349-4667-4228-a684-efd140a5b728}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e45121c-ba20-4957-b0b7-62204eb28740}, !- Group Rendering Name
  {a8c90242-9fc1-4ece-8a4b-84376c998722}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {301705e6-157b-47e6-9e46-973db9c52afe}, !- Handle
  Node 7,                                 !- Name
  {ad38c846-da08-44c5-a64a-5cf60e6258c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad38c846-da08-44c5-a64a-5cf60e6258c1}, !- Handle
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}, !- Source Object
  11,                                     !- Outlet Port
  {301705e6-157b-47e6-9e46-973db9c52afe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7481ade-308d-4ee3-9268-36abe87fcaec}, !- Handle
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}, !- HVAC Component
  {18a9d1ca-6939-474c-b60a-aaabc630cac3}; !- Port 1

OS:PortList,
  {3f2bed1e-1119-4b61-84fb-43b7378e8893}, !- Handle
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}, !- HVAC Component
  {eb9175e9-5cae-4f1b-811a-618bff417098}; !- Port 1

OS:PortList,
  {0b17f349-4667-4228-a684-efd140a5b728}, !- Handle
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}, !- HVAC Component
  {e1a4e257-525e-4e25-aa7d-2143daf4191c}; !- Port 1

OS:Sizing:Zone,
  {d517fa6b-717c-454b-9c9e-273fa682ff9e}, !- Handle
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f0374b98-7107-49e9-b020-6690ef748160}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7abc255-b9ae-464f-82fa-1b4b2bdd49fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e048589-f410-4613-ae9c-091660df7a1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a66574d3-3917-4e58-b430-2ab36e033002}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {549df26a-f7f2-4131-92fa-11dc053ac4fd}, !- Handle
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_568;                               !- Feature Value 1

OS:AdditionalProperties,
  {81bbb3bb-2f1a-4e32-9e9e-c077f940075a}, !- Handle
  {040430bc-da27-43a8-b2f2-d4fbbe6c37f7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_568;                               !- Feature Value 1

OS:Surface,
  {b0762d89-9f27-43bc-abc5-c428303f34da}, !- Handle
  Room_568_5dd17361..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1adb78-0b69-4093-8e5e-15c98a884024}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 1 {m}
  4.3730238119626, 45.0833119560306, 0,   !- X,Y,Z Vertex 2 {m}
  1.0106828995049e-05, 49.4563283417673, 0, !- X,Y,Z Vertex 3 {m}
  1.0106828995049e-05, 49.4563283417673, 5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0937853e-66b3-4c70-a7b8-6d6ee65095dd}, !- Handle
  {b0762d89-9f27-43bc-abc5-c428303f34da}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_568_5dd17361..Face0;               !- Feature Value 1

OS:SubSurface,
  {61d2ce17-40e9-4efc-b386-9d6a67d67e4e}, !- Handle
  Room_568_5dd17361..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0762d89-9f27-43bc-abc5-c428303f34da}, !- Surface Name
  {5b5dd215-66a6-4940-b4b3-4031c778da73}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.32929367491123, 45.127042119888, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.32929367491123, 45.127042119888, 0.8, !- X,Y,Z Vertex 2 {m}
  0.0437402438803502, 49.4125981779099, 0.8, !- X,Y,Z Vertex 3 {m}
  0.0437402438803502, 49.4125981779099, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e0b29b-6167-4168-84d5-e12e512463bc}, !- Handle
  Room_568_5dd17361..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4358db6a-fbad-414f-8ba5-54af73d63569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55111625754424e-17, 5.55111512312569e-17, 5, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879729, 0,  !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879729, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72e1464c-cef6-487c-bc0d-afd0a5ec34d7}, !- Handle
  {c7e0b29b-6167-4168-84d5-e12e512463bc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_568_5dd17361..Face1;               !- Feature Value 1

OS:SubSurface,
  {74b55bb9-99b9-4274-9957-d592c028ab3f}, !- Handle
  Room_568_5dd17361..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7e0b29b-6167-4168-84d5-e12e512463bc}, !- Surface Name
  {2f1b8d0e-14cf-4228-b66e-f50b88314699}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0437301549246078, 0.0437301459879729, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  0.0437301549246078, 0.043730145987973, 0.8, !- X,Y,Z Vertex 2 {m}
  4.32928533753617, 4.32928445280931, 0.8, !- X,Y,Z Vertex 3 {m}
  4.32928533753617, 4.32928445280931, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3b5d86-a770-4e9c-9131-b595ce77005a}, !- Handle
  Room_568_5dd17361..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c81fa16-17d5-4f75-9ada-87ce974153b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 1 {m}
  4.37301549246078, 4.37301459879729, 0,  !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 0,   !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 5;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6949cb7c-694c-4a81-bbe4-f4e1d1ece68d}, !- Handle
  {7b3b5d86-a770-4e9c-9131-b595ce77005a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_568_5dd17361..Face2;               !- Feature Value 1

OS:SubSurface,
  {9366b0bf-9d7c-4bc1-9de6-9ecedc30379c}, !- Handle
  Room_568_5dd17361..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b3b5d86-a770-4e9c-9131-b595ce77005a}, !- Surface Name
  {8763aa3d-6cf2-4c83-a9a9-20a9346bb69b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.3730155756558, 4.78011757236962, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.3730155756558, 4.78011757236962, 0.8, !- X,Y,Z Vertex 2 {m}
  4.37302372876758, 44.6762089824583, 0.8, !- X,Y,Z Vertex 3 {m}
  4.37302372876758, 44.6762089824583, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf6696f-9159-4ce7-8fc8-4d7569bf43ea}, !- Handle
  Room_568_5dd17361..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {307e4d8d-d1bf-453c-8c58-5b7982375a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 0, 5,             !- X,Y,Z Vertex 1 {m}
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 3 {m}
  1.0106828995049e-05, 49.4563283417673, 5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cbb5d4e4-0613-42a5-a6c2-c2647eb049f5}, !- Handle
  {3cf6696f-9159-4ce7-8fc8-4d7569bf43ea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_568_5dd17361..Face3;               !- Feature Value 1

OS:Surface,
  {64c3755f-25f4-4615-a677-93150ef350e5}, !- Handle
  Room_568_5dd17361..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0106828995049e-05, 49.4563283417673, 0, !- X,Y,Z Vertex 1 {m}
  4.3730238119626, 45.0833119560306, 0,   !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879729, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9b17c001-09ca-48eb-8865-86121a172df7}, !- Handle
  {64c3755f-25f4-4615-a677-93150ef350e5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_568_5dd17361..Face4;               !- Feature Value 1

OS:Surface,
  {87bd828a-1a3f-4a2f-b488-eb72cb03a96b}, !- Handle
  Room_568_5dd17361..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.01068289950768e-05, 49.4563283417673, 5, !- X,Y,Z Vertex 1 {m}
  1.01068289950212e-05, 49.4563283417673, 3.08139914988833e-34, !- X,Y,Z Vertex 2 {m}
  2.77549968685092e-17, -5.67197397202856e-24, -3.08141749433449e-34, !- X,Y,Z Vertex 3 {m}
  8.32660370774669e-17, 5.672233204369e-24, 5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {90fd8239-cae5-40df-b207-39c02ce58930}, !- Handle
  {87bd828a-1a3f-4a2f-b488-eb72cb03a96b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_568_5dd17361..Face5;               !- Feature Value 1

OS:SubSurface,
  {393252f2-4794-4382-a230-d4d34cbe1a11}, !- Handle
  Room_568_5dd17361..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87bd828a-1a3f-4a2f-b488-eb72cb03a96b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.00057607050436e-05, 48.9617650583496, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  1.00057607050436e-05, 48.9617650583496, 0.8, !- X,Y,Z Vertex 2 {m}
  1.01068289949933e-07, 0.494563283417662, 0.8, !- X,Y,Z Vertex 3 {m}
  1.01068289949933e-07, 0.494563283417662, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {2ce0bc9d-4efd-4e8d-b282-cca83fc75ff7}, !- Handle
  MediumOffice Building_Service Hot Water..Room_568_5dd17361, !- Name
  General,                                !- End-Use Subcategory
  2.12199880868134e-06,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d73af51f-d191-4df6-9cff-211a9d712e91}, !- Handle
  MediumOffice Building_Service Hot Water..Room_568_5dd17361, !- Name
  {2ce0bc9d-4efd-4e8d-b282-cca83fc75ff7}, !- Water Use Equipment Definition Name
  {3abe4bf3-e615-4632-8fd6-2d8aa0829e6e}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ad26e20f-0f9f-4e45-a5c0-15a80527904b}, !- Handle
  Water Use Connections 7,                !- Name
  {70fcaeeb-573f-43b0-bdbe-68506637af49}, !- Inlet Node Name
  {e198fed9-a0ae-4594-a322-d3d1f562e918}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d73af51f-d191-4df6-9cff-211a9d712e91}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8c90242-9fc1-4ece-8a4b-84376c998722}, !- Handle
  MediumOffice Building_Setpoint 6,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Handle
  Room_569_0def6c06_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {929cb26b-a7c5-4be8-8190-bf84a18a0c81}, !- Building Story Name
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}; !- Thermal Zone Name

OS:ThermalZone,
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}, !- Handle
  Room_569_0def6c06,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  985.74992626507,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19467a32-c9b0-41cd-8e87-e032132861e4}, !- Zone Air Inlet Port List
  {facf48f1-05bc-4b00-a9d4-2578bbd9314b}, !- Zone Air Exhaust Port List
  {66e9e4d4-905a-47c3-89c5-9aeea235b382}, !- Zone Air Node Name
  {6be95de7-d458-4415-9214-204438438557}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33b78078-e1e0-4d1b-a41b-d90f4dedad8b}, !- Group Rendering Name
  {f147cc50-2769-4219-b102-f8195d5d1617}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bdaa7d4-8fae-4ed6-a7c4-62781795e6e6}, !- Handle
  Node 8,                                 !- Name
  {66e9e4d4-905a-47c3-89c5-9aeea235b382}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e9e4d4-905a-47c3-89c5-9aeea235b382}, !- Handle
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}, !- Source Object
  11,                                     !- Outlet Port
  {5bdaa7d4-8fae-4ed6-a7c4-62781795e6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19467a32-c9b0-41cd-8e87-e032132861e4}, !- Handle
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}, !- HVAC Component
  {cefb2d31-e8b4-4baa-81f9-360f0487f474}; !- Port 1

OS:PortList,
  {facf48f1-05bc-4b00-a9d4-2578bbd9314b}, !- Handle
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}, !- HVAC Component
  {e3d79129-05b8-4a67-add3-8d0d698a9965}; !- Port 1

OS:PortList,
  {6be95de7-d458-4415-9214-204438438557}, !- Handle
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}, !- HVAC Component
  {a0622813-81a6-4bb1-a326-c4b3d5be3a96}; !- Port 1

OS:Sizing:Zone,
  {3c7ff7e0-44dc-400f-b019-207f7eccc9b1}, !- Handle
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0cfff59d-83b0-4064-aae6-d0e27bd9ce1d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f4e0503-323c-4764-8c02-aa3bc44d8a88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {90773b87-041e-4d38-9405-81aaebb715eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {805d7e32-4329-47ee-9009-18e441d81e90}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {73a0b748-bb26-45d9-87ae-b48855224380}, !- Handle
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_569;                               !- Feature Value 1

OS:AdditionalProperties,
  {2e2d191b-878a-4ad7-b5c8-c5acba9f439a}, !- Handle
  {25f604ad-0c15-4d5a-9eb8-f1b4b668aa42}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_569;                               !- Feature Value 1

OS:Surface,
  {307e4d8d-d1bf-453c-8c58-5b7982375a58}, !- Handle
  Room_569_0def6c06..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf6696f-9159-4ce7-8fc8-4d7569bf43ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0106828995049e-05, 49.4563283417673, 5, !- X,Y,Z Vertex 1 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 0, 5;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5d47e66-8f15-45bf-a949-7116d5c19744}, !- Handle
  {307e4d8d-d1bf-453c-8c58-5b7982375a58}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_569_0def6c06..Face0;               !- Feature Value 1

OS:Surface,
  {63aaa11b-cb6f-40de-af56-37eee4e84d46}, !- Handle
  Room_569_0def6c06..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d98f78b7-46bc-4119-ad7b-437c69f6ef4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3730238119626, 45.0833119560306, 10,  !- X,Y,Z Vertex 1 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 2 {m}
  1.0106828995049e-05, 49.4563283417673, 5, !- X,Y,Z Vertex 3 {m}
  1.0106828995049e-05, 49.4563283417673, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {61f7819c-b95d-4d24-b5e0-895487df52e9}, !- Handle
  {63aaa11b-cb6f-40de-af56-37eee4e84d46}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_569_0def6c06..Face1;               !- Feature Value 1

OS:SubSurface,
  {4a9b2035-4876-4356-ba8d-de6c7ba3676a}, !- Handle
  Room_569_0def6c06..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63aaa11b-cb6f-40de-af56-37eee4e84d46}, !- Surface Name
  {6313191a-0aec-4917-8be8-269ac930556b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.32929367491123, 45.127042119888, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.32929367491123, 45.127042119888, 5.8, !- X,Y,Z Vertex 2 {m}
  0.043740243880352, 49.4125981779099, 5.8, !- X,Y,Z Vertex 3 {m}
  0.043740243880352, 49.4125981779099, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9fefe5-7617-412a-9f28-373f3ab3ee40}, !- Handle
  Room_569_0def6c06..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eda72edd-5aeb-4c69-8e63-a66b2f174c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25975103737569e-17, -4.25975190789279e-17, 10, !- X,Y,Z Vertex 1 {m}
  -4.14154932681762e-16, -2.9934283285631e-17, 5, !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879729, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0ef7478c-0101-4137-98f9-a84bf636961d}, !- Handle
  {1a9fefe5-7617-412a-9f28-373f3ab3ee40}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_569_0def6c06..Face2;               !- Feature Value 1

OS:SubSurface,
  {59c1139e-2f40-4b16-a348-5caea174b151}, !- Handle
  Room_569_0def6c06..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a9fefe5-7617-412a-9f28-373f3ab3ee40}, !- Surface Name
  {1f854115-c8ca-4d05-bfd6-ebbb0622edc7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0437301549246078, 0.0437301459879729, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  0.0437301549246078, 0.0437301459879729, 5.8, !- X,Y,Z Vertex 2 {m}
  4.32928533753617, 4.32928445280931, 5.8, !- X,Y,Z Vertex 3 {m}
  4.32928533753617, 4.32928445280931, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48984082-bd58-42e6-a126-1a1c5f9d0474}, !- Handle
  Room_569_0def6c06..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {595cc15b-9f3d-4469-8561-6a348da857e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37301549246078, 4.37301459879729, 10, !- X,Y,Z Vertex 1 {m}
  4.37301549246078, 4.37301459879729, 5,  !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 10;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ea6a4975-471d-4953-9958-5874362bc893}, !- Handle
  {48984082-bd58-42e6-a126-1a1c5f9d0474}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_569_0def6c06..Face3;               !- Feature Value 1

OS:SubSurface,
  {9ab2effd-94b7-42c0-8040-db3f6add6d22}, !- Handle
  Room_569_0def6c06..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48984082-bd58-42e6-a126-1a1c5f9d0474}, !- Surface Name
  {cdb5fc66-519b-4ef0-8b0d-e0ee02ed8061}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.3730155756558, 4.78011757236962, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.3730155756558, 4.78011757236962, 5.8, !- X,Y,Z Vertex 2 {m}
  4.37302372876758, 44.6762089824583, 5.8, !- X,Y,Z Vertex 3 {m}
  4.37302372876758, 44.6762089824583, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef44268f-a62a-4dcb-b571-9019d83c07eb}, !- Handle
  Room_569_0def6c06..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10,                               !- X,Y,Z Vertex 1 {m}
  4.37301549246078, 4.37301459879729, 10, !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 10,  !- X,Y,Z Vertex 3 {m}
  1.0106828995049e-05, 49.4563283417673, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {069b0a55-027a-4311-98ab-ccd9c796f4e9}, !- Handle
  {ef44268f-a62a-4dcb-b571-9019d83c07eb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_569_0def6c06..Face4;               !- Feature Value 1

OS:Surface,
  {604b7fa8-b974-4c62-bfc9-2ede743e174c}, !- Handle
  Room_569_0def6c06..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.010682899516e-05, 49.4563283417673, 10, !- X,Y,Z Vertex 1 {m}
  1.0106828994938e-05, 49.4563283417673, 5, !- X,Y,Z Vertex 2 {m}
  -3.33066730066291e-16, -2.26884052138154e-23, 5, !- X,Y,Z Vertex 3 {m}
  -1.1102256923046e-16, 2.26884234930208e-23, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d33e5ab6-3dd0-49bd-a350-162b44d22d43}, !- Handle
  {604b7fa8-b974-4c62-bfc9-2ede743e174c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_569_0def6c06..Face5;               !- Feature Value 1

OS:SubSurface,
  {6f7cd19f-8d23-4a34-b076-97ed732a552f}, !- Handle
  Room_569_0def6c06..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {604b7fa8-b974-4c62-bfc9-2ede743e174c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.00057607053183e-05, 48.9617650583496, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  1.00057607053183e-05, 48.9617650583496, 5.8, !- X,Y,Z Vertex 2 {m}
  1.01068289952708e-07, 0.494563283417662, 5.8, !- X,Y,Z Vertex 3 {m}
  1.01068289952708e-07, 0.494563283417662, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {9f33bff2-83de-4c8a-99e2-380e73001922}, !- Handle
  MediumOffice Building_Service Hot Water..Room_569_0def6c06, !- Name
  General,                                !- End-Use Subcategory
  2.12199880868134e-06,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {59f02ede-b55a-4620-b0aa-ebc702a3a634}, !- Handle
  MediumOffice Building_Service Hot Water..Room_569_0def6c06, !- Name
  {9f33bff2-83de-4c8a-99e2-380e73001922}, !- Water Use Equipment Definition Name
  {5612fd22-68eb-46ed-87b0-b6fe7eacdda0}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ab3221e7-0116-434b-83bc-c9fdbe31abb7}, !- Handle
  Water Use Connections 8,                !- Name
  {ba1842ca-a622-420c-b5af-e8960b606dcd}, !- Inlet Node Name
  {5d9dd04c-7a35-496d-a3e9-21812b176db8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {59f02ede-b55a-4620-b0aa-ebc702a3a634}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f147cc50-2769-4219-b102-f8195d5d1617}, !- Handle
  MediumOffice Building_Setpoint 7,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Handle
  Room_570_02253c41_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {53427d61-e7fb-415c-b9ae-c8138b92cf05}, !- Building Story Name
  {effcce91-b1a0-4b20-9d81-31ce80544364}; !- Thermal Zone Name

OS:ThermalZone,
  {effcce91-b1a0-4b20-9d81-31ce80544364}, !- Handle
  Room_570_02253c41,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  2359.35958457337,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf981555-bd82-4776-be55-37484b6c9141}, !- Zone Air Inlet Port List
  {59871d40-6777-428a-848a-f990c97e49c6}, !- Zone Air Exhaust Port List
  {04b516b1-5d1e-4e1f-a1b1-6c77b0ecd4a6}, !- Zone Air Node Name
  {93c7e365-127d-456f-a9ef-fae734b196e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1748d318-fe68-4c04-b068-799305041ac1}, !- Group Rendering Name
  {2de20940-39b0-4866-abfb-8c9f3baf81ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72226ecf-dd79-4528-87ce-69d1a0df5eff}, !- Handle
  Node 9,                                 !- Name
  {04b516b1-5d1e-4e1f-a1b1-6c77b0ecd4a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04b516b1-5d1e-4e1f-a1b1-6c77b0ecd4a6}, !- Handle
  {effcce91-b1a0-4b20-9d81-31ce80544364}, !- Source Object
  11,                                     !- Outlet Port
  {72226ecf-dd79-4528-87ce-69d1a0df5eff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf981555-bd82-4776-be55-37484b6c9141}, !- Handle
  {effcce91-b1a0-4b20-9d81-31ce80544364}, !- HVAC Component
  {63acb8d0-60c7-4d11-8d6e-223828b5e676}; !- Port 1

OS:PortList,
  {59871d40-6777-428a-848a-f990c97e49c6}, !- Handle
  {effcce91-b1a0-4b20-9d81-31ce80544364}; !- HVAC Component

OS:PortList,
  {93c7e365-127d-456f-a9ef-fae734b196e1}, !- Handle
  {effcce91-b1a0-4b20-9d81-31ce80544364}, !- HVAC Component
  {373be1db-bb87-4f1e-9131-4dfd280b70e8}; !- Port 1

OS:Sizing:Zone,
  {99434cdf-deee-493f-82d8-6d02f6a982d1}, !- Handle
  {effcce91-b1a0-4b20-9d81-31ce80544364}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5c19c3c5-5a83-4157-8e15-1ff71895e5aa}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {effcce91-b1a0-4b20-9d81-31ce80544364}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5baea11f-6cbe-4910-b5f8-27518199b083}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {a0adebd6-7fca-4727-ae12-c4f583d615bf}, !- Handle
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_570;                               !- Feature Value 1

OS:AdditionalProperties,
  {aeb3d24b-7bb0-421b-a2c1-4d0d4e500914}, !- Handle
  {effcce91-b1a0-4b20-9d81-31ce80544364}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_570;                               !- Feature Value 1

OS:Surface,
  {2c81fa16-17d5-4f75-9ada-87ce974153b9}, !- Handle
  Room_570_02253c41..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3b5d86-a770-4e9c-9131-b595ce77005a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 1 {m}
  4.3730238119626, 45.0833119560306, 0,   !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879728, 0,  !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879728, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d13cbb67-9feb-4bdc-8e41-a0ccbb5e9778}, !- Handle
  {2c81fa16-17d5-4f75-9ada-87ce974153b9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_570_02253c41..Face0;               !- Feature Value 1

OS:SubSurface,
  {8763aa3d-6cf2-4c83-a9a9-20a9346bb69b}, !- Handle
  Room_570_02253c41..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c81fa16-17d5-4f75-9ada-87ce974153b9}, !- Surface Name
  {9366b0bf-9d7c-4bc1-9de6-9ecedc30379c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.37302372876758, 44.6762089824583, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.37302372876758, 44.6762089824583, 0.8, !- X,Y,Z Vertex 2 {m}
  4.3730155756558, 4.78011757236961, 0.8, !- X,Y,Z Vertex 3 {m}
  4.3730155756558, 4.78011757236961, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea61e17-17bc-4334-b26d-ec5601840ef4}, !- Handle
  Room_570_02253c41..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d602f54-2933-429f-ba1e-906ef1d93437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 0,  !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 0,   !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 5;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {82353e3f-9b54-4ef3-82da-489c8e76f2c2}, !- Handle
  {2ea61e17-17bc-4334-b26d-ec5601840ef4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_570_02253c41..Face1;               !- Feature Value 1

OS:SubSurface,
  {164df280-9980-4e01-be3c-452ef098bcdf}, !- Handle
  Room_570_02253c41..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ea61e17-17bc-4334-b26d-ec5601840ef4}, !- Surface Name
  {32315231-7358-49f2-84b1-47608a8ec598}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8480867634687, 45.0833072669902, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  15.8480867634687, 45.0833072669902, 0.8, !- X,Y,Z Vertex 2 {m}
  4.48893353874549, 45.0833119086666, 0.8, !- X,Y,Z Vertex 3 {m}
  4.48893353874549, 45.0833119086666, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246666cc-f00e-458f-8928-b6c656040db7}, !- Handle
  Room_570_02253c41..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5092680-7362-4574-9e27-172fa31a9ad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879729, 0,  !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 0,  !- X,Y,Z Vertex 3 {m}
  15.9639964902516, 45.0833072196262, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e8e70643-6ec6-42e4-b30d-252efb67441b}, !- Handle
  {246666cc-f00e-458f-8928-b6c656040db7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_570_02253c41..Face2;               !- Feature Value 1

OS:SubSurface,
  {cbc62fd3-871e-4029-9656-0e19f1efeece}, !- Handle
  Room_570_02253c41..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {246666cc-f00e-458f-8928-b6c656040db7}, !- Surface Name
  {7c28cd9b-317e-42f5-a46f-047ddc003665}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9639882525688, 4.78011752500557, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  15.9639882525688, 4.78011752500557, 0.8, !- X,Y,Z Vertex 2 {m}
  15.9639964070427, 44.6762042934179, 0.8, !- X,Y,Z Vertex 3 {m}
  15.9639964070427, 44.6762042934179, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d044e0b3-bc7a-42b3-93f6-92d31dc4a090}, !- Handle
  Room_570_02253c41..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9fadc90-60cd-40f6-9feb-02edb0b2db44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37301549246078, 4.37301459879728, 5,  !- X,Y,Z Vertex 1 {m}
  4.37301549246078, 4.37301459879728, 0,  !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879729, 0,  !- X,Y,Z Vertex 3 {m}
  15.9639881693599, 4.37301459879729, 5;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4d346179-8f32-4b9a-992a-3240fbc6b483}, !- Handle
  {d044e0b3-bc7a-42b3-93f6-92d31dc4a090}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_570_02253c41..Face3;               !- Feature Value 1

OS:SubSurface,
  {8f35f16d-4065-4005-af9d-63e5bbaab771}, !- Handle
  Room_570_02253c41..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d044e0b3-bc7a-42b3-93f6-92d31dc4a090}, !- Surface Name
  {e1cf6ceb-e02f-423f-acd0-26b5c5d0bd6f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.48892521922977, 4.37301459879728, 2.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.48892521922977, 4.37301459879728, 0.8, !- X,Y,Z Vertex 2 {m}
  15.8480784425909, 4.37301459879728, 0.8, !- X,Y,Z Vertex 3 {m}
  15.8480784425909, 4.37301459879728, 2.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8253f850-e50a-41aa-9500-86a5a8dec2cc}, !- Handle
  Room_570_02253c41..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a975f73c-1641-4383-809b-abb29a73ee95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37301549246078, 4.37301459879728, 5,  !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 5;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {85e3378a-6052-4b30-b4b7-c1af9d2112d0}, !- Handle
  {8253f850-e50a-41aa-9500-86a5a8dec2cc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_570_02253c41..Face4;               !- Feature Value 1

OS:Surface,
  {be091f71-c974-4319-91db-3981dca5907e}, !- Handle
  Room_570_02253c41..Face5,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3730238119626, 45.0833119560306, 0,   !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 0,  !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879729, 0,  !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879728, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f6748d7f-8bec-4d28-a4b6-76ccda4b744d}, !- Handle
  {be091f71-c974-4319-91db-3981dca5907e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_570_02253c41..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {ac9ae8e8-23d4-4389-894f-54e6c9570b4f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_570_02253c41, !- Name
  General,                                !- End-Use Subcategory
  5.07893340320608e-06,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e5f030a5-4075-4157-b424-2aa7e016dbbb}, !- Handle
  MediumOffice Building_Service Hot Water..Room_570_02253c41, !- Name
  {ac9ae8e8-23d4-4389-894f-54e6c9570b4f}, !- Water Use Equipment Definition Name
  {92d56b3c-23fc-47a8-8502-d8eefc212cb5}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {31d9ea42-5d2f-41f7-943c-75c92b9b2711}, !- Handle
  Water Use Connections 9,                !- Name
  {96dc0a28-ebf8-4f28-a538-0187a87e2a39}, !- Inlet Node Name
  {1bc75351-35d1-4465-8680-e9b0a18e8df5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5f030a5-4075-4157-b424-2aa7e016dbbb}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2de20940-39b0-4866-abfb-8c9f3baf81ed}, !- Handle
  MediumOffice Building_Setpoint 8,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Handle
  Room_571_b0ed5037_Space,                !- Name
  {faa3223b-f6f2-4cbb-8194-95631b816ae6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {929cb26b-a7c5-4be8-8190-bf84a18a0c81}, !- Building Story Name
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}; !- Thermal Zone Name

OS:ThermalZone,
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}, !- Handle
  Room_571_b0ed5037,                      !- Name
  ,                                       !- Multiplier
  5,                                      !- Ceiling Height {m}
  2359.35958457337,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b1c7a2e-705d-47f6-97f2-b1723ab77f10}, !- Zone Air Inlet Port List
  {259ccbff-4449-4eaf-8b6c-0a0623fada3f}, !- Zone Air Exhaust Port List
  {7e9d8969-7007-42a0-a3d5-0691e15e9245}, !- Zone Air Node Name
  {ce3c8570-9604-4194-a1fc-15266c5ab896}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98f2184d-9370-4e9b-929a-4a3924211603}, !- Group Rendering Name
  {bdeeee2f-ca2a-4559-af46-207fa1482932}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69afd030-f9f1-4065-9b2d-655e5eb0d1b9}, !- Handle
  Node 10,                                !- Name
  {7e9d8969-7007-42a0-a3d5-0691e15e9245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e9d8969-7007-42a0-a3d5-0691e15e9245}, !- Handle
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}, !- Source Object
  11,                                     !- Outlet Port
  {69afd030-f9f1-4065-9b2d-655e5eb0d1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b1c7a2e-705d-47f6-97f2-b1723ab77f10}, !- Handle
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}, !- HVAC Component
  {98abee20-5d5a-4c46-b365-8acf0c96da21}; !- Port 1

OS:PortList,
  {259ccbff-4449-4eaf-8b6c-0a0623fada3f}, !- Handle
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}; !- HVAC Component

OS:PortList,
  {ce3c8570-9604-4194-a1fc-15266c5ab896}, !- Handle
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}, !- HVAC Component
  {6aeb6ef0-79ef-4801-89b5-56abfc568d13}; !- Port 1

OS:Sizing:Zone,
  {2cb17011-5a2c-4e27-aeb7-dc4449a1d3b2}, !- Handle
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f84c24b8-ab2f-4fcc-a3f5-638e86eec197}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00b4f3ff-df93-4187-8b90-b5c74903b149}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {8590dd0b-d08c-476e-8e4e-eb8901ac33b5}, !- Handle
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_571;                               !- Feature Value 1

OS:AdditionalProperties,
  {05b20013-7784-4067-8b38-271325c97314}, !- Handle
  {af642b5f-460e-4c6d-93eb-907aa5f32b98}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_571;                               !- Feature Value 1

OS:Surface,
  {a975f73c-1641-4383-809b-abb29a73ee95}, !- Handle
  Room_571_b0ed5037..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8253f850-e50a-41aa-9500-86a5a8dec2cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879728, 5,  !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 5;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7b31834f-6adc-4577-be22-cd80a761660d}, !- Handle
  {a975f73c-1641-4383-809b-abb29a73ee95}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_571_b0ed5037..Face0;               !- Feature Value 1

OS:Surface,
  {595cc15b-9f3d-4469-8561-6a348da857e5}, !- Handle
  Room_571_b0ed5037..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48984082-bd58-42e6-a126-1a1c5f9d0474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3730238119626, 45.0833119560306, 10,  !- X,Y,Z Vertex 1 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 2 {m}
  4.37301549246078, 4.37301459879728, 5,  !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879728, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a2121212-ef76-48ad-be03-5b36e8d7afb3}, !- Handle
  {595cc15b-9f3d-4469-8561-6a348da857e5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_571_b0ed5037..Face1;               !- Feature Value 1

OS:SubSurface,
  {cdb5fc66-519b-4ef0-8b0d-e0ee02ed8061}, !- Handle
  Room_571_b0ed5037..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {595cc15b-9f3d-4469-8561-6a348da857e5}, !- Surface Name
  {9ab2effd-94b7-42c0-8040-db3f6add6d22}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.37302372876758, 44.6762089824583, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.37302372876758, 44.6762089824583, 5.8, !- X,Y,Z Vertex 2 {m}
  4.3730155756558, 4.78011757236961, 5.8, !- X,Y,Z Vertex 3 {m}
  4.3730155756558, 4.78011757236961, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b71b644b-bf5f-499a-8f80-d6e193a6e6c6}, !- Handle
  Room_571_b0ed5037..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd4da260-8b31-4b99-ba3e-e083574eb322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639964902516, 45.0833072196262, 10, !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 5,   !- X,Y,Z Vertex 3 {m}
  4.3730238119626, 45.0833119560306, 10;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c1f2dc44-af35-418e-8801-dc667543a9c0}, !- Handle
  {b71b644b-bf5f-499a-8f80-d6e193a6e6c6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_571_b0ed5037..Face2;               !- Feature Value 1

OS:SubSurface,
  {6fb2855f-6007-4a0e-985b-9fd762408ee2}, !- Handle
  Room_571_b0ed5037..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b71b644b-bf5f-499a-8f80-d6e193a6e6c6}, !- Surface Name
  {3cd27953-df3d-4b92-8b55-5102166059fc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8480867634687, 45.0833072669902, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  15.8480867634687, 45.0833072669902, 5.8, !- X,Y,Z Vertex 2 {m}
  4.4889335387455, 45.0833119086666, 5.8, !- X,Y,Z Vertex 3 {m}
  4.4889335387455, 45.0833119086666, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34a0b64-cff6-47b2-b640-c71896eb077e}, !- Handle
  Room_571_b0ed5037..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ca532c-930f-4595-8240-db4605fba9a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879729, 10, !- X,Y,Z Vertex 1 {m}
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 2 {m}
  15.9639964902516, 45.0833072196262, 5,  !- X,Y,Z Vertex 3 {m}
  15.9639964902516, 45.0833072196262, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72643306-463f-4ca0-9be4-a74f322163e3}, !- Handle
  {f34a0b64-cff6-47b2-b640-c71896eb077e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_571_b0ed5037..Face3;               !- Feature Value 1

OS:SubSurface,
  {48594320-cb63-4180-8b5f-aaf0d222004d}, !- Handle
  Room_571_b0ed5037..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f34a0b64-cff6-47b2-b640-c71896eb077e}, !- Surface Name
  {3ec5b0e6-f921-4397-bb1e-a986ebacf3a9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9639882525688, 4.78011752500557, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  15.9639882525688, 4.78011752500557, 5.8, !- X,Y,Z Vertex 2 {m}
  15.9639964070427, 44.6762042934179, 5.8, !- X,Y,Z Vertex 3 {m}
  15.9639964070427, 44.6762042934179, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f68fe9-5adb-4058-8336-bd41947f09b9}, !- Handle
  Room_571_b0ed5037..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8df4c79-f43a-4d5a-8551-a0fc48a63f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37301549246078, 4.37301459879728, 10, !- X,Y,Z Vertex 1 {m}
  4.37301549246078, 4.37301459879728, 5,  !- X,Y,Z Vertex 2 {m}
  15.9639881693599, 4.37301459879729, 5,  !- X,Y,Z Vertex 3 {m}
  15.9639881693599, 4.37301459879729, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0302917a-9e1a-43f0-bb06-62fd99594659}, !- Handle
  {c4f68fe9-5adb-4058-8336-bd41947f09b9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_571_b0ed5037..Face4;               !- Feature Value 1

OS:SubSurface,
  {722f0316-89ad-482c-9759-44cfd751f4b4}, !- Handle
  Room_571_b0ed5037..Face4_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4f68fe9-5adb-4058-8336-bd41947f09b9}, !- Surface Name
  {4a576729-f7a8-4542-b867-0fd1ab524678}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.48892521922977, 4.37301459879728, 7.84081632653061, !- X,Y,Z Vertex 1 {m}
  4.48892521922977, 4.37301459879728, 5.8, !- X,Y,Z Vertex 2 {m}
  15.8480784425909, 4.37301459879728, 5.8, !- X,Y,Z Vertex 3 {m}
  15.8480784425909, 4.37301459879728, 7.84081632653061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbe7d32-58ea-4cc2-bec1-7c52423a0d32}, !- Handle
  Room_571_b0ed5037..Face5,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9639881693599, 4.37301459879729, 10, !- X,Y,Z Vertex 1 {m}
  15.9639964902516, 45.0833072196262, 10, !- X,Y,Z Vertex 2 {m}
  4.3730238119626, 45.0833119560306, 10,  !- X,Y,Z Vertex 3 {m}
  4.37301549246078, 4.37301459879728, 10; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2c659db1-6aa3-4ee6-aeb8-706b165b8420}, !- Handle
  {7fbe7d32-58ea-4cc2-bec1-7c52423a0d32}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_571_b0ed5037..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {cfa22d44-8128-4005-8bc2-f1a0a4a0ebfc}, !- Handle
  MediumOffice Building_Service Hot Water..Room_571_b0ed5037, !- Name
  General,                                !- End-Use Subcategory
  5.07893340320608e-06,                   !- Peak Flow Rate {m3/s}
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Target Temperature Schedule Name
  {a76b8c24-72ea-4408-8d10-6e998acd08e7}, !- Sensible Fraction Schedule Name
  {62149071-c236-4588-a640-6ffb445526a8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bdaca717-6964-48e7-8a23-e732f94c09d7}, !- Handle
  MediumOffice Building_Service Hot Water..Room_571_b0ed5037, !- Name
  {cfa22d44-8128-4005-8bc2-f1a0a4a0ebfc}, !- Water Use Equipment Definition Name
  {73e523df-ed69-431d-b345-4249e574cbea}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6dbc5934-873a-4f16-8302-d072aa4da63f}, !- Handle
  Water Use Connections 10,               !- Name
  {79a2f749-a8ff-4885-9fdf-d9d29f2098c0}, !- Inlet Node Name
  {f3b93fcc-f5ba-46fc-82be-b5f74ed06438}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0de0f603-d4f4-4633-90ef-b2dc54146f7e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bdaca717-6964-48e7-8a23-e732f94c09d7}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bdeeee2f-ca2a-4559-af46-207fa1482932}, !- Handle
  MediumOffice Building_Setpoint 9,       !- Name
  {a2e333db-4adf-4a38-ae21-d8b032470815}, !- Heating Setpoint Temperature Schedule Name
  {480a2f58-91bc-4a5c-9ef0-314988dadfd7}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {c51c8b2d-97e2-440f-a699-1d0afdd14893}, !- Handle
  SHW Loop default_district_shw,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {72ebbfee-54b6-4d5c-a32b-90049c20fd7e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8f43bff2-f02b-4cbb-85d3-029a8c6c79bf}, !- Plant Side Inlet Node Name
  {549b4e19-6fb0-472c-9483-7e76b4e31dfd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7031cee3-d455-4a56-bf31-b2f4cfd0cd4a}, !- Demand Side Inlet Node Name
  {0e8403b0-6b28-40d9-8c30-cb649f201da3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4dc912f3-44e3-4d13-9cf1-088521d7f3b2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Demand Mixer Name
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Demand Splitter Name
  {abc50949-5c08-453d-a123-36cc647f79bd}, !- Supply Mixer Name
  {0cef1112-073f-46c1-8f95-9d91da99afbf}; !- Supply Splitter Name

OS:Node,
  {47b973a5-77a8-410e-8c6c-61333e8ce262}, !- Handle
  Node 31,                                !- Name
  {8f43bff2-f02b-4cbb-85d3-029a8c6c79bf}, !- Inlet Port
  {517946e5-100e-4736-8d47-f84864aabf6c}; !- Outlet Port

OS:Node,
  {72ebbfee-54b6-4d5c-a32b-90049c20fd7e}, !- Handle
  Node 32,                                !- Name
  {54a30cdc-f4e4-4e05-812a-e904147fcd9c}, !- Inlet Port
  {549b4e19-6fb0-472c-9483-7e76b4e31dfd}; !- Outlet Port

OS:Node,
  {54f5c8f3-19b8-41b0-84bb-8d3b89ad13d3}, !- Handle
  Node 33,                                !- Name
  {32bdebda-d0cc-496a-aa27-05dc54f8adcf}, !- Inlet Port
  {4f25abd0-345b-4701-a9c7-438d63f64e3b}; !- Outlet Port

OS:Connector:Mixer,
  {abc50949-5c08-453d-a123-36cc647f79bd}, !- Handle
  Connector Mixer 1,                      !- Name
  {54a30cdc-f4e4-4e05-812a-e904147fcd9c}, !- Outlet Branch Name
  {51c55596-d1d8-472b-925f-089d259a0185}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {0cef1112-073f-46c1-8f95-9d91da99afbf}, !- Handle
  Connector Splitter 1,                   !- Name
  {41932c5d-fc0c-4b5f-b303-d8f0caaca3d7}, !- Inlet Branch Name
  {32bdebda-d0cc-496a-aa27-05dc54f8adcf}; !- Outlet Branch Name 1

OS:Connection,
  {8f43bff2-f02b-4cbb-85d3-029a8c6c79bf}, !- Handle
  {c51c8b2d-97e2-440f-a699-1d0afdd14893}, !- Source Object
  14,                                     !- Outlet Port
  {47b973a5-77a8-410e-8c6c-61333e8ce262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bdebda-d0cc-496a-aa27-05dc54f8adcf}, !- Handle
  {0cef1112-073f-46c1-8f95-9d91da99afbf}, !- Source Object
  3,                                      !- Outlet Port
  {54f5c8f3-19b8-41b0-84bb-8d3b89ad13d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a30cdc-f4e4-4e05-812a-e904147fcd9c}, !- Handle
  {abc50949-5c08-453d-a123-36cc647f79bd}, !- Source Object
  2,                                      !- Outlet Port
  {72ebbfee-54b6-4d5c-a32b-90049c20fd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549b4e19-6fb0-472c-9483-7e76b4e31dfd}, !- Handle
  {72ebbfee-54b6-4d5c-a32b-90049c20fd7e}, !- Source Object
  3,                                      !- Outlet Port
  {c51c8b2d-97e2-440f-a699-1d0afdd14893}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f0041d7e-70b8-46ee-9db0-66f5c91a8a24}, !- Handle
  Node 34,                                !- Name
  {7031cee3-d455-4a56-bf31-b2f4cfd0cd4a}, !- Inlet Port
  {f317e234-f1f6-47a1-a252-0259ba3f21ad}; !- Outlet Port

OS:Node,
  {dcbcfe7c-a89b-4423-8d9d-b0a6e3f6d950}, !- Handle
  Node 35,                                !- Name
  {7a7eb620-932e-4838-a639-12065c85013c}, !- Inlet Port
  {0e8403b0-6b28-40d9-8c30-cb649f201da3}; !- Outlet Port

OS:Node,
  {ff8f2804-7035-4ef4-9d8f-47f7b42268e8}, !- Handle
  Node 36,                                !- Name
  {bc5728cd-a341-4dbd-b740-c5bce8bb015b}, !- Inlet Port
  {32a23502-fde5-45f6-92f3-9962f794e5d3}; !- Outlet Port

OS:Connector:Mixer,
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Handle
  Connector Mixer 2,                      !- Name
  {7a7eb620-932e-4838-a639-12065c85013c}, !- Outlet Branch Name
  {d6a182a3-1158-4147-bdbe-781bf113b933}, !- Inlet Branch Name 1
  {740ff632-8a01-4995-a96d-061981790928}, !- Inlet Branch Name 2
  {9d94226a-ec85-40e6-bc9f-9fa54e889314}, !- Inlet Branch Name 3
  {76154574-ccfe-4989-bf46-45d7fae82dcb}, !- Inlet Branch Name 4
  {0ff384f1-1545-4ab1-9373-2d476e7bca7e}, !- Inlet Branch Name 5
  {adcdcb23-200b-4eaf-b7ab-0cd9cbd13396}, !- Inlet Branch Name 6
  {3224bb7c-09db-465c-b36e-77d4be402411}, !- Inlet Branch Name 7
  {fc98639d-a04f-46fe-b704-9a2721b95c2a}, !- Inlet Branch Name 8
  {4f6fdfd2-a874-40f1-87b0-1a6982bc5450}, !- Inlet Branch Name 9
  {a76ccc42-36dd-4547-bc40-2bbccadb3ab2}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Handle
  Connector Splitter 2,                   !- Name
  {f317e234-f1f6-47a1-a252-0259ba3f21ad}, !- Inlet Branch Name
  {bc5728cd-a341-4dbd-b740-c5bce8bb015b}, !- Outlet Branch Name 1
  {82259e12-95d0-4403-aea2-83b7a48f6e00}, !- Outlet Branch Name 2
  {8ed20bfa-5871-4d49-8351-5e119a1e62dd}, !- Outlet Branch Name 3
  {1f1f6342-1017-410c-9eca-147464f92f44}, !- Outlet Branch Name 4
  {72cdc752-b475-4663-abac-11f497dc228d}, !- Outlet Branch Name 5
  {0886371b-92d4-43db-8ad7-6485b3b57783}, !- Outlet Branch Name 6
  {041ad270-012f-4940-9922-5289d419cc7b}, !- Outlet Branch Name 7
  {81dfb13f-1e0c-4cdd-82b2-c49c6f38f05a}, !- Outlet Branch Name 8
  {cec7124b-77b9-4084-b206-2b6697ddfe2f}, !- Outlet Branch Name 9
  {8da39157-1433-423f-8267-2929a3756684}; !- Outlet Branch Name 10

OS:Connection,
  {7031cee3-d455-4a56-bf31-b2f4cfd0cd4a}, !- Handle
  {c51c8b2d-97e2-440f-a699-1d0afdd14893}, !- Source Object
  17,                                     !- Outlet Port
  {f0041d7e-70b8-46ee-9db0-66f5c91a8a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f317e234-f1f6-47a1-a252-0259ba3f21ad}, !- Handle
  {f0041d7e-70b8-46ee-9db0-66f5c91a8a24}, !- Source Object
  3,                                      !- Outlet Port
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5728cd-a341-4dbd-b740-c5bce8bb015b}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  3,                                      !- Outlet Port
  {ff8f2804-7035-4ef4-9d8f-47f7b42268e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7eb620-932e-4838-a639-12065c85013c}, !- Handle
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Source Object
  2,                                      !- Outlet Port
  {dcbcfe7c-a89b-4423-8d9d-b0a6e3f6d950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8403b0-6b28-40d9-8c30-cb649f201da3}, !- Handle
  {dcbcfe7c-a89b-4423-8d9d-b0a6e3f6d950}, !- Source Object
  3,                                      !- Outlet Port
  {c51c8b2d-97e2-440f-a699-1d0afdd14893}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {33cb7e32-f0de-47bc-8342-989ce85f6e92}, !- Handle
  {c51c8b2d-97e2-440f-a699-1d0afdd14893}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4dc912f3-44e3-4d13-9cf1-088521d7f3b2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {be83327b-ce3a-4cca-8d53-025b375664ef}, !- Handle
  60C Hot Water,                          !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  {e7c09dc1-5077-4c5c-af9b-d074c476793c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7c09dc1-5077-4c5c-af9b-d074c476793c}, !- Handle
  Schedule Day 18,                        !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9f60e59f-46d0-4989-ab7f-5b50a1f59b37}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {be83327b-ce3a-4cca-8d53-025b375664ef}, !- Schedule Name
  {72ebbfee-54b6-4d5c-a32b-90049c20fd7e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1dd9cbb4-a46e-4e40-bed0-7460ff10a7de}, !- Handle
  SHW Pump1,                              !- Name
  {517946e5-100e-4736-8d47-f84864aabf6c}, !- Inlet Node Name
  {b0f4186f-bfdf-4771-ad9d-412557aa1df1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  Water Systems;                          !- End-Use Subcategory

OS:Node,
  {740b821a-e429-4343-a06e-6b64ea7a82b9}, !- Handle
  Node 37,                                !- Name
  {b0f4186f-bfdf-4771-ad9d-412557aa1df1}, !- Inlet Port
  {41932c5d-fc0c-4b5f-b303-d8f0caaca3d7}; !- Outlet Port

OS:Connection,
  {517946e5-100e-4736-8d47-f84864aabf6c}, !- Handle
  {47b973a5-77a8-410e-8c6c-61333e8ce262}, !- Source Object
  3,                                      !- Outlet Port
  {1dd9cbb4-a46e-4e40-bed0-7460ff10a7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f4186f-bfdf-4771-ad9d-412557aa1df1}, !- Handle
  {1dd9cbb4-a46e-4e40-bed0-7460ff10a7de}, !- Source Object
  3,                                      !- Outlet Port
  {740b821a-e429-4343-a06e-6b64ea7a82b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41932c5d-fc0c-4b5f-b303-d8f0caaca3d7}, !- Handle
  {740b821a-e429-4343-a06e-6b64ea7a82b9}, !- Source Object
  3,                                      !- Outlet Port
  {0cef1112-073f-46c1-8f95-9d91da99afbf}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ce2154d4-7362-4008-9459-67488f047233}, !- Handle
  Ideal Service Hot Water Heater,         !- Name
  0,                                      !- Tank Volume {m3}
  {ee6384d6-a58e-4b49-8e2c-ff1a23d1072b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  1000000,                                !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  DistrictHeatingWater,                   !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {130f9fb6-2f6f-4a76-8a8e-1fdd13ccfa11}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4f25abd0-345b-4701-a9c7-438d63f64e3b}, !- Use Side Inlet Node Name
  {adc2b6db-87f6-4e25-a151-e2ff6bb30e66}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {39ac9d44-e039-4532-a975-612b724d23d0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  {6ac2eb35-db0d-4ebc-a909-ce52f3325f60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ac2eb35-db0d-4ebc-a909-ce52f3325f60}, !- Handle
  Schedule Day 19,                        !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee6384d6-a58e-4b49-8e2c-ff1a23d1072b}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  {5406ba3d-ba88-4c09-91c5-500e4bb08fbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5406ba3d-ba88-4c09-91c5-500e4bb08fbb}, !- Handle
  Schedule Day 20,                        !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {8e4b157b-ac0f-42be-a29c-b0ed59dea0b3}, !- Handle
  {ce2154d4-7362-4008-9459-67488f047233}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {130f9fb6-2f6f-4a76-8a8e-1fdd13ccfa11}, !- Handle
  22C Ambient Condition,                  !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  {c1b4c84d-a15d-4c06-aa27-ec6d43828371}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1b4c84d-a15d-4c06-aa27-ec6d43828371}, !- Handle
  Schedule Day 21,                        !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Node,
  {2a59d45a-fa59-4ea9-921b-6abc0a6eb493}, !- Handle
  Node 38,                                !- Name
  {adc2b6db-87f6-4e25-a151-e2ff6bb30e66}, !- Inlet Port
  {51c55596-d1d8-472b-925f-089d259a0185}; !- Outlet Port

OS:Connection,
  {4f25abd0-345b-4701-a9c7-438d63f64e3b}, !- Handle
  {54f5c8f3-19b8-41b0-84bb-8d3b89ad13d3}, !- Source Object
  3,                                      !- Outlet Port
  {ce2154d4-7362-4008-9459-67488f047233}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {adc2b6db-87f6-4e25-a151-e2ff6bb30e66}, !- Handle
  {ce2154d4-7362-4008-9459-67488f047233}, !- Source Object
  32,                                     !- Outlet Port
  {2a59d45a-fa59-4ea9-921b-6abc0a6eb493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c55596-d1d8-472b-925f-089d259a0185}, !- Handle
  {2a59d45a-fa59-4ea9-921b-6abc0a6eb493}, !- Source Object
  3,                                      !- Outlet Port
  {abc50949-5c08-453d-a123-36cc647f79bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75c7b654-89e1-4155-bd88-061298856756}, !- Handle
  Node 39,                                !- Name
  {ed0ddb38-b9e2-42c6-a81d-787069f61a6a}, !- Inlet Port
  {d6a182a3-1158-4147-bdbe-781bf113b933}; !- Outlet Port

OS:Connection,
  {32a23502-fde5-45f6-92f3-9962f794e5d3}, !- Handle
  {ff8f2804-7035-4ef4-9d8f-47f7b42268e8}, !- Source Object
  3,                                      !- Outlet Port
  {101fefdd-4161-4030-b6a0-989d372afd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0ddb38-b9e2-42c6-a81d-787069f61a6a}, !- Handle
  {101fefdd-4161-4030-b6a0-989d372afd5a}, !- Source Object
  3,                                      !- Outlet Port
  {75c7b654-89e1-4155-bd88-061298856756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a182a3-1158-4147-bdbe-781bf113b933}, !- Handle
  {75c7b654-89e1-4155-bd88-061298856756}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd3bb38f-9be1-4585-a6c8-f7dc363f9fd7}, !- Handle
  Node 40,                                !- Name
  {82259e12-95d0-4403-aea2-83b7a48f6e00}, !- Inlet Port
  {48ad3c97-9e07-43b5-93f2-5627b4dc023b}; !- Outlet Port

OS:Connection,
  {82259e12-95d0-4403-aea2-83b7a48f6e00}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  4,                                      !- Outlet Port
  {cd3bb38f-9be1-4585-a6c8-f7dc363f9fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dbcceae-62d4-4604-9199-0d34be034571}, !- Handle
  Node 41,                                !- Name
  {058b0519-83e5-4385-8b50-bd95a2778656}, !- Inlet Port
  {740ff632-8a01-4995-a96d-061981790928}; !- Outlet Port

OS:Connection,
  {48ad3c97-9e07-43b5-93f2-5627b4dc023b}, !- Handle
  {cd3bb38f-9be1-4585-a6c8-f7dc363f9fd7}, !- Source Object
  3,                                      !- Outlet Port
  {c7755943-a41b-4396-9365-ba8cc3c322f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058b0519-83e5-4385-8b50-bd95a2778656}, !- Handle
  {c7755943-a41b-4396-9365-ba8cc3c322f2}, !- Source Object
  3,                                      !- Outlet Port
  {8dbcceae-62d4-4604-9199-0d34be034571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740ff632-8a01-4995-a96d-061981790928}, !- Handle
  {8dbcceae-62d4-4604-9199-0d34be034571}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b1beaa8d-6f8d-423c-afb1-2a4f98c726e8}, !- Handle
  Node 42,                                !- Name
  {8ed20bfa-5871-4d49-8351-5e119a1e62dd}, !- Inlet Port
  {1e7563b6-be8d-482d-b98b-dbbdadafa464}; !- Outlet Port

OS:Connection,
  {8ed20bfa-5871-4d49-8351-5e119a1e62dd}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  5,                                      !- Outlet Port
  {b1beaa8d-6f8d-423c-afb1-2a4f98c726e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {528b22d9-21e9-4a27-80f4-c81887ff74a5}, !- Handle
  Node 43,                                !- Name
  {142519ef-d40d-46c1-a676-0f42cb627a14}, !- Inlet Port
  {9d94226a-ec85-40e6-bc9f-9fa54e889314}; !- Outlet Port

OS:Connection,
  {1e7563b6-be8d-482d-b98b-dbbdadafa464}, !- Handle
  {b1beaa8d-6f8d-423c-afb1-2a4f98c726e8}, !- Source Object
  3,                                      !- Outlet Port
  {c5d9d3d6-4af4-493a-b2e6-fdb6858a628a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142519ef-d40d-46c1-a676-0f42cb627a14}, !- Handle
  {c5d9d3d6-4af4-493a-b2e6-fdb6858a628a}, !- Source Object
  3,                                      !- Outlet Port
  {528b22d9-21e9-4a27-80f4-c81887ff74a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d94226a-ec85-40e6-bc9f-9fa54e889314}, !- Handle
  {528b22d9-21e9-4a27-80f4-c81887ff74a5}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {35fa09a9-7ad4-4331-8e93-3a3dee526815}, !- Handle
  Node 44,                                !- Name
  {1f1f6342-1017-410c-9eca-147464f92f44}, !- Inlet Port
  {a15c91b8-73a0-43bb-8110-6934e8205fa2}; !- Outlet Port

OS:Connection,
  {1f1f6342-1017-410c-9eca-147464f92f44}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  6,                                      !- Outlet Port
  {35fa09a9-7ad4-4331-8e93-3a3dee526815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {608db3df-dbd3-48c5-a7f7-1308205e8c10}, !- Handle
  Node 45,                                !- Name
  {69adb754-0b7d-4590-b569-8035eb4c3920}, !- Inlet Port
  {76154574-ccfe-4989-bf46-45d7fae82dcb}; !- Outlet Port

OS:Connection,
  {a15c91b8-73a0-43bb-8110-6934e8205fa2}, !- Handle
  {35fa09a9-7ad4-4331-8e93-3a3dee526815}, !- Source Object
  3,                                      !- Outlet Port
  {486acc0c-30e9-4ebd-ae7d-fefce5fc76af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69adb754-0b7d-4590-b569-8035eb4c3920}, !- Handle
  {486acc0c-30e9-4ebd-ae7d-fefce5fc76af}, !- Source Object
  3,                                      !- Outlet Port
  {608db3df-dbd3-48c5-a7f7-1308205e8c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76154574-ccfe-4989-bf46-45d7fae82dcb}, !- Handle
  {608db3df-dbd3-48c5-a7f7-1308205e8c10}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0eef8e5a-1f2a-4a12-91ee-37d9d5410b5d}, !- Handle
  Node 46,                                !- Name
  {72cdc752-b475-4663-abac-11f497dc228d}, !- Inlet Port
  {a0a3e83a-09a9-46c5-a8bd-922b0cfd05f0}; !- Outlet Port

OS:Connection,
  {72cdc752-b475-4663-abac-11f497dc228d}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  7,                                      !- Outlet Port
  {0eef8e5a-1f2a-4a12-91ee-37d9d5410b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d08e601-ac3a-4e6e-94c3-887dfeac1ad5}, !- Handle
  Node 47,                                !- Name
  {fc3f6e9d-3e70-4983-8a7d-65e398a836a3}, !- Inlet Port
  {0ff384f1-1545-4ab1-9373-2d476e7bca7e}; !- Outlet Port

OS:Connection,
  {a0a3e83a-09a9-46c5-a8bd-922b0cfd05f0}, !- Handle
  {0eef8e5a-1f2a-4a12-91ee-37d9d5410b5d}, !- Source Object
  3,                                      !- Outlet Port
  {f9c656a6-e43a-4a9a-988f-fdc8797951bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3f6e9d-3e70-4983-8a7d-65e398a836a3}, !- Handle
  {f9c656a6-e43a-4a9a-988f-fdc8797951bd}, !- Source Object
  3,                                      !- Outlet Port
  {7d08e601-ac3a-4e6e-94c3-887dfeac1ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff384f1-1545-4ab1-9373-2d476e7bca7e}, !- Handle
  {7d08e601-ac3a-4e6e-94c3-887dfeac1ad5}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7c697161-2200-430e-85c9-f0d3cb68e1ce}, !- Handle
  Node 48,                                !- Name
  {0886371b-92d4-43db-8ad7-6485b3b57783}, !- Inlet Port
  {591d6b95-4c24-4671-ad08-a3215b264d8c}; !- Outlet Port

OS:Connection,
  {0886371b-92d4-43db-8ad7-6485b3b57783}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  8,                                      !- Outlet Port
  {7c697161-2200-430e-85c9-f0d3cb68e1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3dc4b3c-fc67-49ad-b0e8-87ea2cd6abae}, !- Handle
  Node 49,                                !- Name
  {ef1ede79-64d5-4dbd-a81d-64791fb6aeb2}, !- Inlet Port
  {adcdcb23-200b-4eaf-b7ab-0cd9cbd13396}; !- Outlet Port

OS:Connection,
  {591d6b95-4c24-4671-ad08-a3215b264d8c}, !- Handle
  {7c697161-2200-430e-85c9-f0d3cb68e1ce}, !- Source Object
  3,                                      !- Outlet Port
  {56c5110f-614a-48c4-a07f-dfa3ab6ba746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1ede79-64d5-4dbd-a81d-64791fb6aeb2}, !- Handle
  {56c5110f-614a-48c4-a07f-dfa3ab6ba746}, !- Source Object
  3,                                      !- Outlet Port
  {d3dc4b3c-fc67-49ad-b0e8-87ea2cd6abae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcdcb23-200b-4eaf-b7ab-0cd9cbd13396}, !- Handle
  {d3dc4b3c-fc67-49ad-b0e8-87ea2cd6abae}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b12bfbdd-160f-4c3f-bf78-caca5686be2e}, !- Handle
  Node 50,                                !- Name
  {041ad270-012f-4940-9922-5289d419cc7b}, !- Inlet Port
  {70fcaeeb-573f-43b0-bdbe-68506637af49}; !- Outlet Port

OS:Connection,
  {041ad270-012f-4940-9922-5289d419cc7b}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  9,                                      !- Outlet Port
  {b12bfbdd-160f-4c3f-bf78-caca5686be2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2e71625-4f31-4ed6-8ad2-7e6805c3f535}, !- Handle
  Node 51,                                !- Name
  {e198fed9-a0ae-4594-a322-d3d1f562e918}, !- Inlet Port
  {3224bb7c-09db-465c-b36e-77d4be402411}; !- Outlet Port

OS:Connection,
  {70fcaeeb-573f-43b0-bdbe-68506637af49}, !- Handle
  {b12bfbdd-160f-4c3f-bf78-caca5686be2e}, !- Source Object
  3,                                      !- Outlet Port
  {ad26e20f-0f9f-4e45-a5c0-15a80527904b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e198fed9-a0ae-4594-a322-d3d1f562e918}, !- Handle
  {ad26e20f-0f9f-4e45-a5c0-15a80527904b}, !- Source Object
  3,                                      !- Outlet Port
  {e2e71625-4f31-4ed6-8ad2-7e6805c3f535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3224bb7c-09db-465c-b36e-77d4be402411}, !- Handle
  {e2e71625-4f31-4ed6-8ad2-7e6805c3f535}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0226a750-ecbf-435e-98e3-3052ef87a71b}, !- Handle
  Node 52,                                !- Name
  {81dfb13f-1e0c-4cdd-82b2-c49c6f38f05a}, !- Inlet Port
  {ba1842ca-a622-420c-b5af-e8960b606dcd}; !- Outlet Port

OS:Connection,
  {81dfb13f-1e0c-4cdd-82b2-c49c6f38f05a}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  10,                                     !- Outlet Port
  {0226a750-ecbf-435e-98e3-3052ef87a71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ecacc0b-1dac-433d-91b3-4a6ab77f68b3}, !- Handle
  Node 53,                                !- Name
  {5d9dd04c-7a35-496d-a3e9-21812b176db8}, !- Inlet Port
  {fc98639d-a04f-46fe-b704-9a2721b95c2a}; !- Outlet Port

OS:Connection,
  {ba1842ca-a622-420c-b5af-e8960b606dcd}, !- Handle
  {0226a750-ecbf-435e-98e3-3052ef87a71b}, !- Source Object
  3,                                      !- Outlet Port
  {ab3221e7-0116-434b-83bc-c9fdbe31abb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9dd04c-7a35-496d-a3e9-21812b176db8}, !- Handle
  {ab3221e7-0116-434b-83bc-c9fdbe31abb7}, !- Source Object
  3,                                      !- Outlet Port
  {3ecacc0b-1dac-433d-91b3-4a6ab77f68b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc98639d-a04f-46fe-b704-9a2721b95c2a}, !- Handle
  {3ecacc0b-1dac-433d-91b3-4a6ab77f68b3}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b0b83aa5-b27e-4f9a-9d05-d41ca078f68f}, !- Handle
  Node 54,                                !- Name
  {cec7124b-77b9-4084-b206-2b6697ddfe2f}, !- Inlet Port
  {96dc0a28-ebf8-4f28-a538-0187a87e2a39}; !- Outlet Port

OS:Connection,
  {cec7124b-77b9-4084-b206-2b6697ddfe2f}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  11,                                     !- Outlet Port
  {b0b83aa5-b27e-4f9a-9d05-d41ca078f68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75d7146a-d6be-46b9-b472-2df07aacab7f}, !- Handle
  Node 55,                                !- Name
  {1bc75351-35d1-4465-8680-e9b0a18e8df5}, !- Inlet Port
  {4f6fdfd2-a874-40f1-87b0-1a6982bc5450}; !- Outlet Port

OS:Connection,
  {96dc0a28-ebf8-4f28-a538-0187a87e2a39}, !- Handle
  {b0b83aa5-b27e-4f9a-9d05-d41ca078f68f}, !- Source Object
  3,                                      !- Outlet Port
  {31d9ea42-5d2f-41f7-943c-75c92b9b2711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc75351-35d1-4465-8680-e9b0a18e8df5}, !- Handle
  {31d9ea42-5d2f-41f7-943c-75c92b9b2711}, !- Source Object
  3,                                      !- Outlet Port
  {75d7146a-d6be-46b9-b472-2df07aacab7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6fdfd2-a874-40f1-87b0-1a6982bc5450}, !- Handle
  {75d7146a-d6be-46b9-b472-2df07aacab7f}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {045f8ff3-6458-4fd8-b959-2e7b628e4723}, !- Handle
  Node 56,                                !- Name
  {8da39157-1433-423f-8267-2929a3756684}, !- Inlet Port
  {79a2f749-a8ff-4885-9fdf-d9d29f2098c0}; !- Outlet Port

OS:Connection,
  {8da39157-1433-423f-8267-2929a3756684}, !- Handle
  {2736de60-4a1a-4a1a-a081-bc92aa0d5b7e}, !- Source Object
  12,                                     !- Outlet Port
  {045f8ff3-6458-4fd8-b959-2e7b628e4723}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c1816cd-da14-44cf-98df-13596480787f}, !- Handle
  Node 57,                                !- Name
  {f3b93fcc-f5ba-46fc-82be-b5f74ed06438}, !- Inlet Port
  {a76ccc42-36dd-4547-bc40-2bbccadb3ab2}; !- Outlet Port

OS:Connection,
  {79a2f749-a8ff-4885-9fdf-d9d29f2098c0}, !- Handle
  {045f8ff3-6458-4fd8-b959-2e7b628e4723}, !- Source Object
  3,                                      !- Outlet Port
  {6dbc5934-873a-4f16-8302-d072aa4da63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b93fcc-f5ba-46fc-82be-b5f74ed06438}, !- Handle
  {6dbc5934-873a-4f16-8302-d072aa4da63f}, !- Source Object
  3,                                      !- Outlet Port
  {7c1816cd-da14-44cf-98df-13596480787f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76ccc42-36dd-4547-bc40-2bbccadb3ab2}, !- Handle
  {7c1816cd-da14-44cf-98df-13596480787f}, !- Source Object
  3,                                      !- Outlet Port
  {817c55c2-e2b5-4da0-9f33-ba82ee8f2e19}, !- Target Object
  12;                                     !- Inlet Port

OS:StandardsInformation:Material,
  {d9d7c7a7-815c-4d1f-8d9f-441515ee8b46}, !- Handle
  {bc2d38f3-aa7c-41ba-91d3-8ce1f4a9480b}; !- Material Name

OS:StandardsInformation:Material,
  {06e67ff2-6a18-411e-a235-91d93d5e7d47}, !- Handle
  {f4bdfc9e-c9d3-45a3-8175-6220dea18248}; !- Material Name

OS:StandardsInformation:Material,
  {e2ba45a8-3a0e-44ef-9b3c-29e3c0da9895}, !- Handle
  {e1f78037-a902-4a4a-b10e-ccdfa77c0028}; !- Material Name

OS:StandardsInformation:Material,
  {6c98351e-797e-4bb1-b268-e56e821c9270}, !- Handle
  {9d0dc90e-f4ef-4c5f-914e-2756ba2f371c}; !- Material Name

OS:StandardsInformation:Material,
  {13e179e6-db1d-45b7-8918-1b495cb77b3d}, !- Handle
  {6b62ff56-7f55-46e5-bcee-933edb746aeb}; !- Material Name

OS:StandardsInformation:Material,
  {4d2d7037-2181-407f-b8e2-10b39491741e}, !- Handle
  {8c269bab-1385-4947-bad5-7eece46fe76d}; !- Material Name

OS:StandardsInformation:Material,
  {161c0c4a-77db-4b48-845a-26bc1597e9c9}, !- Handle
  {11012dcb-a71b-4ca8-aa14-86a6fd1ed7d7}; !- Material Name

OS:StandardsInformation:Material,
  {9b74cbb4-e07c-438c-86be-f41fac35d818}, !- Handle
  {4c11c618-0270-4382-8ba0-8385af59f5bf}; !- Material Name

OS:StandardsInformation:Material,
  {5bd1e6b6-4fa7-41c1-8006-639155695c7d}, !- Handle
  {59410e14-dcae-4c9f-822e-56a1ff4008b8}; !- Material Name

OS:StandardsInformation:Material,
  {0591e7d4-0fdb-47fc-bd13-d1aadfbda371}, !- Handle
  {2b618034-c3f7-42c7-bbc2-48def5ab483f}; !- Material Name

OS:StandardsInformation:Material,
  {e8c346ea-9c2a-4908-b570-4f7848284685}, !- Handle
  {86424f63-12fb-4672-91ca-eb71f745559b}; !- Material Name

OS:StandardsInformation:Material,
  {00f2a253-e5f7-4d2a-80e6-893c5c274c7c}, !- Handle
  {3909c582-10eb-4b94-8d01-5468c21734ed}; !- Material Name

OS:StandardsInformation:Material,
  {50cc86fa-ebd3-4c8c-a904-1e8a1002340d}, !- Handle
  {566abc4e-84bf-4fae-93c4-1b779dcf0aaa}; !- Material Name

OS:StandardsInformation:Material,
  {99cff9b4-0202-4afe-b73c-a7a654905f38}, !- Handle
  {1423ea1e-48e6-478c-85ab-d913907e6857}; !- Material Name

OS:StandardsInformation:Material,
  {980c627f-ea4a-483e-af12-664ca0d8eb5d}, !- Handle
  {14a90dec-76d1-46eb-9093-500e2d6b9d8b}; !- Material Name

OS:StandardsInformation:Material,
  {bde218a1-6af6-43a0-9c8d-295376e94621}, !- Handle
  {89f3d87a-69ad-4d84-a745-c83329c97dbf}; !- Material Name

OS:StandardsInformation:Construction,
  {c6bcaa84-3de7-40a3-9ad3-28a5daacfaad}, !- Handle
  {e643ed67-20ae-4e06-8d21-503413efe1cb}; !- Construction Name

OS:StandardsInformation:Construction,
  {13f35382-f3f2-447b-a957-d6dd14c33fc4}, !- Handle
  {64c07fd2-c663-444c-952d-092e630cb2d2}; !- Construction Name

OS:StandardsInformation:Construction,
  {047f61e1-73e9-402e-8b5e-e22aade92db0}, !- Handle
  {e59c906a-8803-41b0-b0f1-e0736f0589a2}; !- Construction Name

OS:StandardsInformation:Construction,
  {7a80fdc8-12dd-431e-80ea-0d44d60a1ee4}, !- Handle
  {45994bf1-7136-4900-91a1-35ed847c5ddb}; !- Construction Name

OS:StandardsInformation:Construction,
  {e3172345-0e11-4bf9-827a-278c5fbc0b23}, !- Handle
  {e580a5fa-5ca2-4f1d-bb8c-f64ccb59afb7}; !- Construction Name

OS:StandardsInformation:Material,
  {84455d7f-799e-477d-9e35-b5a2d9787bc9}, !- Handle
  {ca851ba7-183c-48e5-8b26-b072c2a11b5e}; !- Material Name

OS:StandardsInformation:Material,
  {c85b091d-b60d-4aa1-9d9e-6497a0194ffa}, !- Handle
  {4f20acc9-935d-4b7d-9558-0e1586ad2ac7}; !- Material Name

OS:StandardsInformation:Material,
  {8c4c78db-2b1e-4105-a203-e803aae9011d}, !- Handle
  {dcee30f1-14eb-4c87-b132-7513d940f81e}; !- Material Name

OS:StandardsInformation:Material,
  {c7b3929f-7d5b-436c-b716-a564e0ffcd09}, !- Handle
  {e72b485a-61d7-48b5-a281-63b259c35b13}; !- Material Name

OS:StandardsInformation:Material,
  {edb8e626-33b0-4be7-a2ee-370b15662a45}, !- Handle
  {8ea205e7-73bd-4551-b76e-6b66cd4405d8}; !- Material Name

OS:StandardsInformation:Material,
  {e144175d-af46-4a9a-b42b-a487dc635502}, !- Handle
  {a0012d21-8d0f-4c45-9598-5b1583636b95}; !- Material Name

OS:StandardsInformation:Material,
  {42c84955-d944-4923-a9e4-f28470c6e2d6}, !- Handle
  {5c343cb7-fbbd-4284-a7b3-c1df41afba7c}; !- Material Name

OS:StandardsInformation:Material,
  {53c102e9-0752-4d28-a2fc-e9ee0495612e}, !- Handle
  {9e79b729-84d8-4e8a-8322-d370766b44f3}; !- Material Name

OS:StandardsInformation:Material,
  {4430b7c2-6bf5-4de0-918a-c9ded123fee5}, !- Handle
  {cabc7de3-8772-4907-96e2-b331aa1364a4}; !- Material Name

OS:StandardsInformation:Material,
  {bd203b14-6e30-4c7d-b449-96714b4d3ccc}, !- Handle
  {6e0222c4-ce43-4aee-9a81-36b38bcc882c}; !- Material Name

OS:StandardsInformation:Material,
  {2b5efde5-6171-49dc-8fec-9acfa7863671}, !- Handle
  {324eb7da-9106-429d-bacd-dcdf885da379}; !- Material Name

OS:StandardsInformation:Material,
  {6e5c918e-0837-489d-b9bd-c7bf5e4e5f28}, !- Handle
  {f7479991-d362-4335-890f-f8a27183a309}; !- Material Name

OS:StandardsInformation:Material,
  {dcfbabb4-8a45-4c1c-a933-2323a7759e8b}, !- Handle
  {d4cd5e04-a865-49d8-83c6-e33c7c23ffc8}; !- Material Name

OS:StandardsInformation:Material,
  {693aee0c-fa8a-4b6f-9d73-c73c00e0988d}, !- Handle
  {b3aa8ee8-3130-4de9-9b3a-0bacfbfba08c}; !- Material Name

OS:StandardsInformation:Material,
  {27fc13eb-83ce-4ba6-aea0-c6b9996d1f76}, !- Handle
  {cb6d2f43-4fd2-42fd-baab-072f2cc4c29b}; !- Material Name

OS:StandardsInformation:Material,
  {b13be969-ae7c-41aa-b8ee-18938824dd5c}, !- Handle
  {0974aa77-1690-4f8e-a602-8d45dcc7a66b}; !- Material Name

OS:StandardsInformation:Construction,
  {2d9edb89-7b84-4f40-afad-da3b6748e68d}, !- Handle
  {6dee1fce-ca90-4ae4-a2a7-8a8184dc346f}; !- Construction Name

OS:StandardsInformation:Construction,
  {1cb0d824-7b88-4e10-9c26-c6a275e23b60}, !- Handle
  {e07a9d60-d872-4f65-81e0-384e9178ce97}; !- Construction Name

OS:StandardsInformation:Construction,
  {fef19391-e04a-4287-8981-bfc1983f07a2}, !- Handle
  {60d0a25a-f854-4568-aeb6-98fbccc227ae}; !- Construction Name

OS:StandardsInformation:Material,
  {2ec60094-80ea-4d31-a1a8-b00cfc85683c}, !- Handle
  {46cc8f1d-9a7f-46e7-91cd-ee23c65f0e14}; !- Material Name

OS:StandardsInformation:Construction,
  {95b6c33f-b5cf-410c-8a6c-027c12e0e7cb}, !- Handle
  {e48b00dc-b97a-45c8-ae7d-2e43fcdf0ce1}; !- Construction Name

OS:StandardsInformation:Material,
  {4f9362b8-b060-42ca-a437-da42d1825cd7}, !- Handle
  {f9f3296d-994a-448e-a65f-6a8c9939e80f}; !- Material Name

OS:StandardsInformation:Construction,
  {029b7c55-e592-461f-8d37-2625b83c9945}, !- Handle
  {c4c44af1-3433-4ba8-94bb-458e6aa6050a}; !- Construction Name

OS:StandardsInformation:Construction,
  {eae9438f-e718-463b-8081-a313d8dd424d}, !- Handle
  {638e7674-552d-4f62-8596-40afec63694c}; !- Construction Name

OS:StandardsInformation:Construction,
  {76d615f2-7bf6-4db3-b9d8-748b1bd62359}, !- Handle
  {afcb9834-6cb9-4f91-8a61-d76d947e0e87}; !- Construction Name

OS:StandardsInformation:Construction,
  {d47813de-5461-44cd-8378-c736fb65a5dd}, !- Handle
  {7026bbf1-87bd-4b05-bd01-e43af8c22dda}; !- Construction Name

OS:StandardsInformation:Construction,
  {2f034bcd-f3ba-4c18-bffe-3fb1cc38f541}, !- Handle
  {375cc782-0433-47ee-9874-9d6c56c1f08c}; !- Construction Name

OS:StandardsInformation:Construction,
  {40db7176-57a0-4e8b-b01a-77a5e40a8c12}, !- Handle
  {32e5754e-b2a2-4f59-9ddc-b2773739925e}; !- Construction Name

OS:StandardsInformation:Construction,
  {e253593c-b50d-47d5-b066-06605f49aa59}, !- Handle
  {287f343e-9d19-47c8-af55-244c81aa8faa}; !- Construction Name

OS:StandardsInformation:Construction,
  {5cbc4aae-54a6-43be-96ab-fcfbdedb36ba}, !- Handle
  {eeb7003d-5ee8-4526-9287-3e304275bab5}; !- Construction Name

OS:StandardsInformation:Construction,
  {ecf191ed-8faa-4588-b9b4-1cd2ba7a7c39}, !- Handle
  {d10d7c31-e0d7-4a9a-8ffb-c1c6c99cbdfb}; !- Construction Name

OS:StandardsInformation:Construction,
  {4368d8ff-314d-498b-afca-e62968fbfaeb}, !- Handle
  {9574033f-2e6f-4c99-8892-ce4e87cb81e8}; !- Construction Name

OS:DefaultSurfaceConstructions,
  {cacea0d6-3514-43b2-87c9-2997ae4e1907}, !- Handle
  Default Surface Constructions 30,       !- Name
  {7a0fe5d2-a690-4c80-b612-8e6f354db002}, !- Floor Construction Name
  {b6dd403b-9568-4478-833b-ff559be61f38}, !- Wall Construction Name
  {5e998b0f-1397-47f2-8d50-93121c7b9e0e}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8daa1e3e-5b47-4548-ad5f-81834473ff68}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {198c4a39-4bc4-4898-aa55-7ed35fc5ffcd}, !- Fixed Window Construction Name
  {198c4a39-4bc4-4898-aa55-7ed35fc5ffcd}, !- Operable Window Construction Name
  {750e14bd-a03e-4b37-aa47-0ecf2de028a7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Tubular Daylight Dome Construction Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {05538a8d-2a7b-4955-a946-083e37cf8065}, !- Handle
  Interior Partition,                     !- Name
  {ab8e24f9-cd86-4929-b725-5b2e53f51b8a}, !- Surface Rendering Name
  {374846ca-f270-44dd-ad76-fe1056edbf14}; !- Layer 1

OS:StandardsInformation:Construction,
  {d5566b08-ee0b-4ba0-8b6f-1d92cdeab88d}, !- Handle
  {05538a8d-2a7b-4955-a946-083e37cf8065}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {7a0fe5d2-a690-4c80-b612-8e6f354db002}, !- Handle
  AQ_Office_2024_Office ground 2015 2024 6A, !- Name
  {2419a296-e72a-43ae-b56b-59e5bf68daf0}, !- Surface Rendering Name
  {0037b236-a1ba-47dc-8fea-7bcd4dc1b041}, !- Layer 1
  {12576903-aa48-4e84-ba8e-d98394ed45b2}; !- Layer 2

OS:StandardsInformation:Construction,
  {3ed2105f-bf9b-486f-8e6c-4f4a0e0d9d59}, !- Handle
  {7a0fe5d2-a690-4c80-b612-8e6f354db002}; !- Construction Name

OS:Construction,
  {b6dd403b-9568-4478-833b-ff559be61f38}, !- Handle
  AQ_Office_2024_Office Wall 2015 2024 6A, !- Name
  {cf28eae1-56cf-4399-a633-27a82d336296}, !- Surface Rendering Name
  {22cbaece-2d18-4b0b-b59f-c23c081b0506}, !- Layer 1
  {0037b236-a1ba-47dc-8fea-7bcd4dc1b041}, !- Layer 2
  {12576903-aa48-4e84-ba8e-d98394ed45b2}, !- Layer 3
  {39ba22fc-d55d-417c-8cf2-773c12ed2872}; !- Layer 4

OS:StandardsInformation:Construction,
  {51aecca5-198b-4f6b-b485-dba06cdbceff}, !- Handle
  {b6dd403b-9568-4478-833b-ff559be61f38}; !- Construction Name

OS:Construction,
  {5e998b0f-1397-47f2-8d50-93121c7b9e0e}, !- Handle
  AQ_Office_2024_Office roof 2015 2024 6A, !- Name
  {7a4f3068-1652-4e08-bb47-db68d723cd57}, !- Surface Rendering Name
  {58ce83cd-2212-4264-b4d4-e9a605e8d82c}, !- Layer 1
  {c410ae74-aabc-43a2-820b-a6eb76cbafd6}, !- Layer 2
  {12576903-aa48-4e84-ba8e-d98394ed45b2}; !- Layer 3

OS:StandardsInformation:Construction,
  {0b3d35c1-6cd6-4eb4-b004-da555393c503}, !- Handle
  {5e998b0f-1397-47f2-8d50-93121c7b9e0e}; !- Construction Name

OS:Construction,
  {5c36b4a9-5709-4124-89fd-d199394bb577}, !- Handle
  Interior Floor,                         !- Name
  {b4f2b349-ce74-4eba-848c-ea710c9159ef}, !- Surface Rendering Name
  {7ee2b20e-ac8f-4215-9da0-f5b138189918}, !- Layer 1
  {57692f8d-153f-45ff-bc9d-1193557a2b72}, !- Layer 2
  {97849476-e9da-4315-bfae-91c61306fb6f}; !- Layer 3

OS:StandardsInformation:Construction,
  {83ffa45f-865f-49ed-921f-489080409445}, !- Handle
  {5c36b4a9-5709-4124-89fd-d199394bb577}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {4410f03f-49a7-413a-a05f-02f61953e647}, !- Handle
  Interior Wall,                          !- Name
  {721fbd63-2d6d-49b4-9009-479e6519c07c}, !- Surface Rendering Name
  {b43cfe69-a0d9-4e3c-8183-13ea88689e3b}, !- Layer 1
  {a1d870c4-fd03-4a93-b0b7-93abf249712d}, !- Layer 2
  {b43cfe69-a0d9-4e3c-8183-13ea88689e3b}; !- Layer 3

OS:StandardsInformation:Construction,
  {ec3dc436-d677-45db-b3f8-58a728c8a1be}, !- Handle
  {4410f03f-49a7-413a-a05f-02f61953e647}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {8c662c52-6285-428f-9690-47706c792cd2}, !- Handle
  Interior Ceiling,                       !- Name
  {70e33a0c-418c-4d32-bc6e-5eae3fd3179b}, !- Surface Rendering Name
  {97849476-e9da-4315-bfae-91c61306fb6f}, !- Layer 1
  {57692f8d-153f-45ff-bc9d-1193557a2b72}, !- Layer 2
  {7ee2b20e-ac8f-4215-9da0-f5b138189918}; !- Layer 3

OS:StandardsInformation:Construction,
  {5452e06c-232b-459e-8a59-8e15c3ab877e}, !- Handle
  {8c662c52-6285-428f-9690-47706c792cd2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {04dfb670-8c23-4b19-9184-758e8785ebd4}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {7943fccc-8014-4185-b8ae-bfb42d4e2546}, !- Surface Rendering Name
  {54737890-499d-47d5-9e87-85a6aafa80a4}, !- Layer 1
  {57d6902a-4e12-42e0-9a59-bd63ba44cdfc}; !- Layer 2

OS:StandardsInformation:Construction,
  {0189c070-dab5-405b-b3c1-90778a9fc572}, !- Handle
  {04dfb670-8c23-4b19-9184-758e8785ebd4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {198c4a39-4bc4-4898-aa55-7ed35fc5ffcd}, !- Handle
  Double Glazing 1.3,                     !- Name
  {e315336e-44cf-4f43-92d4-c148ea8ab8a8}, !- Surface Rendering Name
  {e88f725b-2106-49db-80b5-7bdf39112dbe}; !- Layer 1

OS:StandardsInformation:Construction,
  {40dccc6c-a98c-46ac-8be0-8dc7e7234cae}, !- Handle
  {198c4a39-4bc4-4898-aa55-7ed35fc5ffcd}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {858bb456-2afb-4533-b07d-6a720a69b59c}, !- Handle
  Exterior Door,                          !- Name
  {760617e9-2c0e-4148-85bc-b654b47b6311}, !- Surface Rendering Name
  {29f7c5b3-18f2-413b-81f4-399813f55bc9}, !- Layer 1
  {7a9898ec-b254-4951-b45e-20239681d950}; !- Layer 2

OS:StandardsInformation:Construction,
  {91febb77-1e9b-49b8-943a-1e048ff974d8}, !- Handle
  {858bb456-2afb-4533-b07d-6a720a69b59c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Handle
  Interior Window,                        !- Name
  {18d2e653-08f9-493f-9f28-fcc1c223b5dc}, !- Surface Rendering Name
  {6963b538-202e-494f-ba4b-d96a31198a0b}; !- Layer 1

OS:StandardsInformation:Construction,
  {070b0b08-adca-41e6-816d-f7d4455a9664}, !- Handle
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ca9b20a6-8295-4242-b31f-5f9152c473ce}, !- Handle
  Interior Door,                          !- Name
  {adf85fa4-650b-4d1d-b0b0-61c742e1ec90}, !- Surface Rendering Name
  {374846ca-f270-44dd-ad76-fe1056edbf14}; !- Layer 1

OS:StandardsInformation:Construction,
  {da0b29b5-1f98-4531-8581-6b87f202ee98}, !- Handle
  {ca9b20a6-8295-4242-b31f-5f9152c473ce}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {374846ca-f270-44dd-ad76-fe1056edbf14}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08065ea3-0a2a-4427-a80c-2393269feca7}, !- Handle
  {374846ca-f270-44dd-ad76-fe1056edbf14}; !- Material Name

OS:Material,
  {0037b236-a1ba-47dc-8fea-7bcd4dc1b041}, !- Handle
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f083d582-b927-4366-82c9-489a28d55bc0}, !- Handle
  {0037b236-a1ba-47dc-8fea-7bcd4dc1b041}; !- Material Name

OS:Material,
  {12576903-aa48-4e84-ba8e-d98394ed45b2}, !- Handle
  AQNC2024expanded polystyrene type I 15 cm 1, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {220054f2-1d10-4582-8d15-7e479678d984}, !- Handle
  {12576903-aa48-4e84-ba8e-d98394ed45b2}; !- Material Name

OS:Material,
  {22cbaece-2d18-4b0b-b59f-c23c081b0506}, !- Handle
  AQNC2024Stucco 25 mm,                   !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9f2fdcb3-82b0-4556-818b-d651ae140b5a}, !- Handle
  {22cbaece-2d18-4b0b-b59f-c23c081b0506}; !- Material Name

OS:Material,
  {39ba22fc-d55d-417c-8cf2-773c12ed2872}, !- Handle
  AQNC2024gypsum board,                   !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
