<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 4966_chemin Queen-Mary (CSL+HMS+MTL)_267678_Y_1961_med RUN PERIOD 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270
  2026-03-16
  16:59:23
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.03.16 16:58</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>4966_chemin Queen-Mary (CSL+HMS+MTL)_267678_Y_1961_med</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2026-03-16
  16:59:23</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    16:59:23</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     9857.95</td>
    <td align="right">     1017.84</td>
    <td align="right">     1017.84</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     9857.95</td>
    <td align="right">     1017.84</td>
    <td align="right">     1017.84</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    31270.07</td>
    <td align="right">     3228.66</td>
    <td align="right">     3228.66</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    31270.07</td>
    <td align="right">     3228.66</td>
    <td align="right">     3228.66</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     9685.17</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     9685.17</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     6422.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      663.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      532.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      766.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      536.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      658.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      167.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   265509.48</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.87</td>
    <td align="right">        0.00</td>
    <td align="right">      540.78</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     9746.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.87</td>
    <td align="right">        0.00</td>
    <td align="right">   266050.26</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     6422.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      663.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      532.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      766.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      536.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      658.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      167.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   265509.48</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.87</td>
    <td align="right">        0.00</td>
    <td align="right">      540.78</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     6422.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      663.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      532.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      766.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      536.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">      658.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">      167.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   265509.48</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.87</td>
    <td align="right">        0.00</td>
    <td align="right">      540.78</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       54.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      872.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       79.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1006.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">       27.47</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       54.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      872.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       79.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1006.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    9746.080</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    9746.080</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    9746.080</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    9746.080</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">   266050.26</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">   266050.26</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">   266050.26</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2816.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    16:59:23</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.03.16 16:58</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3114.47</td>
    <td align="right">      562.22</td>
    <td align="right">      995.01</td>
    <td align="right">      562.22</td>
    <td align="right">      995.01</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3114.47</td>
    <td align="right">      562.22</td>
    <td align="right">      995.01</td>
    <td align="right">      562.22</td>
    <td align="right">      995.01</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1245.79</td>
    <td align="right">      224.89</td>
    <td align="right">      398.01</td>
    <td align="right">      224.89</td>
    <td align="right">      398.01</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3114.47</td>
    <td align="right">      562.22</td>
    <td align="right">      995.01</td>
    <td align="right">      562.22</td>
    <td align="right">      995.01</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3114.47</td>
    <td align="right">      562.22</td>
    <td align="right">      995.01</td>
    <td align="right">      562.22</td>
    <td align="right">      995.01</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1245.79</td>
    <td align="right">      224.89</td>
    <td align="right">      398.01</td>
    <td align="right">      224.89</td>
    <td align="right">      398.01</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2421.29</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      248.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">       99.50</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      248.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">       99.50</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      248.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">       99.50</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      248.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">       99.50</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      248.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">       99.50</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      248.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">       99.50</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      248.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">       99.50</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      248.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">       99.50</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4387.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4387.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4387.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4387.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9685.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36803.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3114.47</td>
    <td align="right">        0.00</td>
    <td align="right">     1245.79</td>
    <td align="right">     1245.79</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9685.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36803.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3114.47</td>
    <td align="right">        0.00</td>
    <td align="right">     1245.79</td>
    <td align="right">     1245.79</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_849_CBAA833D_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_851_C114CE57_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_852_3E6573AD_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_854_4485A948_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_856_F083F93F_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_857_A76EEF71_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_858_2500487A_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_859_2D038338_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_861_223DCB2D_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_863_1B2C533F_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_866_AF8D3312_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21_SPACE</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_867_A9495E21_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691_SPACE</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_868_43F62691_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27_SPACE</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_869_6B60CB27_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E_SPACE</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9685.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9685.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     9685.17</td>
    <td align="right">     9685.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6782</td>
    <td align="right">       19.54</td>
    <td align="right">      5.2806</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9685.17</td>
    <td align="right">     9685.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    16:59:23</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">24-DEC-05:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">17-FEB-13:00</td>
    <td align="right">-</td>
    <td align="right">07-AUG-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1985768.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2265.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10228.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    16998.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    14105.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14091.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  2029365.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14091.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1985768.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2265.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    10228.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    16998.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    14105.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14091.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    16:59:23</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    20338.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2100.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1685.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2428.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1697.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     2084.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      529.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    30865.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2100.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      216.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      174.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      250.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      175.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      215.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       54.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3186.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2100.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      216.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      174.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      250.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      175.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      215.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       54.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3186.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    16:59:23</b></p>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000410</td>
    <td align="right">      439.83</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.000531</td>
    <td align="right">      569.74</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.000606</td>
    <td align="right">      649.55</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">    0.001382</td>
    <td align="right">     1481.37</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">    0.000716</td>
    <td align="right">      767.38</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.000922</td>
    <td align="right">      988.67</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">    0.001052</td>
    <td align="right">     1128.22</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">    0.002562</td>
    <td align="right">     2746.38</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">    0.000402</td>
    <td align="right">      431.37</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">    0.000521</td>
    <td align="right">      558.68</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">    0.000595</td>
    <td align="right">      637.87</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">    0.001372</td>
    <td align="right">     1470.69</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">    0.000730</td>
    <td align="right">      782.49</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">    0.000941</td>
    <td align="right">     1008.95</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.001073</td>
    <td align="right">     1149.79</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">    0.002580</td>
    <td align="right">     2765.65</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT</td>
    <td align="right">    0.778517</td>
    <td align="right">    0.000582</td>
    <td align="right">    0.778517</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 1</td>
    <td align="right">        1.10</td>
    <td align="right">    0.000773</td>
    <td align="right">        1.10</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 2</td>
    <td align="right">        1.21</td>
    <td align="right">    0.000873</td>
    <td align="right">        1.21</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 3</td>
    <td align="right">        2.66</td>
    <td align="right">    0.001968</td>
    <td align="right">        2.66</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 4</td>
    <td align="right">        1.53</td>
    <td align="right">    0.001055</td>
    <td align="right">        1.53</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 5</td>
    <td align="right">        2.52</td>
    <td align="right">    0.001477</td>
    <td align="right">        2.52</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 6</td>
    <td align="right">        2.79</td>
    <td align="right">    0.001667</td>
    <td align="right">        2.79</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 7</td>
    <td align="right">        4.93</td>
    <td align="right">    0.003648</td>
    <td align="right">        4.93</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 8</td>
    <td align="right">    0.763197</td>
    <td align="right">    0.000571</td>
    <td align="right">    0.763197</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 9</td>
    <td align="right">    0.993811</td>
    <td align="right">    0.000740</td>
    <td align="right">    0.993811</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 10</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000846</td>
    <td align="right">        1.14</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 11</td>
    <td align="right">        2.64</td>
    <td align="right">    0.001954</td>
    <td align="right">        2.64</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 13</td>
    <td align="right">        1.94</td>
    <td align="right">    0.001158</td>
    <td align="right">        1.94</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 12</td>
    <td align="right">        2.96</td>
    <td align="right">    0.001594</td>
    <td align="right">        2.96</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 14</td>
    <td align="right">        3.19</td>
    <td align="right">    0.001776</td>
    <td align="right">        3.19</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 15</td>
    <td align="right">        4.97</td>
    <td align="right">    0.003673</td>
    <td align="right">        4.97</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 16</td>
    <td align="right">    0.599512</td>
    <td align="right">    0.000468</td>
    <td align="right">    0.599512</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 17</td>
    <td align="right">        1.27</td>
    <td align="right">    0.000444</td>
    <td align="right">        1.27</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 18</td>
    <td align="right">        1.63</td>
    <td align="right">    0.000474</td>
    <td align="right">        1.63</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 19</td>
    <td align="right">        7.98</td>
    <td align="right">    0.005920</td>
    <td align="right">        7.98</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">    26349.30</td>
    <td align="right">    0.000582</td>
    <td align="right">      551.95</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">    35006.14</td>
    <td align="right">    0.000773</td>
    <td align="right">      720.78</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">    39516.90</td>
    <td align="right">    0.000873</td>
    <td align="right">      818.71</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">    89066.35</td>
    <td align="right">    0.001968</td>
    <td align="right">     1859.01</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">    47732.01</td>
    <td align="right">    0.001055</td>
    <td align="right">      975.87</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">    66863.59</td>
    <td align="right">    0.001477</td>
    <td align="right">     1317.25</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">    75455.56</td>
    <td align="right">    0.001667</td>
    <td align="right">     1492.33</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">   165105.09</td>
    <td align="right">    0.003648</td>
    <td align="right">     3446.35</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">    25838.32</td>
    <td align="right">    0.000571</td>
    <td align="right">      541.29</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">    33511.30</td>
    <td align="right">    0.000740</td>
    <td align="right">      701.17</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">    38284.51</td>
    <td align="right">    0.000846</td>
    <td align="right">      800.62</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">    88422.11</td>
    <td align="right">    0.001954</td>
    <td align="right">     1845.58</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">    52392.82</td>
    <td align="right">    0.001158</td>
    <td align="right">     1035.99</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">    72146.26</td>
    <td align="right">    0.001594</td>
    <td align="right">     1397.86</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">    80386.72</td>
    <td align="right">    0.001776</td>
    <td align="right">     1566.99</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">   166267.54</td>
    <td align="right">    0.003673</td>
    <td align="right">     3470.58</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">    21201.40</td>
    <td align="right">    0.000468</td>
    <td align="right">      450.35</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">    20089.48</td>
    <td align="right">    0.000444</td>
    <td align="right">      367.73</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">    21460.66</td>
    <td align="right">    0.000474</td>
    <td align="right">      386.53</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">   267952.14</td>
    <td align="right">    0.005920</td>
    <td align="right">     5598.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">   323667.91</td>
    <td align="right">    0.007151</td>
    <td align="right">     4579.52</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       47.59</td>
    <td align="right">       47.59</td>
    <td align="right">       47.59</td>
    <td align="right">       47.59</td>
    <td align="right">       47.59</td>
    <td align="right">       47.59</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">       47.59</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       47.59</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">       27.35</td>
    <td align="right">        7.22</td>
    <td align="right">       12.51</td>
    <td align="right">    0.014281</td>
    <td align="right">    0.008500</td>
    <td align="right">  1706548.75</td>
    <td align="right">    0.060954</td>
    <td align="right">       47.59</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">       47.59</td>
    <td align="right">    16998.10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.060954</td>
    <td align="right">    0.000008</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.007151</td>
    <td align="right">    0.000067</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.060954</td>
    <td align="right">        7.31</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  1706548.75</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.086529</td>
    <td align="right">       10.38</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  2033940.67</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.055210</td>
    <td align="right">        6.63</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  2549179.84</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000104</td>
    <td align="right">    0.012509</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     2187.84</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">    0.060954</td>
    <td align="right">    15572.96</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.086529</td>
    <td align="right">    22106.93</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.055210</td>
    <td align="right">    14105.42</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.060954</td>
    <td align="right">  1706548.75</td>
    <td align="right">    0.086529</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.086529</td>
    <td align="right">    21264.55</td>
    <td align="right">       56.20</td>
    <td align="right">   125960.26</td>
    <td align="right">        5.62</td>
    <td align="right">    12596.03</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">  2498888.71</td>
    <td align="right">    0.055210</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000104</td>
    <td align="right">        4.44</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000104</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    16:59:23</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ0 | ROOM_847_BF20FE0D..FACE5_GLZ1 | ROOM_847_BF20FE0D..FACE5_GLZ10 | ROOM_847_BF20FE0D..FACE5_GLZ11 | ROOM_847_BF20FE0D..FACE5_GLZ2 | ROOM_847_BF20FE0D..FACE5_GLZ3 | ROOM_847_BF20FE0D..FACE5_GLZ4 | ROOM_847_BF20FE0D..FACE5_GLZ5 | ROOM_847_BF20FE0D..FACE5_GLZ6 | ROOM_847_BF20FE0D..FACE5_GLZ7 | ROOM_847_BF20FE0D..FACE5_GLZ8 | ROOM_847_BF20FE0D..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ0 | ROOM_848_4F8B0F57..FACE5_GLZ1 | ROOM_848_4F8B0F57..FACE5_GLZ10 | ROOM_848_4F8B0F57..FACE5_GLZ11 | ROOM_848_4F8B0F57..FACE5_GLZ2 | ROOM_848_4F8B0F57..FACE5_GLZ3 | ROOM_848_4F8B0F57..FACE5_GLZ4 | ROOM_848_4F8B0F57..FACE5_GLZ5 | ROOM_848_4F8B0F57..FACE5_GLZ6 | ROOM_848_4F8B0F57..FACE5_GLZ7 | ROOM_848_4F8B0F57..FACE5_GLZ8 | ROOM_848_4F8B0F57..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ0 | ROOM_849_CBAA833D..FACE5_GLZ1 | ROOM_849_CBAA833D..FACE5_GLZ10 | ROOM_849_CBAA833D..FACE5_GLZ11 | ROOM_849_CBAA833D..FACE5_GLZ2 | ROOM_849_CBAA833D..FACE5_GLZ3 | ROOM_849_CBAA833D..FACE5_GLZ4 | ROOM_849_CBAA833D..FACE5_GLZ5 | ROOM_849_CBAA833D..FACE5_GLZ6 | ROOM_849_CBAA833D..FACE5_GLZ7 | ROOM_849_CBAA833D..FACE5_GLZ8 | ROOM_849_CBAA833D..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ0 | ROOM_851_C114CE57..FACE5_GLZ1 | ROOM_851_C114CE57..FACE5_GLZ10 | ROOM_851_C114CE57..FACE5_GLZ11 | ROOM_851_C114CE57..FACE5_GLZ2 | ROOM_851_C114CE57..FACE5_GLZ3 | ROOM_851_C114CE57..FACE5_GLZ4 | ROOM_851_C114CE57..FACE5_GLZ5 | ROOM_851_C114CE57..FACE5_GLZ6 | ROOM_851_C114CE57..FACE5_GLZ7 | ROOM_851_C114CE57..FACE5_GLZ8 | ROOM_851_C114CE57..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ0 | ROOM_852_3E6573AD..FACE5_GLZ1 | ROOM_852_3E6573AD..FACE5_GLZ10 | ROOM_852_3E6573AD..FACE5_GLZ11 | ROOM_852_3E6573AD..FACE5_GLZ12 | ROOM_852_3E6573AD..FACE5_GLZ13 | ROOM_852_3E6573AD..FACE5_GLZ14 | ROOM_852_3E6573AD..FACE5_GLZ15 | ROOM_852_3E6573AD..FACE5_GLZ16 | ROOM_852_3E6573AD..FACE5_GLZ17 | ROOM_852_3E6573AD..FACE5_GLZ18 | ROOM_852_3E6573AD..FACE5_GLZ19 | ROOM_852_3E6573AD..FACE5_GLZ2 | ROOM_852_3E6573AD..FACE5_GLZ20 | ROOM_852_3E6573AD..FACE5_GLZ21 | ROOM_852_3E6573AD..FACE5_GLZ3 | ROOM_852_3E6573AD..FACE5_GLZ4 | ROOM_852_3E6573AD..FACE5_GLZ5 | ROOM_852_3E6573AD..FACE5_GLZ6 | ROOM_852_3E6573AD..FACE5_GLZ7 | ROOM_852_3E6573AD..FACE5_GLZ8 | ROOM_852_3E6573AD..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ0 | ROOM_853_EDB4EEB1..FACE5_GLZ1 | ROOM_853_EDB4EEB1..FACE5_GLZ10 | ROOM_853_EDB4EEB1..FACE5_GLZ11 | ROOM_853_EDB4EEB1..FACE5_GLZ12 | ROOM_853_EDB4EEB1..FACE5_GLZ13 | ROOM_853_EDB4EEB1..FACE5_GLZ14 | ROOM_853_EDB4EEB1..FACE5_GLZ15 | ROOM_853_EDB4EEB1..FACE5_GLZ16 | ROOM_853_EDB4EEB1..FACE5_GLZ17 | ROOM_853_EDB4EEB1..FACE5_GLZ18 | ROOM_853_EDB4EEB1..FACE5_GLZ19 | ROOM_853_EDB4EEB1..FACE5_GLZ2 | ROOM_853_EDB4EEB1..FACE5_GLZ20 | ROOM_853_EDB4EEB1..FACE5_GLZ21 | ROOM_853_EDB4EEB1..FACE5_GLZ3 | ROOM_853_EDB4EEB1..FACE5_GLZ4 | ROOM_853_EDB4EEB1..FACE5_GLZ5 | ROOM_853_EDB4EEB1..FACE5_GLZ6 | ROOM_853_EDB4EEB1..FACE5_GLZ7 | ROOM_853_EDB4EEB1..FACE5_GLZ8 | ROOM_853_EDB4EEB1..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ0 | ROOM_854_4485A948..FACE5_GLZ1 | ROOM_854_4485A948..FACE5_GLZ10 | ROOM_854_4485A948..FACE5_GLZ11 | ROOM_854_4485A948..FACE5_GLZ12 | ROOM_854_4485A948..FACE5_GLZ13 | ROOM_854_4485A948..FACE5_GLZ14 | ROOM_854_4485A948..FACE5_GLZ15 | ROOM_854_4485A948..FACE5_GLZ16 | ROOM_854_4485A948..FACE5_GLZ17 | ROOM_854_4485A948..FACE5_GLZ18 | ROOM_854_4485A948..FACE5_GLZ19 | ROOM_854_4485A948..FACE5_GLZ2 | ROOM_854_4485A948..FACE5_GLZ20 | ROOM_854_4485A948..FACE5_GLZ21 | ROOM_854_4485A948..FACE5_GLZ3 | ROOM_854_4485A948..FACE5_GLZ4 | ROOM_854_4485A948..FACE5_GLZ5 | ROOM_854_4485A948..FACE5_GLZ6 | ROOM_854_4485A948..FACE5_GLZ7 | ROOM_854_4485A948..FACE5_GLZ8 | ROOM_854_4485A948..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ0 | ROOM_856_F083F93F..FACE5_GLZ1 | ROOM_856_F083F93F..FACE5_GLZ10 | ROOM_856_F083F93F..FACE5_GLZ11 | ROOM_856_F083F93F..FACE5_GLZ12 | ROOM_856_F083F93F..FACE5_GLZ13 | ROOM_856_F083F93F..FACE5_GLZ14 | ROOM_856_F083F93F..FACE5_GLZ15 | ROOM_856_F083F93F..FACE5_GLZ16 | ROOM_856_F083F93F..FACE5_GLZ17 | ROOM_856_F083F93F..FACE5_GLZ18 | ROOM_856_F083F93F..FACE5_GLZ19 | ROOM_856_F083F93F..FACE5_GLZ2 | ROOM_856_F083F93F..FACE5_GLZ20 | ROOM_856_F083F93F..FACE5_GLZ21 | ROOM_856_F083F93F..FACE5_GLZ3 | ROOM_856_F083F93F..FACE5_GLZ4 | ROOM_856_F083F93F..FACE5_GLZ5 | ROOM_856_F083F93F..FACE5_GLZ6 | ROOM_856_F083F93F..FACE5_GLZ7 | ROOM_856_F083F93F..FACE5_GLZ8 | ROOM_856_F083F93F..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ0 | ROOM_857_A76EEF71..FACE5_GLZ1 | ROOM_857_A76EEF71..FACE5_GLZ10 | ROOM_857_A76EEF71..FACE5_GLZ11 | ROOM_857_A76EEF71..FACE5_GLZ2 | ROOM_857_A76EEF71..FACE5_GLZ3 | ROOM_857_A76EEF71..FACE5_GLZ4 | ROOM_857_A76EEF71..FACE5_GLZ5 | ROOM_857_A76EEF71..FACE5_GLZ6 | ROOM_857_A76EEF71..FACE5_GLZ7 | ROOM_857_A76EEF71..FACE5_GLZ8 | ROOM_857_A76EEF71..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ0 | ROOM_858_2500487A..FACE5_GLZ1 | ROOM_858_2500487A..FACE5_GLZ10 | ROOM_858_2500487A..FACE5_GLZ11 | ROOM_858_2500487A..FACE5_GLZ2 | ROOM_858_2500487A..FACE5_GLZ3 | ROOM_858_2500487A..FACE5_GLZ4 | ROOM_858_2500487A..FACE5_GLZ5 | ROOM_858_2500487A..FACE5_GLZ6 | ROOM_858_2500487A..FACE5_GLZ7 | ROOM_858_2500487A..FACE5_GLZ8 | ROOM_858_2500487A..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ0 | ROOM_859_2D038338..FACE5_GLZ1 | ROOM_859_2D038338..FACE5_GLZ10 | ROOM_859_2D038338..FACE5_GLZ11 | ROOM_859_2D038338..FACE5_GLZ2 | ROOM_859_2D038338..FACE5_GLZ3 | ROOM_859_2D038338..FACE5_GLZ4 | ROOM_859_2D038338..FACE5_GLZ5 | ROOM_859_2D038338..FACE5_GLZ6 | ROOM_859_2D038338..FACE5_GLZ7 | ROOM_859_2D038338..FACE5_GLZ8 | ROOM_859_2D038338..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ0 | ROOM_861_223DCB2D..FACE5_GLZ1 | ROOM_861_223DCB2D..FACE5_GLZ10 | ROOM_861_223DCB2D..FACE5_GLZ11 | ROOM_861_223DCB2D..FACE5_GLZ2 | ROOM_861_223DCB2D..FACE5_GLZ3 | ROOM_861_223DCB2D..FACE5_GLZ4 | ROOM_861_223DCB2D..FACE5_GLZ5 | ROOM_861_223DCB2D..FACE5_GLZ6 | ROOM_861_223DCB2D..FACE5_GLZ7 | ROOM_861_223DCB2D..FACE5_GLZ8 | ROOM_861_223DCB2D..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ0 | ROOM_862_AAEA82F8..FACE5_GLZ1 | ROOM_862_AAEA82F8..FACE5_GLZ10 | ROOM_862_AAEA82F8..FACE5_GLZ11 | ROOM_862_AAEA82F8..FACE5_GLZ12 | ROOM_862_AAEA82F8..FACE5_GLZ13 | ROOM_862_AAEA82F8..FACE5_GLZ14 | ROOM_862_AAEA82F8..FACE5_GLZ15 | ROOM_862_AAEA82F8..FACE5_GLZ16 | ROOM_862_AAEA82F8..FACE5_GLZ17 | ROOM_862_AAEA82F8..FACE5_GLZ18 | ROOM_862_AAEA82F8..FACE5_GLZ19 | ROOM_862_AAEA82F8..FACE5_GLZ2 | ROOM_862_AAEA82F8..FACE5_GLZ20 | ROOM_862_AAEA82F8..FACE5_GLZ21 | ROOM_862_AAEA82F8..FACE5_GLZ3 | ROOM_862_AAEA82F8..FACE5_GLZ4 | ROOM_862_AAEA82F8..FACE5_GLZ5 | ROOM_862_AAEA82F8..FACE5_GLZ6 | ROOM_862_AAEA82F8..FACE5_GLZ7 | ROOM_862_AAEA82F8..FACE5_GLZ8 | ROOM_862_AAEA82F8..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ0 | ROOM_863_1B2C533F..FACE5_GLZ1 | ROOM_863_1B2C533F..FACE5_GLZ10 | ROOM_863_1B2C533F..FACE5_GLZ11 | ROOM_863_1B2C533F..FACE5_GLZ12 | ROOM_863_1B2C533F..FACE5_GLZ13 | ROOM_863_1B2C533F..FACE5_GLZ14 | ROOM_863_1B2C533F..FACE5_GLZ15 | ROOM_863_1B2C533F..FACE5_GLZ16 | ROOM_863_1B2C533F..FACE5_GLZ17 | ROOM_863_1B2C533F..FACE5_GLZ18 | ROOM_863_1B2C533F..FACE5_GLZ19 | ROOM_863_1B2C533F..FACE5_GLZ2 | ROOM_863_1B2C533F..FACE5_GLZ20 | ROOM_863_1B2C533F..FACE5_GLZ21 | ROOM_863_1B2C533F..FACE5_GLZ3 | ROOM_863_1B2C533F..FACE5_GLZ4 | ROOM_863_1B2C533F..FACE5_GLZ5 | ROOM_863_1B2C533F..FACE5_GLZ6 | ROOM_863_1B2C533F..FACE5_GLZ7 | ROOM_863_1B2C533F..FACE5_GLZ8 | ROOM_863_1B2C533F..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ0 | ROOM_864_9A8B1D6A..FACE5_GLZ1 | ROOM_864_9A8B1D6A..FACE5_GLZ10 | ROOM_864_9A8B1D6A..FACE5_GLZ11 | ROOM_864_9A8B1D6A..FACE5_GLZ12 | ROOM_864_9A8B1D6A..FACE5_GLZ13 | ROOM_864_9A8B1D6A..FACE5_GLZ14 | ROOM_864_9A8B1D6A..FACE5_GLZ15 | ROOM_864_9A8B1D6A..FACE5_GLZ16 | ROOM_864_9A8B1D6A..FACE5_GLZ17 | ROOM_864_9A8B1D6A..FACE5_GLZ18 | ROOM_864_9A8B1D6A..FACE5_GLZ19 | ROOM_864_9A8B1D6A..FACE5_GLZ2 | ROOM_864_9A8B1D6A..FACE5_GLZ20 | ROOM_864_9A8B1D6A..FACE5_GLZ21 | ROOM_864_9A8B1D6A..FACE5_GLZ3 | ROOM_864_9A8B1D6A..FACE5_GLZ4 | ROOM_864_9A8B1D6A..FACE5_GLZ5 | ROOM_864_9A8B1D6A..FACE5_GLZ6 | ROOM_864_9A8B1D6A..FACE5_GLZ7 | ROOM_864_9A8B1D6A..FACE5_GLZ8 | ROOM_864_9A8B1D6A..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ0 | ROOM_866_AF8D3312..FACE5_GLZ1 | ROOM_866_AF8D3312..FACE5_GLZ10 | ROOM_866_AF8D3312..FACE5_GLZ11 | ROOM_866_AF8D3312..FACE5_GLZ12 | ROOM_866_AF8D3312..FACE5_GLZ13 | ROOM_866_AF8D3312..FACE5_GLZ14 | ROOM_866_AF8D3312..FACE5_GLZ15 | ROOM_866_AF8D3312..FACE5_GLZ16 | ROOM_866_AF8D3312..FACE5_GLZ17 | ROOM_866_AF8D3312..FACE5_GLZ18 | ROOM_866_AF8D3312..FACE5_GLZ19 | ROOM_866_AF8D3312..FACE5_GLZ2 | ROOM_866_AF8D3312..FACE5_GLZ20 | ROOM_866_AF8D3312..FACE5_GLZ21 | ROOM_866_AF8D3312..FACE5_GLZ3 | ROOM_866_AF8D3312..FACE5_GLZ4 | ROOM_866_AF8D3312..FACE5_GLZ5 | ROOM_866_AF8D3312..FACE5_GLZ6 | ROOM_866_AF8D3312..FACE5_GLZ7 | ROOM_866_AF8D3312..FACE5_GLZ8 | ROOM_866_AF8D3312..FACE5_GLZ9 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    16:59:23</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    16:59:23</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-5.25</td>
    <td align="right">-6.52</td>
    <td align="right">-4.28</td>
    <td align="right">-0.76</td>
    <td align="right">8.43</td>
    <td align="right">15.52</td>
    <td align="right">20.30</td>
    <td align="right">21.76</td>
    <td align="right">19.28</td>
    <td align="right">13.77</td>
    <td align="right">6.41</td>
    <td align="right">-0.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.74</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">7.27</td>
    <td align="right">35.49</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4966_chemin Queen-Mary (CSL+HMS+MTL)_267678_Y_1961_med</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">888</td>
    <td align="right">768</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">3.16</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.44E-016</td>
    <td align="right">36.99</td>
    <td align="right">-8.88E-016</td>
    <td align="right">7.19</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">140.55</td>
    <td align="right">84.33</td>
    <td align="right">56.22</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">3.16</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.44E-016</td>
    <td align="right">36.99</td>
    <td align="right">-9.71E-016</td>
    <td align="right">7.19</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">140.55</td>
    <td align="right">84.33</td>
    <td align="right">56.22</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">3.16</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.78E-015</td>
    <td align="right">36.99</td>
    <td align="right">-9.16E-016</td>
    <td align="right">7.19</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">140.55</td>
    <td align="right">84.33</td>
    <td align="right">56.22</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">3.16</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.37E-015</td>
    <td align="right">36.99</td>
    <td align="right">-8.17E-015</td>
    <td align="right">7.19</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">140.55</td>
    <td align="right">84.33</td>
    <td align="right">56.22</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.63</td>
    <td align="right">32.73</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.80</td>
    <td align="right">36.99</td>
    <td align="right">0.00</td>
    <td align="right">65.46</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">248.75</td>
    <td align="right">149.25</td>
    <td align="right">99.50</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.63</td>
    <td align="right">32.73</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.80</td>
    <td align="right">36.99</td>
    <td align="right">0.00</td>
    <td align="right">65.46</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">248.75</td>
    <td align="right">149.25</td>
    <td align="right">99.50</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.63</td>
    <td align="right">32.73</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.80</td>
    <td align="right">36.99</td>
    <td align="right">0.00</td>
    <td align="right">65.46</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">248.75</td>
    <td align="right">149.25</td>
    <td align="right">99.50</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.63</td>
    <td align="right">32.73</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.80</td>
    <td align="right">36.99</td>
    <td align="right">-1.63E-014</td>
    <td align="right">65.46</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">248.75</td>
    <td align="right">149.25</td>
    <td align="right">99.50</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">62.30</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.77E-005</td>
    <td align="right">36.99</td>
    <td align="right">58.27</td>
    <td align="right">65.46</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">140.55</td>
    <td align="right">84.33</td>
    <td align="right">56.22</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">62.30</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.77E-005</td>
    <td align="right">36.99</td>
    <td align="right">58.27</td>
    <td align="right">65.46</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">140.55</td>
    <td align="right">84.33</td>
    <td align="right">56.22</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">62.30</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.77E-005</td>
    <td align="right">36.99</td>
    <td align="right">58.27</td>
    <td align="right">65.46</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">140.55</td>
    <td align="right">84.33</td>
    <td align="right">56.22</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">62.30</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.77E-005</td>
    <td align="right">36.99</td>
    <td align="right">58.27</td>
    <td align="right">65.46</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">140.55</td>
    <td align="right">84.33</td>
    <td align="right">56.22</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">32.73</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.19</td>
    <td align="right">0.00</td>
    <td align="right">65.46</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">248.75</td>
    <td align="right">149.25</td>
    <td align="right">99.50</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">32.73</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.77E-016</td>
    <td align="right">7.19</td>
    <td align="right">0.00</td>
    <td align="right">65.46</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">248.75</td>
    <td align="right">149.25</td>
    <td align="right">99.50</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">32.73</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.33E-016</td>
    <td align="right">7.19</td>
    <td align="right">0.00</td>
    <td align="right">65.46</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">248.75</td>
    <td align="right">149.25</td>
    <td align="right">99.50</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">32.73</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.27E-016</td>
    <td align="right">7.19</td>
    <td align="right">-3.70E-017</td>
    <td align="right">65.46</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">248.75</td>
    <td align="right">149.25</td>
    <td align="right">99.50</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">32.73</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.19</td>
    <td align="right">29.80</td>
    <td align="right">7.19</td>
    <td align="right">58.27</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">4387.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1154.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">32.73</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.19</td>
    <td align="right">29.80</td>
    <td align="right">7.19</td>
    <td align="right">58.27</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">4387.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1154.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">32.73</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.19</td>
    <td align="right">29.80</td>
    <td align="right">7.19</td>
    <td align="right">58.27</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">4387.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1154.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">32.73</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.19</td>
    <td align="right">29.80</td>
    <td align="right">7.19</td>
    <td align="right">58.27</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">4387.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1154.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">19.537</td>
    <td align="right">5.119E-002</td>
    <td align="right">4.678</td>
    <td align="right">5.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.959</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_856_F083F93F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">21.5</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_854_4485A948_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">21.5</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_857_A76EEF71_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">21.5</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">21.5</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_849_CBAA833D_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_851_C114CE57_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_866_AF8D3312_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">21.5</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">21.5</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_863_1B2C533F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">21.5</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">21.5</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">59.1</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">59.1</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">59.1</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">59.1</td>
    <td align="right">5.119E-002</td>
    <td align="right">19.537</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
    <td align="right">0.0</td>
    <td align="right">53.2</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_856_F083F93F_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">1960.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
    <td align="right">98.025</td>
    <td align="right">1764.5</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_854_4485A948_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">1960.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
    <td align="right">98.025</td>
    <td align="right">1764.5</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_857_A76EEF71_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1002.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.3</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1002.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.3</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">1960.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
    <td align="right">98.025</td>
    <td align="right">1764.5</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">1960.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
    <td align="right">98.025</td>
    <td align="right">1764.5</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
    <td align="right">98.025</td>
    <td align="right">1764.453</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_849_CBAA833D_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1002.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.3</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1002.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.3</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_851_C114CE57_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1002.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.3</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1002.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.3</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1002.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.3</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1002.503</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.3</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
    <td align="right">50.125</td>
    <td align="right">902.253</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_866_AF8D3312_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">1960.504</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
    <td align="right">98.025</td>
    <td align="right">1764.5</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">1960.504</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
    <td align="right">98.025</td>
    <td align="right">1764.5</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_863_1B2C533F_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">1960.504</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
    <td align="right">98.025</td>
    <td align="right">1764.5</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">1960.504</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
    <td align="right">98.025</td>
    <td align="right">1764.5</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
    <td align="right">98.025</td>
    <td align="right">1764.454</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">5401.289</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
    <td align="right">270.064</td>
    <td align="right">4861.2</td>
    <td align="right">270.064</td>
    <td align="right">270.064</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">5401.289</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
    <td align="right">270.064</td>
    <td align="right">4861.2</td>
    <td align="right">270.064</td>
    <td align="right">270.064</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">5401.289</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
    <td align="right">270.064</td>
    <td align="right">4861.2</td>
    <td align="right">270.064</td>
    <td align="right">270.064</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE MEDIUMOFFICE BUILDING_LIGHTING 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">5401.289</td>
    <td align="right">4.678</td>
    <td align="right">91.398</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
    <td align="right">270.064</td>
    <td align="right">4861.2</td>
    <td align="right">270.064</td>
    <td align="right">270.064</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
    <td align="right">270.064</td>
    <td align="right">4861.160</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_856_F083F93F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">2212.935</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_854_4485A948_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">2212.935</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_857_A76EEF71_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1131.584</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1131.584</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">2212.935</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">2212.935</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
    <td align="right">442.587</td>
    <td align="right">1991.641</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_849_CBAA833D_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1131.584</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1131.584</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_851_C114CE57_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1131.584</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1131.584</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1131.584</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">1131.584</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
    <td align="right">226.317</td>
    <td align="right">1018.426</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_866_AF8D3312_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">2212.935</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">2212.935</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_863_1B2C533F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">2212.935</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">2212.935</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
    <td align="right">442.587</td>
    <td align="right">1991.642</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">6096.749</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">1219.350</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">6096.749</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">1219.350</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">6096.749</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">1219.350</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 30.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">6096.749</td>
    <td align="right">5.281</td>
    <td align="right">103.166</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">1219.350</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
    <td align="right">1219.350</td>
    <td align="right">5487.074</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_849_CBAA833D_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_849_CBAA833D_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_851_C114CE57_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.367</td>
    <td align="right">1.711E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.621</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_851_C114CE57_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.367</td>
    <td align="right">1.711E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.621</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_852_3E6573AD_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_852_3E6573AD_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_854_4485A948_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_854_4485A948_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_856_F083F93F_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.690</td>
    <td align="right">1.646E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.560</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_856_F083F93F_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.690</td>
    <td align="right">1.646E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.560</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_857_A76EEF71_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_857_A76EEF71_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_858_2500487A_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_858_2500487A_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_859_2D038338_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_859_2D038338_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.145</td>
    <td align="right">6.777E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.642</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_861_223DCB2D_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.367</td>
    <td align="right">1.711E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.621</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_861_223DCB2D_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">11.0</td>
    <td align="right">0.367</td>
    <td align="right">1.711E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.621</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_863_1B2C533F_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_863_1B2C533F_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.257</td>
    <td align="right">6.133E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.581</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_866_AF8D3312_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.690</td>
    <td align="right">1.646E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.560</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_866_AF8D3312_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">21.5</td>
    <td align="right">0.690</td>
    <td align="right">1.646E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.560</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">1.193</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.979</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">59.1</td>
    <td align="right">1.193</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.979</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_847_BF20FE0D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_848_4F8B0F57</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_849_CBAA833D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_851_C114CE57</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_852_3E6573AD</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_853_EDB4EEB1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_854_4485A948</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_856_F083F93F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_857_A76EEF71</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_858_2500487A</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_859_2D038338</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_861_223DCB2D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_862_AAEA82F8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_863_1B2C533F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_864_9A8B1D6A</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_866_AF8D3312</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_867_A9495E21</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_868_43F62691</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_869_6B60CB27</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_871_B3C5EC1E</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_847_BF20FE0D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_848_4F8B0F57</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_849_CBAA833D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_851_C114CE57</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_852_3E6573AD</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_853_EDB4EEB1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_854_4485A948</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_856_F083F93F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_857_A76EEF71</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_858_2500487A</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_859_2D038338</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_861_223DCB2D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_862_AAEA82F8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_863_1B2C533F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_864_9A8B1D6A</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_866_AF8D3312</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_867_A9495E21</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_868_43F62691</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_869_6B60CB27</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_871_B3C5EC1E</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">Cooling</td>
    <td align="right">6555.31132</td>
    <td align="right">7538.60802</td>
    <td align="right">0.50747</td>
    <td align="right">0.58359</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">29.61250</td>
    <td align="right">1.35621E-002</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">Heating</td>
    <td align="right">14856.38758</td>
    <td align="right">18570.48447</td>
    <td align="right">0.62281</td>
    <td align="right">0.77852</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">Cooling</td>
    <td align="right">12318.69671</td>
    <td align="right">14166.50121</td>
    <td align="right">0.95363</td>
    <td align="right">1.09667</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">Heating</td>
    <td align="right">19244.22080</td>
    <td align="right">24055.27601</td>
    <td align="right">0.81111</td>
    <td align="right">1.01389</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">Cooling</td>
    <td align="right">13606.39823</td>
    <td align="right">15647.35796</td>
    <td align="right">1.05334</td>
    <td align="right">1.21134</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">29.92250</td>
    <td align="right">1.35626E-002</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">Heating</td>
    <td align="right">21940.19417</td>
    <td align="right">27425.24271</td>
    <td align="right">0.92679</td>
    <td align="right">1.15849</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">Cooling</td>
    <td align="right">17833.25962</td>
    <td align="right">20508.24856</td>
    <td align="right">1.38083</td>
    <td align="right">1.58795</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">29.61250</td>
    <td align="right">1.35621E-002</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">Heating</td>
    <td align="right">50046.36901</td>
    <td align="right">62557.96126</td>
    <td align="right">2.13014</td>
    <td align="right">2.66267</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">Cooling</td>
    <td align="right">17238.11315</td>
    <td align="right">19823.83012</td>
    <td align="right">1.33440</td>
    <td align="right">1.53456</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">24.33983</td>
    <td align="right">1.46528E-002</td>
    <td align="right">419.07168</td>
    <td align="right">21.45018</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">Heating</td>
    <td align="right">25919.46094</td>
    <td align="right">32399.32617</td>
    <td align="right">1.08353</td>
    <td align="right">1.35441</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">419.07168</td>
    <td align="right">21.45018</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">Cooling</td>
    <td align="right">28258.96288</td>
    <td align="right">32497.80732</td>
    <td align="right">2.18763</td>
    <td align="right">2.51578</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">25.16433</td>
    <td align="right">1.46543E-002</td>
    <td align="right">419.07168</td>
    <td align="right">21.45018</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">Heating</td>
    <td align="right">33393.69182</td>
    <td align="right">41742.11477</td>
    <td align="right">1.40389</td>
    <td align="right">1.75487</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">419.07168</td>
    <td align="right">21.45018</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">Cooling</td>
    <td align="right">31305.35541</td>
    <td align="right">36001.15872</td>
    <td align="right">2.42351</td>
    <td align="right">2.78704</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">25.16433</td>
    <td align="right">1.46543E-002</td>
    <td align="right">419.07168</td>
    <td align="right">21.45018</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">Heating</td>
    <td align="right">38107.43236</td>
    <td align="right">47634.29045</td>
    <td align="right">1.60654</td>
    <td align="right">2.00817</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">419.07168</td>
    <td align="right">21.45018</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">Cooling</td>
    <td align="right">43322.30294</td>
    <td align="right">49820.64838</td>
    <td align="right">3.35421</td>
    <td align="right">3.85734</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">24.33983</td>
    <td align="right">1.46528E-002</td>
    <td align="right">419.07168</td>
    <td align="right">21.45018</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">Heating</td>
    <td align="right">92780.93919</td>
    <td align="right">115976.17399</td>
    <td align="right">3.94778</td>
    <td align="right">4.93472</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">419.07168</td>
    <td align="right">21.45018</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">Cooling</td>
    <td align="right">1587.52675</td>
    <td align="right">1825.65576</td>
    <td align="right">0.12290</td>
    <td align="right">0.14134</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">29.19400</td>
    <td align="right">1.35613E-002</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">Heating</td>
    <td align="right">14570.33427</td>
    <td align="right">18212.91783</td>
    <td align="right">0.61056</td>
    <td align="right">0.76320</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">Cooling</td>
    <td align="right">5936.80736</td>
    <td align="right">6827.32846</td>
    <td align="right">0.45961</td>
    <td align="right">0.52855</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">29.31800</td>
    <td align="right">1.35616E-002</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">Heating</td>
    <td align="right">18870.40416</td>
    <td align="right">23588.00520</td>
    <td align="right">0.79505</td>
    <td align="right">0.99381</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">Cooling</td>
    <td align="right">7021.23847</td>
    <td align="right">8074.42424</td>
    <td align="right">0.54357</td>
    <td align="right">0.62510</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">29.53500</td>
    <td align="right">1.35619E-002</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">Heating</td>
    <td align="right">21545.54972</td>
    <td align="right">26931.93715</td>
    <td align="right">0.90987</td>
    <td align="right">1.13734</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">Cooling</td>
    <td align="right">8599.71426</td>
    <td align="right">9889.67140</td>
    <td align="right">0.66588</td>
    <td align="right">0.76576</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">29.81400</td>
    <td align="right">1.35624E-002</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">Heating</td>
    <td align="right">49685.25659</td>
    <td align="right">62106.57074</td>
    <td align="right">2.11467</td>
    <td align="right">2.64334</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">214.29230</td>
    <td align="right">10.96855</td>
    <td align="right">9.14229E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">Cooling</td>
    <td align="right">21758.22192</td>
    <td align="right">25021.95521</td>
    <td align="right">1.68441</td>
    <td align="right">1.93707</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">419.07180</td>
    <td align="right">21.45019</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">Heating</td>
    <td align="right">26430.03196</td>
    <td align="right">33037.53996</td>
    <td align="right">1.10547</td>
    <td align="right">1.38184</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">419.07180</td>
    <td align="right">21.45019</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">Cooling</td>
    <td align="right">33235.18753</td>
    <td align="right">38220.46566</td>
    <td align="right">2.57294</td>
    <td align="right">2.95888</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">27.55700</td>
    <td align="right">1.46586E-002</td>
    <td align="right">419.07180</td>
    <td align="right">21.45019</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">Heating</td>
    <td align="right">34079.02294</td>
    <td align="right">42598.77868</td>
    <td align="right">1.43339</td>
    <td align="right">1.79174</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">419.07180</td>
    <td align="right">21.45019</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">Cooling</td>
    <td align="right">35826.45080</td>
    <td align="right">41200.41842</td>
    <td align="right">2.77359</td>
    <td align="right">3.18963</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">27.39533</td>
    <td align="right">1.46583E-002</td>
    <td align="right">419.07180</td>
    <td align="right">21.45019</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">Heating</td>
    <td align="right">38836.25867</td>
    <td align="right">48545.32334</td>
    <td align="right">1.63784</td>
    <td align="right">2.04730</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">419.07180</td>
    <td align="right">21.45019</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">Cooling</td>
    <td align="right">49370.34470</td>
    <td align="right">56775.89640</td>
    <td align="right">3.82298</td>
    <td align="right">4.39643</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">419.07180</td>
    <td align="right">21.45019</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">Heating</td>
    <td align="right">93432.50999</td>
    <td align="right">116790.63749</td>
    <td align="right">3.97568</td>
    <td align="right">4.96960</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">419.07180</td>
    <td align="right">21.45019</td>
    <td align="right">0.17879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">Cooling</td>
    <td align="right">575.73247</td>
    <td align="right">662.09234</td>
    <td align="right">4.45664E-002</td>
    <td align="right">0.49257</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1154.56418</td>
    <td align="right">59.09637</td>
    <td align="right">0.49257</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">Heating</td>
    <td align="right">12118.01399</td>
    <td align="right">15147.51749</td>
    <td align="right">0.47961</td>
    <td align="right">0.59951</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1154.56418</td>
    <td align="right">59.09637</td>
    <td align="right">0.49257</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">Cooling</td>
    <td align="right">14245.03217</td>
    <td align="right">16381.78700</td>
    <td align="right">1.10273</td>
    <td align="right">1.26814</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1154.56418</td>
    <td align="right">59.09637</td>
    <td align="right">0.49257</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">Heating</td>
    <td align="right">5796.54728</td>
    <td align="right">7245.68409</td>
    <td align="right">0.23813</td>
    <td align="right">0.49257</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1154.56418</td>
    <td align="right">59.09637</td>
    <td align="right">0.49257</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">Cooling</td>
    <td align="right">18326.39559</td>
    <td align="right">21075.35492</td>
    <td align="right">1.41867</td>
    <td align="right">1.63147</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1154.56418</td>
    <td align="right">59.09637</td>
    <td align="right">0.49257</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">Heating</td>
    <td align="right">3933.23206</td>
    <td align="right">4916.54008</td>
    <td align="right">0.16444</td>
    <td align="right">0.49257</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1154.56418</td>
    <td align="right">59.09637</td>
    <td align="right">0.49257</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">Cooling</td>
    <td align="right">24199.29522</td>
    <td align="right">27829.18950</td>
    <td align="right">1.87362</td>
    <td align="right">2.15466</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">28.94600</td>
    <td align="right">1.35609E-002</td>
    <td align="right">1154.56418</td>
    <td align="right">59.09637</td>
    <td align="right">0.49257</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">Heating</td>
    <td align="right">150750.00570</td>
    <td align="right">188437.50713</td>
    <td align="right">6.38511</td>
    <td align="right">7.98139</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">1154.56418</td>
    <td align="right">59.09637</td>
    <td align="right">0.49257</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">618405.69</td>
    <td align="right">35.26387</td>
    <td align="right">35.26387</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">928494.39</td>
    <td align="right">40.95994</td>
    <td align="right">40.95994</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.10292E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">439.82993</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77852</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.82156E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.77852</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26349.30461</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.82156E-004</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">551.94704</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.31472E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">569.73610</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.09667</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.73418E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.09667</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">35006.14100</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.73418E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">720.77741</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.05927E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">649.54736</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.21134</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.73078E-004</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.21134</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39516.90351</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.73078E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">818.70903</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.38214E-003</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1481.37419</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.66267</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.96781E-003</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.66267</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">89066.35233</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.96781E-003</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1859.01011</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.15824E-004</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">767.38161</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.53456</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.05458E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.53456</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">47732.01395</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05458E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">975.87318</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.22241E-004</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">988.67446</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.51578</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.47727E-003</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.51578</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">66863.58716</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.47727E-003</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1317.25311</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05242E-003</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1128.22445</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.78704</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.66710E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.78704</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">75455.55854</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.66710E-003</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1492.32785</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.56235E-003</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2746.37837</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.93472</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.64780E-003</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.93472</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">165105.08726</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.64780E-003</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3446.34931</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.02392E-004</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">431.36658</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.76320</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.70866E-004</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.76320</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25838.32209</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.70866E-004</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">541.29219</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.21148E-004</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">558.67617</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.99381</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.40391E-004</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.99381</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33511.30446</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.40391E-004</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">701.16952</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.95028E-004</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">637.87136</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.13734</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.45850E-004</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.13734</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">38284.51458</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.45850E-004</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">800.61516</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.37217E-003</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1470.69327</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.64334</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.95358E-003</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.64334</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">88422.11432</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.95358E-003</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1845.57866</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.29924E-004</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">782.48763</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.93707</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.15756E-003</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.93707</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">52392.81812</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.15756E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1035.98801</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.41168E-004</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1008.95125</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.95888</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.59398E-003</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.95888</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">72146.26130</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.59398E-003</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1397.86346</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07255E-003</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1149.78799</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.18963</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.77605E-003</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.18963</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">80386.71966</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.77605E-003</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1566.99183</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.58035E-003</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2765.65075</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.96960</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.67348E-003</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.96960</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">166267.54458</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.67348E-003</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3470.58473</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59951</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.68419E-004</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.59951</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21201.39668</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.68419E-004</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">450.35339</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.26814</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.43852E-004</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.26814</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
