
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  4966_chemin Queen-Mary (CSL+HMS+MTL)_267678_Y_1961_med, !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_847_bf20fe0d,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725199715,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_847_bf20fe0d_Space,                !- Name
  Room_847_bf20fe0d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_856_f083f93f_Space,                !- Space Name 1
  Room_854_4485a948_Space,                !- Space Name 2
  Room_857_a76eef71_Space,                !- Space Name 3
  Room_847_bf20fe0d_Space,                !- Space Name 4
  Room_852_3e6573ad_Space,                !- Space Name 5
  Room_853_edb4eeb1_Space,                !- Space Name 6
  Room_849_cbaa833d_Space,                !- Space Name 7
  Room_848_4f8b0f57_Space,                !- Space Name 8
  Room_851_c114ce57_Space,                !- Space Name 9
  Room_858_2500487a_Space,                !- Space Name 10
  Room_859_2d038338_Space,                !- Space Name 11
  Room_861_223dcb2d_Space,                !- Space Name 12
  Room_866_af8d3312_Space,                !- Space Name 13
  Room_862_aaea82f8_Space,                !- Space Name 14
  Room_863_1b2c533f_Space,                !- Space Name 15
  Room_864_9a8b1d6a_Space,                !- Space Name 16
  Room_867_a9495e21_Space,                !- Space Name 17
  Room_868_43f62691_Space,                !- Space Name 18
  Room_869_6b60cb27_Space,                !- Space Name 19
  Room_871_b3c5ec1e_Space;                !- Space Name 20

Lights,
  MediumOffice Building_Lighting 30.0 percent reduction, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6782055829299,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.740818378823698,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.578346317787807,                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.413940065549108,                      !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.239862857296368,                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.051185,                               !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.557868611271029,                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.133007979914284,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment 30.0 percent reduction, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.28056325114143,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.460360654416505,                      !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.303691166989039,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.20504741564582;                       !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

BuildingSurface:Detailed,
  Room_847_bf20fe0d..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_847_bf20fe0d,                      !- Zone Name
  Room_847_bf20fe0d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_867_a9495e21..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face0,               !- Building Surface Name
  Room_867_a9495e21..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570425020269, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  29.4570425020269, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  27.3096486772867, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  27.3096486772867, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face0,               !- Building Surface Name
  Room_867_a9495e21..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315243115792, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  26.6315243115792, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  24.484130486839, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  24.484130486839, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face0,               !- Building Surface Name
  Room_867_a9495e21..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060061211316, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  23.8060061211316, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  21.6586122963914, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  21.6586122963914, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face0,               !- Building Surface Name
  Room_867_a9495e21..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9804879306839, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  20.9804879306839, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  18.8330941059437, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  18.8330941059437, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face0,               !- Building Surface Name
  Room_867_a9495e21..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549697402363, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  18.1549697402363, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  16.0075759154961, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  16.0075759154961, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face0,               !- Building Surface Name
  Room_867_a9495e21..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294515497887, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  15.3294515497887, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  13.1820577250485, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  13.1820577250485, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face0_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face0,               !- Building Surface Name
  Room_867_a9495e21..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.503933359341, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  12.503933359341, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  10.3565395346008, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  10.3565395346008, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face0_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face0,               !- Building Surface Name
  Room_867_a9495e21..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67841516889338, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  9.67841516889338, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  7.53102134415318, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  7.53102134415318, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_847_bf20fe0d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_847_bf20fe0d,                      !- Zone Name
  Room_847_bf20fe0d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_862_aaea82f8..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face1,               !- Building Surface Name
  Room_862_aaea82f8..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90428079484748, 6.90427892728616, 2.8, !- X,Y,Z Vertex 1 {m}
  6.90428079484748, 6.90427892728616, 0.8, !- X,Y,Z Vertex 2 {m}
  5.08231780731828, 5.08231643258564, 0.8, !- X,Y,Z Vertex 3 {m}
  5.08231780731828, 5.08231643258564, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face1,               !- Building Surface Name
  Room_862_aaea82f8..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50696107441433, 4.5069598553118, 2.8, !- X,Y,Z Vertex 1 {m}
  4.50696107441433, 4.5069598553118, 0.8, !- X,Y,Z Vertex 2 {m}
  2.68499808688513, 2.68499736061128, 0.8, !- X,Y,Z Vertex 3 {m}
  2.68499808688513, 2.68499736061128, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face1,               !- Building Surface Name
  Room_862_aaea82f8..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10964135398117, 2.10964078333744, 2.8, !- X,Y,Z Vertex 1 {m}
  2.10964135398117, 2.10964078333744, 0.8, !- X,Y,Z Vertex 2 {m}
  0.287678366451977, 0.287678288636922, 0.8, !- X,Y,Z Vertex 3 {m}
  0.287678366451977, 0.287678288636922, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_847_bf20fe0d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_847_bf20fe0d,                      !- Zone Name
  Room_847_bf20fe0d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_852_3e6573ad..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -8.88178419700125e-16, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.700381744986, 0.287678288636903, 2.8, !- X,Y,Z Vertex 1 {m}
  36.700381744986, 0.287678288636903, 0.8, !- X,Y,Z Vertex 2 {m}
  34.8784197430137, 2.10964078333745, 0.8, !- X,Y,Z Vertex 3 {m}
  34.8784197430137, 2.10964078333745, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030633213383, 2.68499736061126, 2.8, !- X,Y,Z Vertex 1 {m}
  34.3030633213383, 2.68499736061126, 0.8, !- X,Y,Z Vertex 2 {m}
  32.481101319366, 4.50695985531182, 0.8, !- X,Y,Z Vertex 3 {m}
  32.481101319366, 4.50695985531182, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_847_bf20fe0d..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057448976906, 5.08231643258562, 2.8, !- X,Y,Z Vertex 1 {m}
  31.9057448976906, 5.08231643258562, 0.8, !- X,Y,Z Vertex 2 {m}
  30.0837828957183, 6.90427892728618, 0.8, !- X,Y,Z Vertex 3 {m}
  30.0837828957183, 6.90427892728618, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_847_bf20fe0d..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_847_bf20fe0d,                      !- Zone Name
  Room_847_bf20fe0d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_848_4f8b0f57..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -8.88178419700125e-16, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_847_bf20fe0d..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_847_bf20fe0d,                      !- Zone Name
  Room_847_bf20fe0d_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_847_bf20fe0d..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_847_bf20fe0d,                      !- Zone Name
  Room_847_bf20fe0d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -8.88178419700125e-16, 3.8, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -8.88178419700125e-16, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.369880599558237, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.369880599558237, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.71245773009374, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  2.71245773009374, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45221892921021, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.45221892921021, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  5.79479605974571, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  5.79479605974571, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.193263896078, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  31.193263896078, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  33.5358410266135, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  33.5358410266135, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.27560222573, 0, 2.8,                 !- X,Y,Z Vertex 1 {m}
  34.27560222573, 0, 0.8,                 !- X,Y,Z Vertex 2 {m}
  36.6181793562655, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  36.6181793562655, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53455725886219, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  6.53455725886219, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  8.87713438939769, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  8.87713438939769, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61689558851416, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  9.61689558851416, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  11.9594727190497, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  11.9594727190497, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6992339181661, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  12.6992339181661, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  15.0418110487016, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  15.0418110487016, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7815722478181, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  15.7815722478181, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  18.1241493783536, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  18.1241493783536, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8639105774701, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  18.8639105774701, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  21.2064877080056, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  21.2064877080056, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9462489071221, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  21.9462489071221, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  24.2888260376576, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  24.2888260376576, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.028587236774, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  25.028587236774, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  27.3711643673095, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  27.3711643673095, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_847_bf20fe0d..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_847_bf20fe0d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.110925566426, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  28.110925566426, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  30.4535026969615, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  30.4535026969615, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_847_bf20fe0d_Space HVAC Off Infiltration, !- Name
  Room_847_bf20fe0d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_847_bf20fe0d_Space HVAC On Infiltration, !- Name
  Room_847_bf20fe0d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_847_bf20fe0d Thermostat,           !- Name
  Room_847_bf20fe0d,                      !- Zone or ZoneList Name
  Room_847_bf20fe0d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_847_bf20fe0d Thermostat Schedule,  !- Name
  Room_847_bf20fe0d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_847_bf20fe0d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  17,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35.5555555555555;                       !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35.5555555555555,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35.5555555555555;                       !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35.5555555555555;                       !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F Week Rule - Jan1-Dec31, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 46,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 2, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default 1, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default 1, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default 1, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default 1, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35.5555555555555,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24.5555555555555,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35.5555555555555;                       !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 2, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Room_847_bf20fe0d,                      !- Zone Name
  Room_847_bf20fe0d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_847_bf20fe0d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_847_bf20fe0d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_847_bf20fe0d Inlet Node List,      !- Name
  Node 24;                                !- Node Name 1

NodeList,
  Room_847_bf20fe0d Return Node List,     !- Name
  Node 137;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 233,                               !- Inlet Node Name
  Node 234,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht,                          !- Name
  Node 24,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht;                              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht,                              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 24,                                !- Air Outlet Node Name
  Node 57,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil,                         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 60,                                !- Water Inlet Node Name
  Node 61,                                !- Water Outlet Node Name
  Node 57,                                !- Air Inlet Node Name
  Node 24,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_847_bf20fe0d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_847_bf20fe0d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_848_4f8b0f57,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725199715,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_848_4f8b0f57_Space,                !- Name
  Room_848_4f8b0f57,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_848_4f8b0f57..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_848_4f8b0f57,                      !- Zone Name
  Room_848_4f8b0f57_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_847_bf20fe0d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -2.22044604925031e-16, 3.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_848_4f8b0f57..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_848_4f8b0f57,                      !- Zone Name
  Room_848_4f8b0f57_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_868_43f62691..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face1,               !- Building Surface Name
  Room_868_43f62691..Face4_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570425020269, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  29.4570425020269, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  27.3096486772867, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  27.3096486772867, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face1,               !- Building Surface Name
  Room_868_43f62691..Face4_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315243115792, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  26.6315243115792, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  24.484130486839, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  24.484130486839, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face1,               !- Building Surface Name
  Room_868_43f62691..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060061211316, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  23.8060061211316, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  21.6586122963914, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  21.6586122963914, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face1,               !- Building Surface Name
  Room_868_43f62691..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9804879306839, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  20.9804879306839, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  18.8330941059437, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  18.8330941059437, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face1,               !- Building Surface Name
  Room_868_43f62691..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549697402363, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  18.1549697402363, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  16.0075759154961, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  16.0075759154961, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face1,               !- Building Surface Name
  Room_868_43f62691..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294515497887, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  15.3294515497887, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  13.1820577250485, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  13.1820577250485, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face1,               !- Building Surface Name
  Room_868_43f62691..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.503933359341, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  12.503933359341, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  10.3565395346008, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  10.3565395346008, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face1,               !- Building Surface Name
  Room_868_43f62691..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67841516889338, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  9.67841516889338, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  7.53102134415317, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  7.53102134415317, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_848_4f8b0f57..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_848_4f8b0f57,                      !- Zone Name
  Room_848_4f8b0f57_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_863_1b2c533f..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face2,               !- Building Surface Name
  Room_863_1b2c533f..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90428079484748, 6.90427892728616, 6.6, !- X,Y,Z Vertex 1 {m}
  6.90428079484748, 6.90427892728616, 4.6, !- X,Y,Z Vertex 2 {m}
  5.08231780731828, 5.08231643258564, 4.6, !- X,Y,Z Vertex 3 {m}
  5.08231780731828, 5.08231643258564, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face2,               !- Building Surface Name
  Room_863_1b2c533f..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50696107441433, 4.5069598553118, 6.6, !- X,Y,Z Vertex 1 {m}
  4.50696107441433, 4.5069598553118, 4.6, !- X,Y,Z Vertex 2 {m}
  2.68499808688513, 2.68499736061128, 4.6, !- X,Y,Z Vertex 3 {m}
  2.68499808688513, 2.68499736061128, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face2,               !- Building Surface Name
  Room_863_1b2c533f..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10964135398117, 2.10964078333744, 6.6, !- X,Y,Z Vertex 1 {m}
  2.10964135398117, 2.10964078333744, 4.6, !- X,Y,Z Vertex 2 {m}
  0.287678366451978, 0.287678288636922, 4.6, !- X,Y,Z Vertex 3 {m}
  0.287678366451978, 0.287678288636923, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_848_4f8b0f57..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_848_4f8b0f57,                      !- Zone Name
  Room_848_4f8b0f57_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_853_edb4eeb1..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -9.71445146547012e-16, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -2.22044604925031e-16, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.700381744986, 0.287678288636906, 6.6, !- X,Y,Z Vertex 1 {m}
  36.700381744986, 0.287678288636906, 4.6, !- X,Y,Z Vertex 2 {m}
  34.8784197430137, 2.10964078333745, 4.6, !- X,Y,Z Vertex 3 {m}
  34.8784197430137, 2.10964078333745, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030633213383, 2.68499736061126, 6.6, !- X,Y,Z Vertex 1 {m}
  34.3030633213383, 2.68499736061126, 4.6, !- X,Y,Z Vertex 2 {m}
  32.481101319366, 4.50695985531182, 4.6, !- X,Y,Z Vertex 3 {m}
  32.481101319366, 4.50695985531182, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_848_4f8b0f57..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057448976906, 5.08231643258562, 6.6, !- X,Y,Z Vertex 1 {m}
  31.9057448976906, 5.08231643258562, 4.6, !- X,Y,Z Vertex 2 {m}
  30.0837828957183, 6.90427892728618, 4.6, !- X,Y,Z Vertex 3 {m}
  30.0837828957183, 6.90427892728618, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_848_4f8b0f57..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_848_4f8b0f57,                      !- Zone Name
  Room_848_4f8b0f57_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_849_cbaa833d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -9.71445146547012e-16, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 7.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_848_4f8b0f57..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_848_4f8b0f57,                      !- Zone Name
  Room_848_4f8b0f57_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -8.88178419700125e-16, 7.6, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 2 {m}
  36.9880599558237, -2.22044604925031e-16, 3.8, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -9.71445146547012e-16, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.369880599558237, 0, 6.6,              !- X,Y,Z Vertex 1 {m}
  0.369880599558237, 0, 4.6,              !- X,Y,Z Vertex 2 {m}
  2.71245773009374, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  2.71245773009374, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45221892921021, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  3.45221892921021, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  5.79479605974571, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  5.79479605974571, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.193263896078, 0, 6.6,                !- X,Y,Z Vertex 1 {m}
  31.193263896078, 0, 4.6,                !- X,Y,Z Vertex 2 {m}
  33.5358410266135, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  33.5358410266135, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.27560222573, 0, 6.6,                 !- X,Y,Z Vertex 1 {m}
  34.27560222573, 0, 4.6,                 !- X,Y,Z Vertex 2 {m}
  36.6181793562655, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  36.6181793562655, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53455725886219, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  6.53455725886219, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  8.87713438939769, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  8.87713438939769, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61689558851416, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  9.61689558851416, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  11.9594727190497, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  11.9594727190497, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6992339181661, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  12.6992339181661, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  15.0418110487016, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  15.0418110487016, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7815722478181, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  15.7815722478181, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  18.1241493783536, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  18.1241493783536, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8639105774701, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  18.8639105774701, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  21.2064877080056, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  21.2064877080056, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9462489071221, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  21.9462489071221, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  24.2888260376576, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  24.2888260376576, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.028587236774, 0, 6.6,                !- X,Y,Z Vertex 1 {m}
  25.028587236774, 0, 4.6,                !- X,Y,Z Vertex 2 {m}
  27.3711643673095, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  27.3711643673095, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_848_4f8b0f57..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_848_4f8b0f57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.110925566426, 0, 6.6,                !- X,Y,Z Vertex 1 {m}
  28.110925566426, 0, 4.6,                !- X,Y,Z Vertex 2 {m}
  30.4535026969615, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  30.4535026969615, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_848_4f8b0f57_Space HVAC Off Infiltration, !- Name
  Room_848_4f8b0f57_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_848_4f8b0f57_Space HVAC On Infiltration, !- Name
  Room_848_4f8b0f57_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_848_4f8b0f57 Thermostat,           !- Name
  Room_848_4f8b0f57,                      !- Zone or ZoneList Name
  Room_848_4f8b0f57 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_848_4f8b0f57 Thermostat Schedule,  !- Name
  Room_848_4f8b0f57 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_848_4f8b0f57 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_848_4f8b0f57,                      !- Zone Name
  Room_848_4f8b0f57 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_848_4f8b0f57 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_848_4f8b0f57 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_848_4f8b0f57 Inlet Node List,      !- Name
  Node 140;                               !- Node Name 1

NodeList,
  Room_848_4f8b0f57 Return Node List,     !- Name
  Node 141;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 235,                               !- Inlet Node Name
  Node 236,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 1,                        !- Name
  Node 140,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 1;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 1,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 140,                               !- Air Outlet Node Name
  Node 142,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 1,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 1,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 138,                               !- Water Inlet Node Name
  Node 139,                               !- Water Outlet Node Name
  Node 142,                               !- Air Inlet Node Name
  Node 140,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_848_4f8b0f57 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 1,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_848_4f8b0f57,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_849_cbaa833d,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725199715,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_849_cbaa833d_Space,                !- Name
  Room_849_cbaa833d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_849_cbaa833d..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_849_cbaa833d,                      !- Zone Name
  Room_849_cbaa833d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_848_4f8b0f57..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -8.32667268468868e-17, 7.6, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 7.6,          !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_849_cbaa833d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_849_cbaa833d,                      !- Zone Name
  Room_849_cbaa833d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_869_6b60cb27..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face1,               !- Building Surface Name
  Room_869_6b60cb27..Face4_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570425020269, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  29.4570425020269, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  27.3096486772867, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  27.3096486772867, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face1,               !- Building Surface Name
  Room_869_6b60cb27..Face4_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315243115792, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  26.6315243115792, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  24.484130486839, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  24.484130486839, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face1,               !- Building Surface Name
  Room_869_6b60cb27..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060061211316, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  23.8060061211316, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  21.6586122963914, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  21.6586122963914, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face1,               !- Building Surface Name
  Room_869_6b60cb27..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9804879306839, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  20.9804879306839, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  18.8330941059437, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  18.8330941059437, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face1,               !- Building Surface Name
  Room_869_6b60cb27..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549697402363, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  18.1549697402363, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  16.0075759154961, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  16.0075759154961, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face1,               !- Building Surface Name
  Room_869_6b60cb27..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294515497887, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  15.3294515497887, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  13.1820577250485, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  13.1820577250485, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face1,               !- Building Surface Name
  Room_869_6b60cb27..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.503933359341, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  12.503933359341, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  10.3565395346008, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  10.3565395346008, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face1,               !- Building Surface Name
  Room_869_6b60cb27..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67841516889338, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  9.67841516889338, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  7.53102134415318, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  7.53102134415318, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_849_cbaa833d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_849_cbaa833d,                      !- Zone Name
  Room_849_cbaa833d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_864_9a8b1d6a..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 11.4, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 7.6,          !- X,Y,Z Vertex 3 {m}
  -1.03620815631681e-15, -8.88178419700125e-16, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face2,               !- Building Surface Name
  Room_864_9a8b1d6a..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90428079484748, 6.90427892728616, 10.4, !- X,Y,Z Vertex 1 {m}
  6.90428079484748, 6.90427892728616, 8.4, !- X,Y,Z Vertex 2 {m}
  5.08231780731828, 5.08231643258564, 8.4, !- X,Y,Z Vertex 3 {m}
  5.08231780731828, 5.08231643258564, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face2,               !- Building Surface Name
  Room_864_9a8b1d6a..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50696107441433, 4.5069598553118, 10.4, !- X,Y,Z Vertex 1 {m}
  4.50696107441433, 4.5069598553118, 8.4, !- X,Y,Z Vertex 2 {m}
  2.68499808688513, 2.68499736061128, 8.4, !- X,Y,Z Vertex 3 {m}
  2.68499808688513, 2.68499736061128, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face2,               !- Building Surface Name
  Room_864_9a8b1d6a..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10964135398117, 2.10964078333744, 10.4, !- X,Y,Z Vertex 1 {m}
  2.10964135398117, 2.10964078333744, 8.4, !- X,Y,Z Vertex 2 {m}
  0.287678366451978, 0.287678288636923, 8.4, !- X,Y,Z Vertex 3 {m}
  0.287678366451978, 0.287678288636923, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_849_cbaa833d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_849_cbaa833d,                      !- Zone Name
  Room_849_cbaa833d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_854_4485a948..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -9.15933995315754e-16, 11.4, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -8.32667268468868e-17, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face3,               !- Building Surface Name
  Room_854_4485a948..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.700381744986, 0.287678288636899, 10.4, !- X,Y,Z Vertex 1 {m}
  36.700381744986, 0.287678288636899, 8.4, !- X,Y,Z Vertex 2 {m}
  34.8784197430137, 2.10964078333745, 8.4, !- X,Y,Z Vertex 3 {m}
  34.8784197430137, 2.10964078333745, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face3,               !- Building Surface Name
  Room_854_4485a948..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030633213383, 2.68499736061126, 10.4, !- X,Y,Z Vertex 1 {m}
  34.3030633213383, 2.68499736061126, 8.4, !- X,Y,Z Vertex 2 {m}
  32.481101319366, 4.50695985531181, 8.4, !- X,Y,Z Vertex 3 {m}
  32.481101319366, 4.50695985531181, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_849_cbaa833d..Face3,               !- Building Surface Name
  Room_854_4485a948..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057448976906, 5.08231643258562, 10.4, !- X,Y,Z Vertex 1 {m}
  31.9057448976906, 5.08231643258562, 8.4, !- X,Y,Z Vertex 2 {m}
  30.0837828957183, 6.90427892728616, 8.4, !- X,Y,Z Vertex 3 {m}
  30.0837828957183, 6.90427892728616, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_849_cbaa833d..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_849_cbaa833d,                      !- Zone Name
  Room_849_cbaa833d_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -9.15933995315754e-16, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 11.4, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 11.4, !- X,Y,Z Vertex 3 {m}
  -1.03620815631681e-15, -8.88178419700125e-16, 11.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_849_cbaa833d..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_849_cbaa833d,                      !- Zone Name
  Room_849_cbaa833d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.03620815631681e-15, -8.88178419700125e-16, 11.4, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 7.6,          !- X,Y,Z Vertex 2 {m}
  36.9880599558237, -8.32667268468868e-17, 7.6, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -9.15933995315754e-16, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.369880599558237, 0, 10.4,             !- X,Y,Z Vertex 1 {m}
  0.369880599558237, 0, 8.4,              !- X,Y,Z Vertex 2 {m}
  2.71245773009374, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  2.71245773009374, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45221892921021, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  3.45221892921021, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  5.79479605974571, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  5.79479605974571, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.193263896078, 0, 10.4,               !- X,Y,Z Vertex 1 {m}
  31.193263896078, 0, 8.4,                !- X,Y,Z Vertex 2 {m}
  33.5358410266135, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  33.5358410266135, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.27560222573, 0, 10.4,                !- X,Y,Z Vertex 1 {m}
  34.27560222573, 0, 8.4,                 !- X,Y,Z Vertex 2 {m}
  36.6181793562655, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  36.6181793562655, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53455725886219, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  6.53455725886219, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  8.87713438939769, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  8.87713438939769, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61689558851416, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  9.61689558851416, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  11.9594727190497, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  11.9594727190497, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6992339181661, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  12.6992339181661, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  15.0418110487016, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  15.0418110487016, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7815722478181, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  15.7815722478181, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  18.1241493783536, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  18.1241493783536, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8639105774701, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  18.8639105774701, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  21.2064877080056, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  21.2064877080056, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9462489071221, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  21.9462489071221, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  24.2888260376576, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  24.2888260376576, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.028587236774, 0, 10.4,               !- X,Y,Z Vertex 1 {m}
  25.028587236774, 0, 8.4,                !- X,Y,Z Vertex 2 {m}
  27.3711643673095, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  27.3711643673095, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_849_cbaa833d..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_849_cbaa833d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.110925566426, 0, 10.4,               !- X,Y,Z Vertex 1 {m}
  28.110925566426, 0, 8.4,                !- X,Y,Z Vertex 2 {m}
  30.4535026969615, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  30.4535026969615, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_849_cbaa833d_Space HVAC Off Infiltration, !- Name
  Room_849_cbaa833d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_849_cbaa833d_Space HVAC On Infiltration, !- Name
  Room_849_cbaa833d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_849_cbaa833d Thermostat,           !- Name
  Room_849_cbaa833d,                      !- Zone or ZoneList Name
  Room_849_cbaa833d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_849_cbaa833d Thermostat Schedule,  !- Name
  Room_849_cbaa833d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_849_cbaa833d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 2,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_849_cbaa833d,                      !- Zone Name
  Room_849_cbaa833d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_849_cbaa833d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_849_cbaa833d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_849_cbaa833d Inlet Node List,      !- Name
  Node 145;                               !- Node Name 1

NodeList,
  Room_849_cbaa833d Return Node List,     !- Name
  Node 146;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 237,                               !- Inlet Node Name
  Node 238,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 2,                        !- Name
  Node 145,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 2;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 2,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 145,                               !- Air Outlet Node Name
  Node 147,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 2,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 143,                               !- Water Inlet Node Name
  Node 144,                               !- Water Outlet Node Name
  Node 147,                               !- Air Inlet Node Name
  Node 145,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_849_cbaa833d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 2,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_849_cbaa833d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_851_c114ce57,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725199716,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_851_c114ce57_Space,                !- Name
  Room_851_c114ce57,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_851_c114ce57..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_851_c114ce57,                      !- Zone Name
  Room_851_c114ce57_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -2.28983498828939e-16, 15.2, !- X,Y,Z Vertex 2 {m}
  -2.368475785867e-15, -2.22044604925031e-16, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 15.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_851_c114ce57..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_851_c114ce57,                      !- Zone Name
  Room_851_c114ce57_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_871_b3c5ec1e..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face1,               !- Building Surface Name
  Room_871_b3c5ec1e..Face4_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570425020269, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  29.4570425020269, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  27.3096486772867, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  27.3096486772867, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face1,               !- Building Surface Name
  Room_871_b3c5ec1e..Face4_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315243115792, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  26.6315243115792, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  24.484130486839, 7.19195721592308, 16,  !- X,Y,Z Vertex 3 {m}
  24.484130486839, 7.19195721592308, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face1,               !- Building Surface Name
  Room_871_b3c5ec1e..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060061211316, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  23.8060061211316, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  21.6586122963914, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  21.6586122963914, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face1,               !- Building Surface Name
  Room_871_b3c5ec1e..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9804879306839, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  20.9804879306839, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  18.8330941059437, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  18.8330941059437, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face1,               !- Building Surface Name
  Room_871_b3c5ec1e..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549697402363, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  18.1549697402363, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  16.0075759154961, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  16.0075759154961, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face1,               !- Building Surface Name
  Room_871_b3c5ec1e..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294515497887, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  15.3294515497887, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  13.1820577250485, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  13.1820577250485, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face1,               !- Building Surface Name
  Room_871_b3c5ec1e..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.503933359341, 7.19195721592308, 18,  !- X,Y,Z Vertex 1 {m}
  12.503933359341, 7.19195721592308, 16,  !- X,Y,Z Vertex 2 {m}
  10.3565395346008, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  10.3565395346008, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face1,               !- Building Surface Name
  Room_871_b3c5ec1e..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67841516889338, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  9.67841516889338, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  7.53102134415318, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  7.53102134415318, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_851_c114ce57..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_851_c114ce57,                      !- Zone Name
  Room_851_c114ce57_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_866_af8d3312..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 2 {m}
  -2.06096303976505e-15, -5.29557434207118e-16, 15.2, !- X,Y,Z Vertex 3 {m}
  -7.65702649343711e-16, 7.65702856461163e-16, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face2,               !- Building Surface Name
  Room_866_af8d3312..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90428079484748, 6.90427892728616, 18, !- X,Y,Z Vertex 1 {m}
  6.90428079484748, 6.90427892728616, 16, !- X,Y,Z Vertex 2 {m}
  5.08231780731828, 5.08231643258564, 16, !- X,Y,Z Vertex 3 {m}
  5.08231780731828, 5.08231643258564, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face2,               !- Building Surface Name
  Room_866_af8d3312..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50696107441433, 4.5069598553118, 18,  !- X,Y,Z Vertex 1 {m}
  4.50696107441433, 4.5069598553118, 16,  !- X,Y,Z Vertex 2 {m}
  2.68499808688513, 2.68499736061128, 16, !- X,Y,Z Vertex 3 {m}
  2.68499808688513, 2.68499736061128, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face2,               !- Building Surface Name
  Room_866_af8d3312..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10964135398118, 2.10964078333744, 18, !- X,Y,Z Vertex 1 {m}
  2.10964135398117, 2.10964078333744, 16, !- X,Y,Z Vertex 2 {m}
  0.287678366451979, 0.287678288636923, 16, !- X,Y,Z Vertex 3 {m}
  0.287678366451979, 0.287678288636923, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_851_c114ce57..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_851_c114ce57,                      !- Zone Name
  Room_851_c114ce57_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_856_f083f93f..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -8.1674942582747e-15, 19, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -4.31273062796629e-15, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.700381744986, 0.287678288636898, 18, !- X,Y,Z Vertex 1 {m}
  36.700381744986, 0.287678288636898, 16, !- X,Y,Z Vertex 2 {m}
  34.8784197430137, 2.10964078333745, 16, !- X,Y,Z Vertex 3 {m}
  34.8784197430137, 2.10964078333745, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030633213383, 2.68499736061126, 18, !- X,Y,Z Vertex 1 {m}
  34.3030633213383, 2.68499736061126, 16, !- X,Y,Z Vertex 2 {m}
  32.481101319366, 4.50695985531181, 16,  !- X,Y,Z Vertex 3 {m}
  32.481101319366, 4.50695985531181, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_851_c114ce57..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057448976906, 5.08231643258562, 18, !- X,Y,Z Vertex 1 {m}
  31.9057448976906, 5.08231643258562, 16, !- X,Y,Z Vertex 2 {m}
  30.0837828957183, 6.90427892728616, 16, !- X,Y,Z Vertex 3 {m}
  30.0837828957183, 6.90427892728616, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_851_c114ce57..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Room_851_c114ce57,                      !- Zone Name
  Room_851_c114ce57_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 0, 19,                !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 19, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 19, !- X,Y,Z Vertex 3 {m}
  0, 0, 19;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_851_c114ce57..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_851_c114ce57,                      !- Zone Name
  Room_851_c114ce57_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62715510989209e-37, 1.73472347597697e-18, 19, !- X,Y,Z Vertex 1 {m}
  -2.368475785867e-15, -2.23779328401008e-16, 15.2, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, -2.27248775352962e-16, 15.2, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -1.73472347597697e-18, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.369880599558236, 0, 18,               !- X,Y,Z Vertex 1 {m}
  0.369880599558236, 0, 16,               !- X,Y,Z Vertex 2 {m}
  2.71245773009374, 0, 16,                !- X,Y,Z Vertex 3 {m}
  2.71245773009374, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45221892921021, 0, 18,                !- X,Y,Z Vertex 1 {m}
  3.45221892921021, 0, 16,                !- X,Y,Z Vertex 2 {m}
  5.79479605974571, 0, 16,                !- X,Y,Z Vertex 3 {m}
  5.79479605974571, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.193263896078, 0, 18,                 !- X,Y,Z Vertex 1 {m}
  31.193263896078, 0, 16,                 !- X,Y,Z Vertex 2 {m}
  33.5358410266135, 0, 16,                !- X,Y,Z Vertex 3 {m}
  33.5358410266135, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.27560222573, 0, 18,                  !- X,Y,Z Vertex 1 {m}
  34.27560222573, 0, 16,                  !- X,Y,Z Vertex 2 {m}
  36.6181793562655, 0, 16,                !- X,Y,Z Vertex 3 {m}
  36.6181793562655, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53455725886219, 0, 18,                !- X,Y,Z Vertex 1 {m}
  6.53455725886219, 0, 16,                !- X,Y,Z Vertex 2 {m}
  8.87713438939769, 0, 16,                !- X,Y,Z Vertex 3 {m}
  8.87713438939769, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61689558851416, 0, 18,                !- X,Y,Z Vertex 1 {m}
  9.61689558851416, 0, 16,                !- X,Y,Z Vertex 2 {m}
  11.9594727190497, 0, 16,                !- X,Y,Z Vertex 3 {m}
  11.9594727190497, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6992339181661, 0, 18,                !- X,Y,Z Vertex 1 {m}
  12.6992339181661, 0, 16,                !- X,Y,Z Vertex 2 {m}
  15.0418110487016, 0, 16,                !- X,Y,Z Vertex 3 {m}
  15.0418110487016, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7815722478181, 0, 18,                !- X,Y,Z Vertex 1 {m}
  15.7815722478181, 0, 16,                !- X,Y,Z Vertex 2 {m}
  18.1241493783536, 0, 16,                !- X,Y,Z Vertex 3 {m}
  18.1241493783536, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8639105774701, 0, 18,                !- X,Y,Z Vertex 1 {m}
  18.8639105774701, 0, 16,                !- X,Y,Z Vertex 2 {m}
  21.2064877080056, 0, 16,                !- X,Y,Z Vertex 3 {m}
  21.2064877080056, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9462489071221, 0, 18,                !- X,Y,Z Vertex 1 {m}
  21.9462489071221, 0, 16,                !- X,Y,Z Vertex 2 {m}
  24.2888260376576, 0, 16,                !- X,Y,Z Vertex 3 {m}
  24.2888260376576, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.028587236774, 0, 18,                 !- X,Y,Z Vertex 1 {m}
  25.028587236774, 0, 16,                 !- X,Y,Z Vertex 2 {m}
  27.3711643673095, 0, 16,                !- X,Y,Z Vertex 3 {m}
  27.3711643673095, 0, 18;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_851_c114ce57..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_851_c114ce57..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.110925566426, 0, 18,                 !- X,Y,Z Vertex 1 {m}
  28.110925566426, 0, 16,                 !- X,Y,Z Vertex 2 {m}
  30.4535026969615, 0, 16,                !- X,Y,Z Vertex 3 {m}
  30.4535026969615, 0, 18;                !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_851_c114ce57_Space HVAC Off Infiltration, !- Name
  Room_851_c114ce57_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_851_c114ce57_Space HVAC On Infiltration, !- Name
  Room_851_c114ce57_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_851_c114ce57 Thermostat,           !- Name
  Room_851_c114ce57,                      !- Zone or ZoneList Name
  Room_851_c114ce57 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 4,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_851_c114ce57 Thermostat Schedule,  !- Name
  Room_851_c114ce57 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_851_c114ce57 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 4,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_851_c114ce57,                      !- Zone Name
  Room_851_c114ce57 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_851_c114ce57 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Room_851_c114ce57 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_851_c114ce57 Inlet Node List,      !- Name
  Node 150;                               !- Node Name 1

NodeList,
  Room_851_c114ce57 Return Node List,     !- Name
  Node 151;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 3,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 239,                               !- Inlet Node Name
  Node 240,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 3,                        !- Name
  Node 150,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 3;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 3,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 150,                               !- Air Outlet Node Name
  Node 152,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 3,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 148,                               !- Water Inlet Node Name
  Node 149,                               !- Water Outlet Node Name
  Node 152,                               !- Air Inlet Node Name
  Node 150,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_851_c114ce57 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 3,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_851_c114ce57,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_852_3e6573ad,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.4724028678,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_852_3e6573ad_Space,                !- Name
  Room_852_3e6573ad,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_852_3e6573ad..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_852_3e6573ad,                      !- Zone Name
  Room_852_3e6573ad_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_847_bf20fe0d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592309, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 2 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.9880599558237, 3.5527136788005e-15, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face0,               !- Building Surface Name
  Room_847_bf20fe0d..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837828957183, 6.90427892728618, 2.8, !- X,Y,Z Vertex 1 {m}
  30.0837828957183, 6.90427892728618, 0.8, !- X,Y,Z Vertex 2 {m}
  31.9057448976906, 5.08231643258563, 0.8, !- X,Y,Z Vertex 3 {m}
  31.9057448976906, 5.08231643258563, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face0,               !- Building Surface Name
  Room_847_bf20fe0d..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.481101319366, 4.50695985531182, 2.8, !- X,Y,Z Vertex 1 {m}
  32.481101319366, 4.50695985531182, 0.8, !- X,Y,Z Vertex 2 {m}
  34.3030633213383, 2.68499736061127, 0.8, !- X,Y,Z Vertex 3 {m}
  34.3030633213383, 2.68499736061127, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face0,               !- Building Surface Name
  Room_847_bf20fe0d..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8784197430137, 2.10964078333745, 2.8, !- X,Y,Z Vertex 1 {m}
  34.8784197430137, 2.10964078333745, 0.8, !- X,Y,Z Vertex 2 {m}
  36.700381744986, 0.287678288636901, 0.8, !- X,Y,Z Vertex 3 {m}
  36.700381744986, 0.287678288636902, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_852_3e6573ad..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_852_3e6573ad,                      !- Zone Name
  Room_852_3e6573ad_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_867_a9495e21..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592309, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961184006934, 57.9089454547003, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961184006934, 57.9089454547003, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961177831568, 55.6254791595895, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961177831568, 55.6254791595895, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961175881453, 54.9043845400808, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961175881453, 54.9043845400808, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961169706087, 52.6209182449699, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961169706087, 52.6209182449699, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961102752119, 27.8633363085052, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961102752119, 27.8633363085052, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961096576753, 25.5798700133944, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961096576753, 25.5798700133944, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961094626637, 24.8587753938857, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961094626637, 24.8587753938857, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961088451271, 22.5753090987749, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961088451271, 22.5753090987749, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961086501156, 21.8542144792662, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961086501156, 21.8542144792662, 0.8, !- X,Y,Z Vertex 2 {m}
  29.796108032579, 19.5707481841554, 0.8, !- X,Y,Z Vertex 3 {m}
  29.796108032579, 19.5707481841554, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961078375674, 18.8496535646467, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961078375674, 18.8496535646467, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961072200308, 16.5661872695359, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961072200308, 16.5661872695359, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961070250193, 15.8450926500272, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961070250193, 15.8450926500272, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961064074827, 13.5616263549164, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961064074827, 13.5616263549164, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961062124711, 12.8405317354077, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961062124711, 12.8405317354077, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961055949345, 10.5570654402969, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961055949345, 10.5570654402969, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796105399923, 9.83597082078823, 2.8, !- X,Y,Z Vertex 1 {m}
  29.796105399923, 9.83597082078823, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961047823864, 7.55250452567742, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961047823864, 7.55250452567742, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961167755971, 51.8998236254613, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961167755971, 51.8998236254613, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961161580605, 49.6163573303505, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961161580605, 49.6163573303505, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796115963049, 48.8952627108418, 2.8, !- X,Y,Z Vertex 1 {m}
  29.796115963049, 48.8952627108418, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961153455124, 46.611796415731, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961153455124, 46.611796415731, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961151505008, 45.8907017962223, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961151505008, 45.8907017962223, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961145329642, 43.6072355011114, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961145329642, 43.6072355011114, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961143379527, 42.8861408816028, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961143379527, 42.8861408816028, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961137204161, 40.6026745864919, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961137204161, 40.6026745864919, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961135254045, 39.8815799669833, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961135254045, 39.8815799669833, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961129078679, 37.5981136718724, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961129078679, 37.5981136718724, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961127128564, 36.8770190523638, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961127128564, 36.8770190523638, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961120953198, 34.5935527572529, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961120953198, 34.5935527572529, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961119003082, 33.8724581377443, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961119003082, 33.8724581377443, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961112827716, 31.5889918426334, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961112827716, 31.5889918426334, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.79611108776, 30.8678972231247, 2.8,  !- X,Y,Z Vertex 1 {m}
  29.79611108776, 30.8678972231247, 0.8,  !- X,Y,Z Vertex 2 {m}
  29.7961104702234, 28.5844309280139, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961104702234, 28.5844309280139, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_852_3e6573ad..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_852_3e6573ad,                      !- Zone Name
  Room_852_3e6573ad_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_857_a76eef71..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face2,               !- Building Surface Name
  Room_857_a76eef71..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.7003992926656, 65.1737679568215, 2.8, !- X,Y,Z Vertex 1 {m}
  36.7003992926656, 65.1737679568215, 0.8, !- X,Y,Z Vertex 2 {m}
  34.878436305237, 63.3518064477247, 0.8, !- X,Y,Z Vertex 3 {m}
  34.878436305237, 63.3518064477247, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face2,               !- Building Surface Name
  Room_857_a76eef71..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030795723648, 62.7764501816941, 2.8, !- X,Y,Z Vertex 1 {m}
  34.3030795723648, 62.7764501816941, 0.8, !- X,Y,Z Vertex 2 {m}
  32.4811165849361, 60.9544886725973, 0.8, !- X,Y,Z Vertex 3 {m}
  32.4811165849361, 60.9544886725973, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_852_3e6573ad..Face2,               !- Building Surface Name
  Room_857_a76eef71..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057598520639, 60.3791324065667, 2.8, !- X,Y,Z Vertex 1 {m}
  31.9057598520639, 60.3791324065667, 0.8, !- X,Y,Z Vertex 2 {m}
  30.0837968646353, 58.5571708974699, 0.8, !- X,Y,Z Vertex 3 {m}
  30.0837968646353, 58.5571708974699, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_852_3e6573ad..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_852_3e6573ad,                      !- Zone Name
  Room_852_3e6573ad_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_853_edb4eeb1..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592309, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_852_3e6573ad..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_852_3e6573ad,                      !- Zone Name
  Room_852_3e6573ad_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_852_3e6573ad..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_852_3e6573ad,                      !- Zone Name
  Room_852_3e6573ad_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988060052387, 0.357062433217292, 2.8, !- X,Y,Z Vertex 1 {m}
  36.988060052387, 0.357062433217292, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880606639548, 2.61845784359347, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880606639548, 2.61845784359347, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880608570815, 3.33258271002806, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880608570815, 3.33258271002806, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880614686493, 5.59397812040424, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880614686493, 5.59397812040424, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880680993316, 30.1122652013249, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880680993316, 30.1122652013249, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880687108994, 32.3736606117011, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880687108994, 32.3736606117011, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988068904026, 33.0877854781357, 2.8, !- X,Y,Z Vertex 1 {m}
  36.988068904026, 33.0877854781357, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880695155938, 35.3491808885119, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880695155938, 35.3491808885119, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880697087205, 36.0633057549465, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880697087205, 36.0633057549465, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880703202883, 38.3247011653226, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880703202883, 38.3247011653226, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880705134149, 39.0388260317572, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880705134149, 39.0388260317572, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880711249827, 41.3002214421334, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880711249827, 41.3002214421334, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880713181094, 42.014346308568, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880713181094, 42.014346308568, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880719296772, 44.2757417189442, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880719296772, 44.2757417189442, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880721228038, 44.9898665853787, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880721228038, 44.9898665853787, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880727343716, 47.2512619957549, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880727343716, 47.2512619957549, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880729274983, 47.9653868621895, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880729274983, 47.9653868621895, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880735390661, 50.2267822725657, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880735390661, 50.2267822725657, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880737321928, 50.9409071390003, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880737321928, 50.9409071390003, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880743437605, 53.2023025493764, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880743437605, 53.2023025493764, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880745368872, 53.916427415811, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880745368872, 53.916427415811, 0.8, !- X,Y,Z Vertex 2 {m}
  36.988075148455, 56.1778228261872, 0.8, !- X,Y,Z Vertex 3 {m}
  36.988075148455, 56.1778228261872, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880753415817, 56.8919476926218, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880753415817, 56.8919476926218, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880759531495, 59.153343102998, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880759531495, 59.153343102998, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880616617759, 6.30810298683882, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880616617759, 6.30810298683882, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880622733437, 8.569498397215, 0.8,  !- X,Y,Z Vertex 3 {m}
  36.9880622733437, 8.569498397215, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880761462761, 59.8674679694325, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880761462761, 59.8674679694325, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880767578439, 62.1288633798087, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880767578439, 62.1288633798087, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880769509706, 62.8429882462433, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880769509706, 62.8429882462433, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880775625384, 65.1043836566195, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880775625384, 65.1043836566195, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880624664704, 9.28362326364958, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880624664704, 9.28362326364958, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880630780382, 11.5450186740258, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880630780382, 11.5450186740258, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880632711648, 12.2591435404603, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880632711648, 12.2591435404603, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880638827326, 14.5205389508365, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880638827326, 14.5205389508365, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880640758593, 15.2346638172711, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880640758593, 15.2346638172711, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880646874271, 17.4960592276473, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880646874271, 17.4960592276473, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880648805538, 18.2101840940819, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880648805538, 18.2101840940819, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880654921215, 20.4715795044581, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880654921215, 20.4715795044581, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880656852482, 21.1857043708926, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880656852482, 21.1857043708926, 0.8, !- X,Y,Z Vertex 2 {m}
  36.988066296816, 23.4470997812688, 0.8, !- X,Y,Z Vertex 3 {m}
  36.988066296816, 23.4470997812688, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880664899427, 24.1612246477034, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880664899427, 24.1612246477034, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880671015105, 26.4226200580796, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880671015105, 26.4226200580796, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_852_3e6573ad..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_852_3e6573ad..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880672946371, 27.1367449245142, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880672946371, 27.1367449245142, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880679062049, 29.3981403348903, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880679062049, 29.3981403348903, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_852_3e6573ad_Space HVAC Off Infiltration, !- Name
  Room_852_3e6573ad_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_852_3e6573ad_Space HVAC On Infiltration, !- Name
  Room_852_3e6573ad_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_852_3e6573ad Thermostat,           !- Name
  Room_852_3e6573ad,                      !- Zone or ZoneList Name
  Room_852_3e6573ad Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_852_3e6573ad Thermostat Schedule,  !- Name
  Room_852_3e6573ad Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_852_3e6573ad Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 5,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_852_3e6573ad,                      !- Zone Name
  Room_852_3e6573ad Equipment List,       !- Zone Conditioning Equipment List Name
  Room_852_3e6573ad Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_852_3e6573ad Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_852_3e6573ad Inlet Node List,      !- Name
  Node 155;                               !- Node Name 1

NodeList,
  Room_852_3e6573ad Return Node List,     !- Name
  Node 156;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 241,                               !- Inlet Node Name
  Node 242,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 4,                        !- Name
  Node 155,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 4;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 4,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 155,                               !- Air Outlet Node Name
  Node 157,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 4,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 153,                               !- Water Inlet Node Name
  Node 154,                               !- Water Outlet Node Name
  Node 157,                               !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_852_3e6573ad Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 4,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_852_3e6573ad,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_853_edb4eeb1,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.4724028678,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_853_edb4eeb1_Space,                !- Name
  Room_853_edb4eeb1,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_853_edb4eeb1..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_853_edb4eeb1,                      !- Zone Name
  Room_853_edb4eeb1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_852_3e6573ad..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 3.8,               !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_853_edb4eeb1..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_853_edb4eeb1,                      !- Zone Name
  Room_853_edb4eeb1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_848_4f8b0f57..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592309, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, 0, 3.8,               !- X,Y,Z Vertex 3 {m}
  36.9880599558237, 3.5527136788005e-15, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face1,               !- Building Surface Name
  Room_848_4f8b0f57..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837828957183, 6.90427892728617, 6.6, !- X,Y,Z Vertex 1 {m}
  30.0837828957183, 6.90427892728617, 4.6, !- X,Y,Z Vertex 2 {m}
  31.9057448976906, 5.08231643258562, 4.6, !- X,Y,Z Vertex 3 {m}
  31.9057448976906, 5.08231643258562, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face1,               !- Building Surface Name
  Room_848_4f8b0f57..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.481101319366, 4.50695985531181, 6.6, !- X,Y,Z Vertex 1 {m}
  32.481101319366, 4.50695985531181, 4.6, !- X,Y,Z Vertex 2 {m}
  34.3030633213383, 2.68499736061126, 4.6, !- X,Y,Z Vertex 3 {m}
  34.3030633213383, 2.68499736061126, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face1,               !- Building Surface Name
  Room_848_4f8b0f57..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8784197430137, 2.10964078333744, 6.6, !- X,Y,Z Vertex 1 {m}
  34.8784197430137, 2.10964078333744, 4.6, !- X,Y,Z Vertex 2 {m}
  36.700381744986, 0.287678288636897, 4.6, !- X,Y,Z Vertex 3 {m}
  36.700381744986, 0.287678288636898, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_853_edb4eeb1..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_853_edb4eeb1,                      !- Zone Name
  Room_853_edb4eeb1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_868_43f62691..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592309, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961184006934, 57.9089454547003, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961184006934, 57.9089454547003, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961177831568, 55.6254791595895, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961177831568, 55.6254791595895, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961175881453, 54.9043845400808, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961175881453, 54.9043845400808, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961169706087, 52.6209182449699, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961169706087, 52.6209182449699, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961102752119, 27.8633363085052, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961102752119, 27.8633363085052, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961096576753, 25.5798700133944, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961096576753, 25.5798700133944, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961094626637, 24.8587753938857, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961094626637, 24.8587753938857, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961088451271, 22.5753090987749, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961088451271, 22.5753090987749, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961086501156, 21.8542144792662, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961086501156, 21.8542144792662, 4.6, !- X,Y,Z Vertex 2 {m}
  29.796108032579, 19.5707481841554, 4.6, !- X,Y,Z Vertex 3 {m}
  29.796108032579, 19.5707481841554, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961078375674, 18.8496535646467, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961078375674, 18.8496535646467, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961072200308, 16.5661872695359, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961072200308, 16.5661872695359, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961070250193, 15.8450926500272, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961070250193, 15.8450926500272, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961064074827, 13.5616263549164, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961064074827, 13.5616263549164, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961062124711, 12.8405317354077, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961062124711, 12.8405317354077, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961055949345, 10.5570654402969, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961055949345, 10.5570654402969, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796105399923, 9.83597082078823, 6.6, !- X,Y,Z Vertex 1 {m}
  29.796105399923, 9.83597082078823, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961047823864, 7.55250452567742, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961047823864, 7.55250452567742, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961167755971, 51.8998236254613, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961167755971, 51.8998236254613, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961161580605, 49.6163573303505, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961161580605, 49.6163573303505, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796115963049, 48.8952627108418, 6.6, !- X,Y,Z Vertex 1 {m}
  29.796115963049, 48.8952627108418, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961153455124, 46.611796415731, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961153455124, 46.611796415731, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961151505008, 45.8907017962223, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961151505008, 45.8907017962223, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961145329642, 43.6072355011114, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961145329642, 43.6072355011114, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961143379527, 42.8861408816028, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961143379527, 42.8861408816028, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961137204161, 40.6026745864919, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961137204161, 40.6026745864919, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961135254045, 39.8815799669833, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961135254045, 39.8815799669833, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961129078679, 37.5981136718724, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961129078679, 37.5981136718724, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961127128564, 36.8770190523638, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961127128564, 36.8770190523638, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961120953198, 34.5935527572529, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961120953198, 34.5935527572529, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961119003082, 33.8724581377443, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961119003082, 33.8724581377443, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961112827716, 31.5889918426334, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961112827716, 31.5889918426334, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face2,               !- Building Surface Name
  Room_868_43f62691..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.79611108776, 30.8678972231247, 6.6,  !- X,Y,Z Vertex 1 {m}
  29.79611108776, 30.8678972231247, 4.6,  !- X,Y,Z Vertex 2 {m}
  29.7961104702234, 28.5844309280139, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961104702234, 28.5844309280139, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_853_edb4eeb1..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_853_edb4eeb1,                      !- Zone Name
  Room_853_edb4eeb1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_858_2500487a..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face3,               !- Building Surface Name
  Room_858_2500487a..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.7003992926656, 65.1737679568215, 6.6, !- X,Y,Z Vertex 1 {m}
  36.7003992926656, 65.1737679568215, 4.6, !- X,Y,Z Vertex 2 {m}
  34.878436305237, 63.3518064477247, 4.6, !- X,Y,Z Vertex 3 {m}
  34.878436305237, 63.3518064477247, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face3,               !- Building Surface Name
  Room_858_2500487a..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030795723648, 62.7764501816941, 6.6, !- X,Y,Z Vertex 1 {m}
  34.3030795723648, 62.7764501816941, 4.6, !- X,Y,Z Vertex 2 {m}
  32.4811165849361, 60.9544886725973, 4.6, !- X,Y,Z Vertex 3 {m}
  32.4811165849361, 60.9544886725973, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_853_edb4eeb1..Face3,               !- Building Surface Name
  Room_858_2500487a..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057598520639, 60.3791324065667, 6.6, !- X,Y,Z Vertex 1 {m}
  31.9057598520639, 60.3791324065667, 4.6, !- X,Y,Z Vertex 2 {m}
  30.0837968646353, 58.5571708974699, 4.6, !- X,Y,Z Vertex 3 {m}
  30.0837968646353, 58.5571708974699, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_853_edb4eeb1..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_853_edb4eeb1,                      !- Zone Name
  Room_853_edb4eeb1_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_854_4485a948..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 3.5527136788005e-15, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592309, 7.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_853_edb4eeb1..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_853_edb4eeb1,                      !- Zone Name
  Room_853_edb4eeb1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 3.5527136788005e-15, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 3.8,               !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988060052387, 0.357062433217292, 6.6, !- X,Y,Z Vertex 1 {m}
  36.988060052387, 0.357062433217292, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880606639548, 2.61845784359347, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880606639548, 2.61845784359347, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880608570815, 3.33258271002806, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880608570815, 3.33258271002806, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880614686493, 5.59397812040424, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880614686493, 5.59397812040424, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880680993316, 30.1122652013249, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880680993316, 30.1122652013249, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880687108994, 32.3736606117011, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880687108994, 32.3736606117011, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988068904026, 33.0877854781357, 6.6, !- X,Y,Z Vertex 1 {m}
  36.988068904026, 33.0877854781357, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880695155938, 35.3491808885119, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880695155938, 35.3491808885119, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880697087205, 36.0633057549465, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880697087205, 36.0633057549465, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880703202883, 38.3247011653226, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880703202883, 38.3247011653226, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880705134149, 39.0388260317572, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880705134149, 39.0388260317572, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880711249827, 41.3002214421334, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880711249827, 41.3002214421334, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880713181094, 42.014346308568, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880713181094, 42.014346308568, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880719296772, 44.2757417189442, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880719296772, 44.2757417189442, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880721228038, 44.9898665853787, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880721228038, 44.9898665853787, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880727343716, 47.2512619957549, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880727343716, 47.2512619957549, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880729274983, 47.9653868621895, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880729274983, 47.9653868621895, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880735390661, 50.2267822725657, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880735390661, 50.2267822725657, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880737321928, 50.9409071390003, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880737321928, 50.9409071390003, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880743437605, 53.2023025493764, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880743437605, 53.2023025493764, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880745368872, 53.916427415811, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880745368872, 53.916427415811, 4.6, !- X,Y,Z Vertex 2 {m}
  36.988075148455, 56.1778228261872, 4.6, !- X,Y,Z Vertex 3 {m}
  36.988075148455, 56.1778228261872, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880753415817, 56.8919476926218, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880753415817, 56.8919476926218, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880759531495, 59.153343102998, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880759531495, 59.153343102998, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880616617759, 6.30810298683882, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880616617759, 6.30810298683882, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880622733437, 8.569498397215, 4.6,  !- X,Y,Z Vertex 3 {m}
  36.9880622733437, 8.569498397215, 6.6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880761462761, 59.8674679694325, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880761462761, 59.8674679694325, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880767578439, 62.1288633798087, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880767578439, 62.1288633798087, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880769509706, 62.8429882462433, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880769509706, 62.8429882462433, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880775625384, 65.1043836566195, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880775625384, 65.1043836566195, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880624664704, 9.28362326364958, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880624664704, 9.28362326364958, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880630780382, 11.5450186740258, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880630780382, 11.5450186740258, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880632711648, 12.2591435404603, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880632711648, 12.2591435404603, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880638827326, 14.5205389508365, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880638827326, 14.5205389508365, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880640758593, 15.2346638172711, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880640758593, 15.2346638172711, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880646874271, 17.4960592276473, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880646874271, 17.4960592276473, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880648805538, 18.2101840940819, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880648805538, 18.2101840940819, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880654921215, 20.4715795044581, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880654921215, 20.4715795044581, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880656852482, 21.1857043708926, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880656852482, 21.1857043708926, 4.6, !- X,Y,Z Vertex 2 {m}
  36.988066296816, 23.4470997812688, 4.6, !- X,Y,Z Vertex 3 {m}
  36.988066296816, 23.4470997812688, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880664899427, 24.1612246477034, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880664899427, 24.1612246477034, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880671015105, 26.4226200580796, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880671015105, 26.4226200580796, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_853_edb4eeb1..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_853_edb4eeb1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880672946371, 27.1367449245142, 6.6, !- X,Y,Z Vertex 1 {m}
  36.9880672946371, 27.1367449245142, 4.6, !- X,Y,Z Vertex 2 {m}
  36.9880679062049, 29.3981403348903, 4.6, !- X,Y,Z Vertex 3 {m}
  36.9880679062049, 29.3981403348903, 6.6; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_853_edb4eeb1_Space HVAC Off Infiltration, !- Name
  Room_853_edb4eeb1_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_853_edb4eeb1_Space HVAC On Infiltration, !- Name
  Room_853_edb4eeb1_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_853_edb4eeb1 Thermostat,           !- Name
  Room_853_edb4eeb1,                      !- Zone or ZoneList Name
  Room_853_edb4eeb1 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_853_edb4eeb1 Thermostat Schedule,  !- Name
  Room_853_edb4eeb1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_853_edb4eeb1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 6,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_853_edb4eeb1,                      !- Zone Name
  Room_853_edb4eeb1 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_853_edb4eeb1 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_853_edb4eeb1 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_853_edb4eeb1 Inlet Node List,      !- Name
  Node 160;                               !- Node Name 1

NodeList,
  Room_853_edb4eeb1 Return Node List,     !- Name
  Node 161;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 243,                               !- Inlet Node Name
  Node 244,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 5,                        !- Name
  Node 160,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 5;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 5,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 160,                               !- Air Outlet Node Name
  Node 162,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 5,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 158,                               !- Water Inlet Node Name
  Node 159,                               !- Water Outlet Node Name
  Node 162,                               !- Air Inlet Node Name
  Node 160,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_853_edb4eeb1 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 5,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_853_edb4eeb1,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_854_4485a948,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.4724028678,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_854_4485a948_Space,                !- Name
  Room_854_4485a948,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_854_4485a948..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_854_4485a948,                      !- Zone Name
  Room_854_4485a948_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_853_edb4eeb1..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 7.6,               !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 7.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_854_4485a948..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_854_4485a948,                      !- Zone Name
  Room_854_4485a948_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_849_cbaa833d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592309, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, 0, 7.6,               !- X,Y,Z Vertex 3 {m}
  36.9880599558237, 3.5527136788005e-15, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face1,               !- Building Surface Name
  Room_849_cbaa833d..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837828957183, 6.90427892728616, 10.4, !- X,Y,Z Vertex 1 {m}
  30.0837828957183, 6.90427892728616, 8.4, !- X,Y,Z Vertex 2 {m}
  31.9057448976906, 5.08231643258561, 8.4, !- X,Y,Z Vertex 3 {m}
  31.9057448976906, 5.08231643258561, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face1,               !- Building Surface Name
  Room_849_cbaa833d..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.481101319366, 4.50695985531181, 10.4, !- X,Y,Z Vertex 1 {m}
  32.481101319366, 4.50695985531181, 8.4, !- X,Y,Z Vertex 2 {m}
  34.3030633213383, 2.68499736061125, 8.4, !- X,Y,Z Vertex 3 {m}
  34.3030633213383, 2.68499736061125, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face1,               !- Building Surface Name
  Room_849_cbaa833d..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8784197430137, 2.10964078333744, 10.4, !- X,Y,Z Vertex 1 {m}
  34.8784197430137, 2.10964078333744, 8.4, !- X,Y,Z Vertex 2 {m}
  36.700381744986, 0.287678288636889, 8.4, !- X,Y,Z Vertex 3 {m}
  36.700381744986, 0.287678288636887, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_854_4485a948..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_854_4485a948,                      !- Zone Name
  Room_854_4485a948_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_869_6b60cb27..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592309, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961184006934, 57.9089454547003, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961184006934, 57.9089454547003, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961177831568, 55.6254791595895, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961177831568, 55.6254791595895, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961175881453, 54.9043845400808, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961175881453, 54.9043845400808, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961169706087, 52.6209182449699, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961169706087, 52.6209182449699, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961102752119, 27.8633363085052, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961102752119, 27.8633363085052, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961096576753, 25.5798700133944, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961096576753, 25.5798700133944, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961094626637, 24.8587753938857, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961094626637, 24.8587753938857, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961088451271, 22.5753090987749, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961088451271, 22.5753090987749, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961086501156, 21.8542144792662, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961086501156, 21.8542144792662, 8.4, !- X,Y,Z Vertex 2 {m}
  29.796108032579, 19.5707481841554, 8.4, !- X,Y,Z Vertex 3 {m}
  29.796108032579, 19.5707481841554, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961078375674, 18.8496535646467, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961078375674, 18.8496535646467, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961072200308, 16.5661872695359, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961072200308, 16.5661872695359, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961070250193, 15.8450926500272, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961070250193, 15.8450926500272, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961064074827, 13.5616263549164, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961064074827, 13.5616263549164, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961062124711, 12.8405317354077, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961062124711, 12.8405317354077, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961055949345, 10.5570654402969, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961055949345, 10.5570654402969, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796105399923, 9.83597082078823, 10.4, !- X,Y,Z Vertex 1 {m}
  29.796105399923, 9.83597082078823, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961047823864, 7.55250452567742, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961047823864, 7.55250452567742, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961167755971, 51.8998236254613, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961167755971, 51.8998236254613, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961161580605, 49.6163573303505, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961161580605, 49.6163573303505, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796115963049, 48.8952627108418, 10.4, !- X,Y,Z Vertex 1 {m}
  29.796115963049, 48.8952627108418, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961153455124, 46.611796415731, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961153455124, 46.611796415731, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961151505008, 45.8907017962223, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961151505008, 45.8907017962223, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961145329642, 43.6072355011114, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961145329642, 43.6072355011114, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961143379527, 42.8861408816028, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961143379527, 42.8861408816028, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961137204161, 40.6026745864919, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961137204161, 40.6026745864919, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961135254045, 39.8815799669833, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961135254045, 39.8815799669833, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961129078679, 37.5981136718724, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961129078679, 37.5981136718724, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961127128564, 36.8770190523638, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961127128564, 36.8770190523638, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961120953198, 34.5935527572529, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961120953198, 34.5935527572529, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961119003082, 33.8724581377443, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961119003082, 33.8724581377443, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961112827716, 31.5889918426334, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961112827716, 31.5889918426334, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.79611108776, 30.8678972231247, 10.4, !- X,Y,Z Vertex 1 {m}
  29.79611108776, 30.8678972231247, 8.4,  !- X,Y,Z Vertex 2 {m}
  29.7961104702234, 28.5844309280139, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961104702234, 28.5844309280139, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_854_4485a948..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_854_4485a948,                      !- Zone Name
  Room_854_4485a948_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_859_2d038338..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 11.4, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face3,               !- Building Surface Name
  Room_859_2d038338..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.7003992926656, 65.1737679568215, 10.4, !- X,Y,Z Vertex 1 {m}
  36.7003992926656, 65.1737679568215, 8.4, !- X,Y,Z Vertex 2 {m}
  34.878436305237, 63.3518064477247, 8.4, !- X,Y,Z Vertex 3 {m}
  34.878436305237, 63.3518064477247, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face3,               !- Building Surface Name
  Room_859_2d038338..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030795723648, 62.7764501816941, 10.4, !- X,Y,Z Vertex 1 {m}
  34.3030795723648, 62.7764501816941, 8.4, !- X,Y,Z Vertex 2 {m}
  32.4811165849361, 60.9544886725973, 8.4, !- X,Y,Z Vertex 3 {m}
  32.4811165849361, 60.9544886725973, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_854_4485a948..Face3,               !- Building Surface Name
  Room_859_2d038338..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057598520639, 60.3791324065667, 10.4, !- X,Y,Z Vertex 1 {m}
  31.9057598520639, 60.3791324065667, 8.4, !- X,Y,Z Vertex 2 {m}
  30.0837968646353, 58.5571708974699, 8.4, !- X,Y,Z Vertex 3 {m}
  30.0837968646353, 58.5571708974699, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_854_4485a948..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_854_4485a948,                      !- Zone Name
  Room_854_4485a948_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 3.5527136788005e-15, 11.4, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 11.4, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 11.4, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592309, 11.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_854_4485a948..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_854_4485a948,                      !- Zone Name
  Room_854_4485a948_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 3.5527136788005e-15, 11.4, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 7.6,               !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988060052387, 0.357062433217292, 10.4, !- X,Y,Z Vertex 1 {m}
  36.988060052387, 0.357062433217292, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880606639548, 2.61845784359347, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880606639548, 2.61845784359347, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880608570815, 3.33258271002806, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880608570815, 3.33258271002806, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880614686493, 5.59397812040423, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880614686493, 5.59397812040423, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880680993316, 30.1122652013249, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880680993316, 30.1122652013249, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880687108994, 32.3736606117011, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880687108994, 32.3736606117011, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988068904026, 33.0877854781357, 10.4, !- X,Y,Z Vertex 1 {m}
  36.988068904026, 33.0877854781357, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880695155938, 35.3491808885119, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880695155938, 35.3491808885119, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880697087205, 36.0633057549465, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880697087205, 36.0633057549465, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880703202883, 38.3247011653226, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880703202883, 38.3247011653226, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880705134149, 39.0388260317572, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880705134149, 39.0388260317572, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880711249827, 41.3002214421334, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880711249827, 41.3002214421334, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880713181094, 42.014346308568, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880713181094, 42.014346308568, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880719296772, 44.2757417189442, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880719296772, 44.2757417189442, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880721228038, 44.9898665853787, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880721228038, 44.9898665853787, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880727343716, 47.2512619957549, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880727343716, 47.2512619957549, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880729274983, 47.9653868621895, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880729274983, 47.9653868621895, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880735390661, 50.2267822725657, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880735390661, 50.2267822725657, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880737321928, 50.9409071390003, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880737321928, 50.9409071390003, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880743437605, 53.2023025493764, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880743437605, 53.2023025493764, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880745368872, 53.916427415811, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880745368872, 53.916427415811, 8.4, !- X,Y,Z Vertex 2 {m}
  36.988075148455, 56.1778228261872, 8.4, !- X,Y,Z Vertex 3 {m}
  36.988075148455, 56.1778228261872, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880753415817, 56.8919476926218, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880753415817, 56.8919476926218, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880759531495, 59.153343102998, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880759531495, 59.153343102998, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880616617759, 6.30810298683882, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880616617759, 6.30810298683882, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880622733437, 8.569498397215, 8.4,  !- X,Y,Z Vertex 3 {m}
  36.9880622733437, 8.569498397215, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880761462761, 59.8674679694325, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880761462761, 59.8674679694325, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880767578439, 62.1288633798087, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880767578439, 62.1288633798087, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880769509706, 62.8429882462433, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880769509706, 62.8429882462433, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880775625384, 65.1043836566195, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880775625384, 65.1043836566195, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880624664704, 9.28362326364958, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880624664704, 9.28362326364958, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880630780382, 11.5450186740258, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880630780382, 11.5450186740258, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880632711648, 12.2591435404603, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880632711648, 12.2591435404603, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880638827326, 14.5205389508365, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880638827326, 14.5205389508365, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880640758593, 15.2346638172711, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880640758593, 15.2346638172711, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880646874271, 17.4960592276473, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880646874271, 17.4960592276473, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880648805538, 18.2101840940819, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880648805538, 18.2101840940819, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880654921215, 20.4715795044581, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880654921215, 20.4715795044581, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880656852482, 21.1857043708926, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880656852482, 21.1857043708926, 8.4, !- X,Y,Z Vertex 2 {m}
  36.988066296816, 23.4470997812688, 8.4, !- X,Y,Z Vertex 3 {m}
  36.988066296816, 23.4470997812688, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880664899427, 24.1612246477034, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880664899427, 24.1612246477034, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880671015105, 26.4226200580796, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880671015105, 26.4226200580796, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_854_4485a948..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_854_4485a948..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880672946371, 27.1367449245142, 10.4, !- X,Y,Z Vertex 1 {m}
  36.9880672946371, 27.1367449245142, 8.4, !- X,Y,Z Vertex 2 {m}
  36.9880679062049, 29.3981403348903, 8.4, !- X,Y,Z Vertex 3 {m}
  36.9880679062049, 29.3981403348903, 10.4; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_854_4485a948_Space HVAC Off Infiltration, !- Name
  Room_854_4485a948_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_854_4485a948_Space HVAC On Infiltration, !- Name
  Room_854_4485a948_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_854_4485a948 Thermostat,           !- Name
  Room_854_4485a948,                      !- Zone or ZoneList Name
  Room_854_4485a948 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_854_4485a948 Thermostat Schedule,  !- Name
  Room_854_4485a948 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_854_4485a948 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 7,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_854_4485a948,                      !- Zone Name
  Room_854_4485a948 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_854_4485a948 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_854_4485a948 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_854_4485a948 Inlet Node List,      !- Name
  Node 165;                               !- Node Name 1

NodeList,
  Room_854_4485a948 Return Node List,     !- Name
  Node 166;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 245,                               !- Inlet Node Name
  Node 246,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 6,                        !- Name
  Node 165,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 6;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 6,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 165,                               !- Air Outlet Node Name
  Node 167,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 6,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 163,                               !- Water Inlet Node Name
  Node 164,                               !- Water Outlet Node Name
  Node 167,                               !- Air Inlet Node Name
  Node 165,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_854_4485a948 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 6,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_854_4485a948,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_856_f083f93f,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.4724028678,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_856_f083f93f_Space,                !- Name
  Room_856_f083f93f,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_856_f083f93f..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_856_f083f93f,                      !- Zone Name
  Room_856_f083f93f_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 15.2, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 15.2,              !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 15.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_856_f083f93f..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_856_f083f93f,                      !- Zone Name
  Room_856_f083f93f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_851_c114ce57..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, -1.63349885165493e-14, 15.2, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -1.63349885165493e-14, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face1,               !- Building Surface Name
  Room_851_c114ce57..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837828957183, 6.90427892728616, 18, !- X,Y,Z Vertex 1 {m}
  30.0837828957183, 6.90427892728616, 16, !- X,Y,Z Vertex 2 {m}
  31.9057448976906, 5.08231643258562, 16, !- X,Y,Z Vertex 3 {m}
  31.9057448976906, 5.08231643258562, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face1,               !- Building Surface Name
  Room_851_c114ce57..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.481101319366, 4.50695985531181, 18,  !- X,Y,Z Vertex 1 {m}
  32.481101319366, 4.50695985531181, 16,  !- X,Y,Z Vertex 2 {m}
  34.3030633213383, 2.68499736061126, 16, !- X,Y,Z Vertex 3 {m}
  34.3030633213383, 2.68499736061126, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face1,               !- Building Surface Name
  Room_851_c114ce57..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8784197430137, 2.10964078333745, 18, !- X,Y,Z Vertex 1 {m}
  34.8784197430137, 2.10964078333745, 16, !- X,Y,Z Vertex 2 {m}
  36.700381744986, 0.287678288636899, 16, !- X,Y,Z Vertex 3 {m}
  36.700381744986, 0.287678288636899, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_856_f083f93f..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_856_f083f93f,                      !- Zone Name
  Room_856_f083f93f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_871_b3c5ec1e..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 19, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961184006934, 57.9089454547003, 18, !- X,Y,Z Vertex 1 {m}
  29.7961184006934, 57.9089454547003, 16, !- X,Y,Z Vertex 2 {m}
  29.7961177831568, 55.6254791595895, 16, !- X,Y,Z Vertex 3 {m}
  29.7961177831568, 55.6254791595895, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961175881453, 54.9043845400808, 18, !- X,Y,Z Vertex 1 {m}
  29.7961175881453, 54.9043845400808, 16, !- X,Y,Z Vertex 2 {m}
  29.7961169706087, 52.62091824497, 16,   !- X,Y,Z Vertex 3 {m}
  29.7961169706087, 52.62091824497, 18;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961102752119, 27.8633363085053, 18, !- X,Y,Z Vertex 1 {m}
  29.7961102752119, 27.8633363085053, 16, !- X,Y,Z Vertex 2 {m}
  29.7961096576753, 25.5798700133944, 16, !- X,Y,Z Vertex 3 {m}
  29.7961096576753, 25.5798700133944, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961094626637, 24.8587753938857, 18, !- X,Y,Z Vertex 1 {m}
  29.7961094626637, 24.8587753938857, 16, !- X,Y,Z Vertex 2 {m}
  29.7961088451271, 22.5753090987749, 16, !- X,Y,Z Vertex 3 {m}
  29.7961088451271, 22.5753090987749, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961086501156, 21.8542144792662, 18, !- X,Y,Z Vertex 1 {m}
  29.7961086501156, 21.8542144792662, 16, !- X,Y,Z Vertex 2 {m}
  29.796108032579, 19.5707481841554, 16,  !- X,Y,Z Vertex 3 {m}
  29.796108032579, 19.5707481841554, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961078375674, 18.8496535646467, 18, !- X,Y,Z Vertex 1 {m}
  29.7961078375674, 18.8496535646467, 16, !- X,Y,Z Vertex 2 {m}
  29.7961072200308, 16.5661872695359, 16, !- X,Y,Z Vertex 3 {m}
  29.7961072200308, 16.5661872695359, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
