  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961070250193, 15.8450926500272, 18, !- X,Y,Z Vertex 1 {m}
  29.7961070250193, 15.8450926500272, 16, !- X,Y,Z Vertex 2 {m}
  29.7961064074827, 13.5616263549164, 16, !- X,Y,Z Vertex 3 {m}
  29.7961064074827, 13.5616263549164, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961062124711, 12.8405317354077, 18, !- X,Y,Z Vertex 1 {m}
  29.7961062124711, 12.8405317354077, 16, !- X,Y,Z Vertex 2 {m}
  29.7961055949345, 10.5570654402969, 16, !- X,Y,Z Vertex 3 {m}
  29.7961055949345, 10.5570654402969, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796105399923, 9.83597082078823, 18,  !- X,Y,Z Vertex 1 {m}
  29.796105399923, 9.83597082078823, 16,  !- X,Y,Z Vertex 2 {m}
  29.7961047823864, 7.55250452567741, 16, !- X,Y,Z Vertex 3 {m}
  29.7961047823864, 7.55250452567741, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961167755971, 51.8998236254613, 18, !- X,Y,Z Vertex 1 {m}
  29.7961167755971, 51.8998236254613, 16, !- X,Y,Z Vertex 2 {m}
  29.7961161580605, 49.6163573303505, 16, !- X,Y,Z Vertex 3 {m}
  29.7961161580605, 49.6163573303505, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796115963049, 48.8952627108418, 18,  !- X,Y,Z Vertex 1 {m}
  29.796115963049, 48.8952627108418, 16,  !- X,Y,Z Vertex 2 {m}
  29.7961153455124, 46.611796415731, 16,  !- X,Y,Z Vertex 3 {m}
  29.7961153455124, 46.611796415731, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961151505008, 45.8907017962223, 18, !- X,Y,Z Vertex 1 {m}
  29.7961151505008, 45.8907017962223, 16, !- X,Y,Z Vertex 2 {m}
  29.7961145329642, 43.6072355011115, 16, !- X,Y,Z Vertex 3 {m}
  29.7961145329642, 43.6072355011115, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961143379526, 42.8861408816028, 18, !- X,Y,Z Vertex 1 {m}
  29.7961143379526, 42.8861408816028, 16, !- X,Y,Z Vertex 2 {m}
  29.7961137204161, 40.602674586492, 16,  !- X,Y,Z Vertex 3 {m}
  29.7961137204161, 40.602674586492, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961135254045, 39.8815799669833, 18, !- X,Y,Z Vertex 1 {m}
  29.7961135254045, 39.8815799669833, 16, !- X,Y,Z Vertex 2 {m}
  29.7961129078679, 37.5981136718724, 16, !- X,Y,Z Vertex 3 {m}
  29.7961129078679, 37.5981136718724, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961127128563, 36.8770190523638, 18, !- X,Y,Z Vertex 1 {m}
  29.7961127128563, 36.8770190523638, 16, !- X,Y,Z Vertex 2 {m}
  29.7961120953197, 34.5935527572529, 16, !- X,Y,Z Vertex 3 {m}
  29.7961120953197, 34.5935527572529, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961119003082, 33.8724581377443, 18, !- X,Y,Z Vertex 1 {m}
  29.7961119003082, 33.8724581377443, 16, !- X,Y,Z Vertex 2 {m}
  29.7961112827716, 31.5889918426334, 16, !- X,Y,Z Vertex 3 {m}
  29.7961112827716, 31.5889918426334, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.79611108776, 30.8678972231248, 18,   !- X,Y,Z Vertex 1 {m}
  29.79611108776, 30.8678972231248, 16,   !- X,Y,Z Vertex 2 {m}
  29.7961104702234, 28.5844309280139, 16, !- X,Y,Z Vertex 3 {m}
  29.7961104702234, 28.5844309280139, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_856_f083f93f..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_856_f083f93f,                      !- Zone Name
  Room_856_f083f93f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_861_223dcb2d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 19, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 15.2, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face3,               !- Building Surface Name
  Room_861_223dcb2d..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.7003992926656, 65.1737679568215, 18, !- X,Y,Z Vertex 1 {m}
  36.7003992926656, 65.1737679568215, 16, !- X,Y,Z Vertex 2 {m}
  34.878436305237, 63.3518064477247, 16,  !- X,Y,Z Vertex 3 {m}
  34.878436305237, 63.3518064477247, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face3,               !- Building Surface Name
  Room_861_223dcb2d..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030795723648, 62.7764501816941, 18, !- X,Y,Z Vertex 1 {m}
  34.3030795723648, 62.7764501816941, 16, !- X,Y,Z Vertex 2 {m}
  32.4811165849361, 60.9544886725973, 16, !- X,Y,Z Vertex 3 {m}
  32.4811165849361, 60.9544886725973, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_856_f083f93f..Face3,               !- Building Surface Name
  Room_861_223dcb2d..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057598520639, 60.3791324065667, 18, !- X,Y,Z Vertex 1 {m}
  31.9057598520639, 60.3791324065667, 16, !- X,Y,Z Vertex 2 {m}
  30.0837968646353, 58.5571708974699, 16, !- X,Y,Z Vertex 3 {m}
  30.0837968646353, 58.5571708974699, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_856_f083f93f..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Room_856_f083f93f,                      !- Zone Name
  Room_856_f083f93f_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 0, 19,                !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 19, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 19, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_856_f083f93f..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_856_f083f93f,                      !- Zone Name
  Room_856_f083f93f_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -4.68557881829601e-21, 19, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -4.68557881829601e-21, 15.2, !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 15.2, !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988060052387, 0.357062433217291, 18, !- X,Y,Z Vertex 1 {m}
  36.988060052387, 0.357062433217291, 16, !- X,Y,Z Vertex 2 {m}
  36.9880606639548, 2.61845784359347, 16, !- X,Y,Z Vertex 3 {m}
  36.9880606639548, 2.61845784359347, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880608570815, 3.33258271002805, 18, !- X,Y,Z Vertex 1 {m}
  36.9880608570815, 3.33258271002805, 16, !- X,Y,Z Vertex 2 {m}
  36.9880614686493, 5.59397812040424, 16, !- X,Y,Z Vertex 3 {m}
  36.9880614686493, 5.59397812040424, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880680993316, 30.1122652013249, 18, !- X,Y,Z Vertex 1 {m}
  36.9880680993316, 30.1122652013249, 16, !- X,Y,Z Vertex 2 {m}
  36.9880687108994, 32.3736606117011, 16, !- X,Y,Z Vertex 3 {m}
  36.9880687108994, 32.3736606117011, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988068904026, 33.0877854781357, 18,  !- X,Y,Z Vertex 1 {m}
  36.988068904026, 33.0877854781357, 16,  !- X,Y,Z Vertex 2 {m}
  36.9880695155938, 35.3491808885119, 16, !- X,Y,Z Vertex 3 {m}
  36.9880695155938, 35.3491808885119, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880697087205, 36.0633057549465, 18, !- X,Y,Z Vertex 1 {m}
  36.9880697087205, 36.0633057549465, 16, !- X,Y,Z Vertex 2 {m}
  36.9880703202883, 38.3247011653226, 16, !- X,Y,Z Vertex 3 {m}
  36.9880703202883, 38.3247011653226, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880705134149, 39.0388260317572, 18, !- X,Y,Z Vertex 1 {m}
  36.9880705134149, 39.0388260317572, 16, !- X,Y,Z Vertex 2 {m}
  36.9880711249827, 41.3002214421334, 16, !- X,Y,Z Vertex 3 {m}
  36.9880711249827, 41.3002214421334, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880713181094, 42.014346308568, 18,  !- X,Y,Z Vertex 1 {m}
  36.9880713181094, 42.014346308568, 16,  !- X,Y,Z Vertex 2 {m}
  36.9880719296772, 44.2757417189442, 16, !- X,Y,Z Vertex 3 {m}
  36.9880719296772, 44.2757417189442, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880721228039, 44.9898665853787, 18, !- X,Y,Z Vertex 1 {m}
  36.9880721228039, 44.9898665853787, 16, !- X,Y,Z Vertex 2 {m}
  36.9880727343716, 47.2512619957549, 16, !- X,Y,Z Vertex 3 {m}
  36.9880727343716, 47.2512619957549, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880729274983, 47.9653868621895, 18, !- X,Y,Z Vertex 1 {m}
  36.9880729274983, 47.9653868621895, 16, !- X,Y,Z Vertex 2 {m}
  36.9880735390661, 50.2267822725657, 16, !- X,Y,Z Vertex 3 {m}
  36.9880735390661, 50.2267822725657, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880737321928, 50.9409071390003, 18, !- X,Y,Z Vertex 1 {m}
  36.9880737321928, 50.9409071390003, 16, !- X,Y,Z Vertex 2 {m}
  36.9880743437606, 53.2023025493764, 16, !- X,Y,Z Vertex 3 {m}
  36.9880743437606, 53.2023025493764, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880745368872, 53.916427415811, 18,  !- X,Y,Z Vertex 1 {m}
  36.9880745368872, 53.916427415811, 16,  !- X,Y,Z Vertex 2 {m}
  36.988075148455, 56.1778228261872, 16,  !- X,Y,Z Vertex 3 {m}
  36.988075148455, 56.1778228261872, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880753415817, 56.8919476926218, 18, !- X,Y,Z Vertex 1 {m}
  36.9880753415817, 56.8919476926218, 16, !- X,Y,Z Vertex 2 {m}
  36.9880759531495, 59.153343102998, 16,  !- X,Y,Z Vertex 3 {m}
  36.9880759531495, 59.153343102998, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880616617759, 6.30810298683882, 18, !- X,Y,Z Vertex 1 {m}
  36.9880616617759, 6.30810298683882, 16, !- X,Y,Z Vertex 2 {m}
  36.9880622733437, 8.569498397215, 16,   !- X,Y,Z Vertex 3 {m}
  36.9880622733437, 8.569498397215, 18;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880761462761, 59.8674679694325, 18, !- X,Y,Z Vertex 1 {m}
  36.9880761462761, 59.8674679694325, 16, !- X,Y,Z Vertex 2 {m}
  36.9880767578439, 62.1288633798087, 16, !- X,Y,Z Vertex 3 {m}
  36.9880767578439, 62.1288633798087, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880769509706, 62.8429882462433, 18, !- X,Y,Z Vertex 1 {m}
  36.9880769509706, 62.8429882462433, 16, !- X,Y,Z Vertex 2 {m}
  36.9880775625384, 65.1043836566195, 16, !- X,Y,Z Vertex 3 {m}
  36.9880775625384, 65.1043836566195, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880624664704, 9.28362326364958, 18, !- X,Y,Z Vertex 1 {m}
  36.9880624664704, 9.28362326364958, 16, !- X,Y,Z Vertex 2 {m}
  36.9880630780382, 11.5450186740258, 16, !- X,Y,Z Vertex 3 {m}
  36.9880630780382, 11.5450186740258, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880632711649, 12.2591435404603, 18, !- X,Y,Z Vertex 1 {m}
  36.9880632711649, 12.2591435404603, 16, !- X,Y,Z Vertex 2 {m}
  36.9880638827326, 14.5205389508365, 16, !- X,Y,Z Vertex 3 {m}
  36.9880638827326, 14.5205389508365, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880640758593, 15.2346638172711, 18, !- X,Y,Z Vertex 1 {m}
  36.9880640758593, 15.2346638172711, 16, !- X,Y,Z Vertex 2 {m}
  36.9880646874271, 17.4960592276473, 16, !- X,Y,Z Vertex 3 {m}
  36.9880646874271, 17.4960592276473, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880648805538, 18.2101840940819, 18, !- X,Y,Z Vertex 1 {m}
  36.9880648805538, 18.2101840940819, 16, !- X,Y,Z Vertex 2 {m}
  36.9880654921215, 20.4715795044581, 16, !- X,Y,Z Vertex 3 {m}
  36.9880654921215, 20.4715795044581, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880656852482, 21.1857043708926, 18, !- X,Y,Z Vertex 1 {m}
  36.9880656852482, 21.1857043708926, 16, !- X,Y,Z Vertex 2 {m}
  36.988066296816, 23.4470997812688, 16,  !- X,Y,Z Vertex 3 {m}
  36.988066296816, 23.4470997812688, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880664899427, 24.1612246477034, 18, !- X,Y,Z Vertex 1 {m}
  36.9880664899427, 24.1612246477034, 16, !- X,Y,Z Vertex 2 {m}
  36.9880671015105, 26.4226200580796, 16, !- X,Y,Z Vertex 3 {m}
  36.9880671015105, 26.4226200580796, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_856_f083f93f..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_856_f083f93f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880672946371, 27.1367449245142, 18, !- X,Y,Z Vertex 1 {m}
  36.9880672946371, 27.1367449245142, 16, !- X,Y,Z Vertex 2 {m}
  36.9880679062049, 29.3981403348903, 16, !- X,Y,Z Vertex 3 {m}
  36.9880679062049, 29.3981403348903, 18; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_856_f083f93f_Space HVAC Off Infiltration, !- Name
  Room_856_f083f93f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_856_f083f93f_Space HVAC On Infiltration, !- Name
  Room_856_f083f93f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_856_f083f93f Thermostat,           !- Name
  Room_856_f083f93f,                      !- Zone or ZoneList Name
  Room_856_f083f93f Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 9,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_856_f083f93f Thermostat Schedule,  !- Name
  Room_856_f083f93f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_856_f083f93f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 9,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_856_f083f93f,                      !- Zone Name
  Room_856_f083f93f Equipment List,       !- Zone Conditioning Equipment List Name
  Room_856_f083f93f Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Room_856_f083f93f Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_856_f083f93f Inlet Node List,      !- Name
  Node 170;                               !- Node Name 1

NodeList,
  Room_856_f083f93f Return Node List,     !- Name
  Node 171;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 7,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 247,                               !- Inlet Node Name
  Node 248,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 7,                        !- Name
  Node 170,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 7;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 7,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 170,                               !- Air Outlet Node Name
  Node 172,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 7,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 168,                               !- Water Inlet Node Name
  Node 169,                               !- Water Outlet Node Name
  Node 172,                               !- Air Inlet Node Name
  Node 170,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_856_f083f93f Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 7,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_856_f083f93f,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_857_a76eef71,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725112054,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_857_a76eef71_Space,                !- Name
  Room_857_a76eef71,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_857_a76eef71..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_857_a76eef71,                      !- Zone Name
  Room_857_a76eef71_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_852_3e6573ad..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face0,               !- Building Surface Name
  Room_852_3e6573ad..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837968646353, 58.5571708974699, 2.8, !- X,Y,Z Vertex 1 {m}
  30.0837968646353, 58.5571708974699, 0.8, !- X,Y,Z Vertex 2 {m}
  31.9057598520639, 60.3791324065667, 0.8, !- X,Y,Z Vertex 3 {m}
  31.9057598520639, 60.3791324065667, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face0,               !- Building Surface Name
  Room_852_3e6573ad..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.4811165849361, 60.9544886725973, 2.8, !- X,Y,Z Vertex 1 {m}
  32.4811165849361, 60.9544886725973, 0.8, !- X,Y,Z Vertex 2 {m}
  34.3030795723648, 62.7764501816941, 0.8, !- X,Y,Z Vertex 3 {m}
  34.3030795723648, 62.7764501816941, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face0,               !- Building Surface Name
  Room_852_3e6573ad..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.878436305237, 63.3518064477247, 2.8, !- X,Y,Z Vertex 1 {m}
  34.878436305237, 63.3518064477247, 0.8, !- X,Y,Z Vertex 2 {m}
  36.7003992926656, 65.1737679568215, 0.8, !- X,Y,Z Vertex 3 {m}
  36.7003992926656, 65.1737679568215, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_857_a76eef71..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_857_a76eef71,                      !- Zone Name
  Room_857_a76eef71_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_867_a9495e21..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.53103516024453, 58.2695048089113, 2.8, !- X,Y,Z Vertex 1 {m}
  7.53103516024453, 58.2695048089113, 0.8, !- X,Y,Z Vertex 2 {m}
  9.67842898471731, 58.2695036472632, 0.8, !- X,Y,Z Vertex 3 {m}
  9.67842898471731, 58.2695036472632, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3565533503403, 58.2695032804269, 2.8, !- X,Y,Z Vertex 1 {m}
  10.3565533503403, 58.2695032804269, 0.8, !- X,Y,Z Vertex 2 {m}
  12.5039471748131, 58.2695021187788, 0.8, !- X,Y,Z Vertex 3 {m}
  12.5039471748131, 58.2695021187788, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1820715404361, 58.2695017519426, 2.8, !- X,Y,Z Vertex 1 {m}
  13.1820715404361, 58.2695017519426, 0.8, !- X,Y,Z Vertex 2 {m}
  15.3294653649089, 58.2695005902945, 0.8, !- X,Y,Z Vertex 3 {m}
  15.3294653649089, 58.2695005902945, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0075897305318, 58.2695002234582, 2.8, !- X,Y,Z Vertex 1 {m}
  16.0075897305318, 58.2695002234582, 0.8, !- X,Y,Z Vertex 2 {m}
  18.1549835550046, 58.2694990618101, 0.8, !- X,Y,Z Vertex 3 {m}
  18.1549835550046, 58.2694990618101, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8331079206276, 58.2694986949739, 2.8, !- X,Y,Z Vertex 1 {m}
  18.8331079206276, 58.2694986949739, 0.8, !- X,Y,Z Vertex 2 {m}
  20.9805017451004, 58.2694975333258, 0.8, !- X,Y,Z Vertex 3 {m}
  20.9805017451004, 58.2694975333258, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.6586261107234, 58.2694971664895, 2.8, !- X,Y,Z Vertex 1 {m}
  21.6586261107234, 58.2694971664895, 0.8, !- X,Y,Z Vertex 2 {m}
  23.8060199351962, 58.2694960048414, 0.8, !- X,Y,Z Vertex 3 {m}
  23.8060199351962, 58.2694960048414, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4841443008191, 58.2694956380052, 2.8, !- X,Y,Z Vertex 1 {m}
  24.4841443008191, 58.2694956380052, 0.8, !- X,Y,Z Vertex 2 {m}
  26.6315381252919, 58.2694944763571, 0.8, !- X,Y,Z Vertex 3 {m}
  26.6315381252919, 58.2694944763571, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face1,               !- Building Surface Name
  Room_867_a9495e21..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3096624909149, 58.2694941095208, 2.8, !- X,Y,Z Vertex 1 {m}
  27.3096624909149, 58.2694941095208, 0.8, !- X,Y,Z Vertex 2 {m}
  29.4570563153877, 58.2694929478727, 0.8, !- X,Y,Z Vertex 3 {m}
  29.4570563153877, 58.2694929478727, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_857_a76eef71..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_857_a76eef71,                      !- Zone Name
  Room_857_a76eef71_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_862_aaea82f8..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868651986e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 1 {m}
  1.77068868651986e-05, 65.4614660987934, 0, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 0,  !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face2,               !- Building Surface Name
  Room_862_aaea82f8..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.287695917708735, 65.1737876545348, 2.8, !- X,Y,Z Vertex 1 {m}
  0.287695917708735, 65.1737876545348, 0.8, !- X,Y,Z Vertex 2 {m}
  2.10965791958043, 63.3518241742306, 0.8, !- X,Y,Z Vertex 3 {m}
  2.10965791958043, 63.3518241742306, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face2,               !- Building Surface Name
  Room_862_aaea82f8..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6850143412241, 62.7764672857135, 2.8, !- X,Y,Z Vertex 1 {m}
  2.6850143412241, 62.7764672857135, 0.8, !- X,Y,Z Vertex 2 {m}
  4.5069763430958, 60.9545038054093, 0.8, !- X,Y,Z Vertex 3 {m}
  4.5069763430958, 60.9545038054093, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_857_a76eef71..Face2,               !- Building Surface Name
  Room_862_aaea82f8..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08233276473948, 60.3791469168922, 2.8, !- X,Y,Z Vertex 1 {m}
  5.08233276473948, 60.3791469168922, 0.8, !- X,Y,Z Vertex 2 {m}
  6.90429476661117, 58.557183436588, 0.8, !- X,Y,Z Vertex 3 {m}
  6.90429476661117, 58.557183436588, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_857_a76eef71..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_857_a76eef71,                      !- Zone Name
  Room_857_a76eef71_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_858_2500487a..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 2 {m}
  1.77068868651986e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_857_a76eef71..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_857_a76eef71,                      !- Zone Name
  Room_857_a76eef71_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868651986e-05, 65.4614660987934, 0, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_857_a76eef71..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_857_a76eef71,                      !- Zone Name
  Room_857_a76eef71_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 2 {m}
  1.77068868651986e-05, 65.4614660987934, 0, !- X,Y,Z Vertex 3 {m}
  1.77068868651986e-05, 65.4614660987934, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6181970595795, 65.4614462899264, 2.8, !- X,Y,Z Vertex 1 {m}
  36.6181970595795, 65.4614462899264, 0.8, !- X,Y,Z Vertex 2 {m}
  34.2756199292726, 65.4614475571603, 0.8, !- X,Y,Z Vertex 3 {m}
  34.2756199292726, 65.4614475571603, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5358587302283, 65.4614479573394, 2.8, !- X,Y,Z Vertex 1 {m}
  33.5358587302283, 65.4614479573394, 0.8, !- X,Y,Z Vertex 2 {m}
  31.1932815999214, 65.4614492245733, 0.8, !- X,Y,Z Vertex 3 {m}
  31.1932815999214, 65.4614492245733, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.79481376606718, 65.4614629640568, 2.8, !- X,Y,Z Vertex 1 {m}
  5.79481376606718, 65.4614629640568, 0.8, !- X,Y,Z Vertex 2 {m}
  3.45223663576024, 65.4614642312908, 0.8, !- X,Y,Z Vertex 3 {m}
  3.45223663576024, 65.4614642312908, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.71247543671595, 65.4614646314699, 2.8, !- X,Y,Z Vertex 1 {m}
  2.71247543671595, 65.4614646314699, 0.8, !- X,Y,Z Vertex 2 {m}
  0.369898306409013, 65.4614658987038, 0.8, !- X,Y,Z Vertex 3 {m}
  0.369898306409013, 65.4614658987038, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4535204008771, 65.4614496247525, 2.8, !- X,Y,Z Vertex 1 {m}
  30.4535204008771, 65.4614496247525, 0.8, !- X,Y,Z Vertex 2 {m}
  28.1109432705701, 65.4614508919864, 0.8, !- X,Y,Z Vertex 3 {m}
  28.1109432705701, 65.4614508919864, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3711820715258, 65.4614512921655, 2.8, !- X,Y,Z Vertex 1 {m}
  27.3711820715258, 65.4614512921655, 0.8, !- X,Y,Z Vertex 2 {m}
  25.0286049412189, 65.4614525593994, 0.8, !- X,Y,Z Vertex 3 {m}
  25.0286049412189, 65.4614525593994, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2888437421746, 65.4614529595786, 2.8, !- X,Y,Z Vertex 1 {m}
  24.2888437421746, 65.4614529595786, 0.8, !- X,Y,Z Vertex 2 {m}
  21.9462666118677, 65.4614542268125, 0.8, !- X,Y,Z Vertex 3 {m}
  21.9462666118677, 65.4614542268125, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2065054128234, 65.4614546269916, 2.8, !- X,Y,Z Vertex 1 {m}
  21.2065054128234, 65.4614546269916, 0.8, !- X,Y,Z Vertex 2 {m}
  18.8639282825164, 65.4614558942255, 0.8, !- X,Y,Z Vertex 3 {m}
  18.8639282825164, 65.4614558942255, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1241670834721, 65.4614562944047, 2.8, !- X,Y,Z Vertex 1 {m}
  18.1241670834721, 65.4614562944047, 0.8, !- X,Y,Z Vertex 2 {m}
  15.7815899531652, 65.4614575616386, 0.8, !- X,Y,Z Vertex 3 {m}
  15.7815899531652, 65.4614575616386, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0418287541209, 65.4614579618177, 2.8, !- X,Y,Z Vertex 1 {m}
  15.0418287541209, 65.4614579618177, 0.8, !- X,Y,Z Vertex 2 {m}
  12.699251623814, 65.4614592290516, 0.8, !- X,Y,Z Vertex 3 {m}
  12.699251623814, 65.4614592290516, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9594904247697, 65.4614596292308, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9594904247697, 65.4614596292308, 0.8, !- X,Y,Z Vertex 2 {m}
  9.61691329446272, 65.4614608964647, 0.8, !- X,Y,Z Vertex 3 {m}
  9.61691329446272, 65.4614608964647, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_857_a76eef71..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_857_a76eef71..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.87715209541842, 65.4614612966438, 2.8, !- X,Y,Z Vertex 1 {m}
  8.87715209541842, 65.4614612966438, 0.8, !- X,Y,Z Vertex 2 {m}
  6.53457496511148, 65.4614625638777, 0.8, !- X,Y,Z Vertex 3 {m}
  6.53457496511148, 65.4614625638777, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_857_a76eef71_Space HVAC Off Infiltration, !- Name
  Room_857_a76eef71_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_857_a76eef71_Space HVAC On Infiltration, !- Name
  Room_857_a76eef71_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_857_a76eef71 Thermostat,           !- Name
  Room_857_a76eef71,                      !- Zone or ZoneList Name
  Room_857_a76eef71 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 10,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_857_a76eef71 Thermostat Schedule,  !- Name
  Room_857_a76eef71 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_857_a76eef71 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 10,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_857_a76eef71,                      !- Zone Name
  Room_857_a76eef71 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_857_a76eef71 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Room_857_a76eef71 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_857_a76eef71 Inlet Node List,      !- Name
  Node 175;                               !- Node Name 1

NodeList,
  Room_857_a76eef71 Return Node List,     !- Name
  Node 176;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 8,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 249,                               !- Inlet Node Name
  Node 250,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 8,                        !- Name
  Node 175,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 8;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 8,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 175,                               !- Air Outlet Node Name
  Node 177,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 8,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 173,                               !- Water Inlet Node Name
  Node 174,                               !- Water Outlet Node Name
  Node 177,                               !- Air Inlet Node Name
  Node 175,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_857_a76eef71 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 8,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 8,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_857_a76eef71,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_858_2500487a,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725112056,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_858_2500487a_Space,                !- Name
  Room_858_2500487a,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_858_2500487a..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_858_2500487a,                      !- Zone Name
  Room_858_2500487a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_857_a76eef71..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868634223e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_858_2500487a..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_858_2500487a,                      !- Zone Name
  Room_858_2500487a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_853_edb4eeb1..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face1,               !- Building Surface Name
  Room_853_edb4eeb1..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837968646353, 58.5571708974699, 6.6, !- X,Y,Z Vertex 1 {m}
  30.0837968646353, 58.5571708974699, 4.6, !- X,Y,Z Vertex 2 {m}
  31.9057598520639, 60.3791324065667, 4.6, !- X,Y,Z Vertex 3 {m}
  31.9057598520639, 60.3791324065667, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face1,               !- Building Surface Name
  Room_853_edb4eeb1..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.4811165849361, 60.9544886725973, 6.6, !- X,Y,Z Vertex 1 {m}
  32.4811165849361, 60.9544886725973, 4.6, !- X,Y,Z Vertex 2 {m}
  34.3030795723648, 62.7764501816941, 4.6, !- X,Y,Z Vertex 3 {m}
  34.3030795723648, 62.7764501816941, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face1,               !- Building Surface Name
  Room_853_edb4eeb1..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.878436305237, 63.3518064477247, 6.6, !- X,Y,Z Vertex 1 {m}
  34.878436305237, 63.3518064477247, 4.6, !- X,Y,Z Vertex 2 {m}
  36.7003992926656, 65.1737679568215, 4.6, !- X,Y,Z Vertex 3 {m}
  36.7003992926656, 65.1737679568215, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_858_2500487a..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_858_2500487a,                      !- Zone Name
  Room_858_2500487a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_868_43f62691..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face2,               !- Building Surface Name
  Room_868_43f62691..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.53103516024453, 58.2695048089113, 6.6, !- X,Y,Z Vertex 1 {m}
  7.53103516024453, 58.2695048089113, 4.6, !- X,Y,Z Vertex 2 {m}
  9.67842898471731, 58.2695036472632, 4.6, !- X,Y,Z Vertex 3 {m}
  9.67842898471731, 58.2695036472632, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face2,               !- Building Surface Name
  Room_868_43f62691..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3565533503403, 58.2695032804269, 6.6, !- X,Y,Z Vertex 1 {m}
  10.3565533503403, 58.2695032804269, 4.6, !- X,Y,Z Vertex 2 {m}
  12.5039471748131, 58.2695021187788, 4.6, !- X,Y,Z Vertex 3 {m}
  12.5039471748131, 58.2695021187788, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face2,               !- Building Surface Name
  Room_868_43f62691..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1820715404361, 58.2695017519426, 6.6, !- X,Y,Z Vertex 1 {m}
  13.1820715404361, 58.2695017519426, 4.6, !- X,Y,Z Vertex 2 {m}
  15.3294653649089, 58.2695005902945, 4.6, !- X,Y,Z Vertex 3 {m}
  15.3294653649089, 58.2695005902945, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face2,               !- Building Surface Name
  Room_868_43f62691..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0075897305318, 58.2695002234582, 6.6, !- X,Y,Z Vertex 1 {m}
  16.0075897305318, 58.2695002234582, 4.6, !- X,Y,Z Vertex 2 {m}
  18.1549835550046, 58.2694990618101, 4.6, !- X,Y,Z Vertex 3 {m}
  18.1549835550046, 58.2694990618101, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face2,               !- Building Surface Name
  Room_868_43f62691..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8331079206276, 58.2694986949739, 6.6, !- X,Y,Z Vertex 1 {m}
  18.8331079206276, 58.2694986949739, 4.6, !- X,Y,Z Vertex 2 {m}
  20.9805017451004, 58.2694975333258, 4.6, !- X,Y,Z Vertex 3 {m}
  20.9805017451004, 58.2694975333258, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face2,               !- Building Surface Name
  Room_868_43f62691..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.6586261107234, 58.2694971664895, 6.6, !- X,Y,Z Vertex 1 {m}
  21.6586261107234, 58.2694971664895, 4.6, !- X,Y,Z Vertex 2 {m}
  23.8060199351962, 58.2694960048414, 4.6, !- X,Y,Z Vertex 3 {m}
  23.8060199351962, 58.2694960048414, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face2,               !- Building Surface Name
  Room_868_43f62691..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4841443008191, 58.2694956380052, 6.6, !- X,Y,Z Vertex 1 {m}
  24.4841443008191, 58.2694956380052, 4.6, !- X,Y,Z Vertex 2 {m}
  26.6315381252919, 58.2694944763571, 4.6, !- X,Y,Z Vertex 3 {m}
  26.6315381252919, 58.2694944763571, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face2,               !- Building Surface Name
  Room_868_43f62691..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3096624909149, 58.2694941095208, 6.6, !- X,Y,Z Vertex 1 {m}
  27.3096624909149, 58.2694941095208, 4.6, !- X,Y,Z Vertex 2 {m}
  29.4570563153877, 58.2694929478727, 4.6, !- X,Y,Z Vertex 3 {m}
  29.4570563153877, 58.2694929478727, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_858_2500487a..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_858_2500487a,                      !- Zone Name
  Room_858_2500487a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_863_1b2c533f..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868636443e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 1 {m}
  1.77068868634223e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face3,               !- Building Surface Name
  Room_863_1b2c533f..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.287695917708726, 65.1737876545348, 6.6, !- X,Y,Z Vertex 1 {m}
  0.287695917708726, 65.1737876545348, 4.6, !- X,Y,Z Vertex 2 {m}
  2.10965791958042, 63.3518241742306, 4.6, !- X,Y,Z Vertex 3 {m}
  2.10965791958042, 63.3518241742306, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face3,               !- Building Surface Name
  Room_863_1b2c533f..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6850143412241, 62.7764672857135, 6.6, !- X,Y,Z Vertex 1 {m}
  2.6850143412241, 62.7764672857135, 4.6, !- X,Y,Z Vertex 2 {m}
  4.50697634309579, 60.9545038054093, 4.6, !- X,Y,Z Vertex 3 {m}
  4.50697634309579, 60.9545038054093, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_858_2500487a..Face3,               !- Building Surface Name
  Room_863_1b2c533f..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08233276473947, 60.3791469168922, 6.6, !- X,Y,Z Vertex 1 {m}
  5.08233276473947, 60.3791469168922, 4.6, !- X,Y,Z Vertex 2 {m}
  6.90429476661116, 58.557183436588, 4.6, !- X,Y,Z Vertex 3 {m}
  6.90429476661116, 58.557183436588, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_858_2500487a..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_858_2500487a,                      !- Zone Name
  Room_858_2500487a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_859_2d038338..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 2 {m}
  1.77068868636443e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 7.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_858_2500487a..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_858_2500487a,                      !- Zone Name
  Room_858_2500487a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 2 {m}
  1.77068868634223e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 3 {m}
  1.77068868636443e-05, 65.4614660987934, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6181970595795, 65.4614462899264, 6.6, !- X,Y,Z Vertex 1 {m}
  36.6181970595795, 65.4614462899264, 4.6, !- X,Y,Z Vertex 2 {m}
  34.2756199292726, 65.4614475571603, 4.6, !- X,Y,Z Vertex 3 {m}
  34.2756199292726, 65.4614475571603, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5358587302283, 65.4614479573394, 6.6, !- X,Y,Z Vertex 1 {m}
  33.5358587302283, 65.4614479573394, 4.6, !- X,Y,Z Vertex 2 {m}
  31.1932815999214, 65.4614492245733, 4.6, !- X,Y,Z Vertex 3 {m}
  31.1932815999214, 65.4614492245733, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.79481376606718, 65.4614629640568, 6.6, !- X,Y,Z Vertex 1 {m}
  5.79481376606718, 65.4614629640568, 4.6, !- X,Y,Z Vertex 2 {m}
  3.45223663576024, 65.4614642312908, 4.6, !- X,Y,Z Vertex 3 {m}
  3.45223663576024, 65.4614642312908, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.71247543671595, 65.4614646314699, 6.6, !- X,Y,Z Vertex 1 {m}
  2.71247543671595, 65.4614646314699, 4.6, !- X,Y,Z Vertex 2 {m}
  0.369898306409013, 65.4614658987038, 4.6, !- X,Y,Z Vertex 3 {m}
  0.369898306409013, 65.4614658987038, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4535204008771, 65.4614496247525, 6.6, !- X,Y,Z Vertex 1 {m}
  30.4535204008771, 65.4614496247525, 4.6, !- X,Y,Z Vertex 2 {m}
  28.1109432705701, 65.4614508919864, 4.6, !- X,Y,Z Vertex 3 {m}
  28.1109432705701, 65.4614508919864, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3711820715258, 65.4614512921655, 6.6, !- X,Y,Z Vertex 1 {m}
  27.3711820715258, 65.4614512921655, 4.6, !- X,Y,Z Vertex 2 {m}
  25.0286049412189, 65.4614525593994, 4.6, !- X,Y,Z Vertex 3 {m}
  25.0286049412189, 65.4614525593994, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2888437421746, 65.4614529595786, 6.6, !- X,Y,Z Vertex 1 {m}
  24.2888437421746, 65.4614529595786, 4.6, !- X,Y,Z Vertex 2 {m}
  21.9462666118677, 65.4614542268125, 4.6, !- X,Y,Z Vertex 3 {m}
  21.9462666118677, 65.4614542268125, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2065054128234, 65.4614546269916, 6.6, !- X,Y,Z Vertex 1 {m}
  21.2065054128234, 65.4614546269916, 4.6, !- X,Y,Z Vertex 2 {m}
  18.8639282825164, 65.4614558942255, 4.6, !- X,Y,Z Vertex 3 {m}
  18.8639282825164, 65.4614558942255, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1241670834721, 65.4614562944047, 6.6, !- X,Y,Z Vertex 1 {m}
  18.1241670834721, 65.4614562944047, 4.6, !- X,Y,Z Vertex 2 {m}
  15.7815899531652, 65.4614575616386, 4.6, !- X,Y,Z Vertex 3 {m}
  15.7815899531652, 65.4614575616386, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0418287541209, 65.4614579618177, 6.6, !- X,Y,Z Vertex 1 {m}
  15.0418287541209, 65.4614579618177, 4.6, !- X,Y,Z Vertex 2 {m}
  12.699251623814, 65.4614592290516, 4.6, !- X,Y,Z Vertex 3 {m}
  12.699251623814, 65.4614592290516, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9594904247697, 65.4614596292308, 6.6, !- X,Y,Z Vertex 1 {m}
  11.9594904247697, 65.4614596292308, 4.6, !- X,Y,Z Vertex 2 {m}
  9.61691329446272, 65.4614608964647, 4.6, !- X,Y,Z Vertex 3 {m}
  9.61691329446272, 65.4614608964647, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_858_2500487a..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_858_2500487a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.87715209541842, 65.4614612966438, 6.6, !- X,Y,Z Vertex 1 {m}
  8.87715209541842, 65.4614612966438, 4.6, !- X,Y,Z Vertex 2 {m}
  6.53457496511148, 65.4614625638777, 4.6, !- X,Y,Z Vertex 3 {m}
  6.53457496511148, 65.4614625638777, 6.6; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_858_2500487a_Space HVAC Off Infiltration, !- Name
  Room_858_2500487a_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_858_2500487a_Space HVAC On Infiltration, !- Name
  Room_858_2500487a_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_858_2500487a Thermostat,           !- Name
  Room_858_2500487a,                      !- Zone or ZoneList Name
  Room_858_2500487a Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 11,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_858_2500487a Thermostat Schedule,  !- Name
  Room_858_2500487a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_858_2500487a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 11,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_858_2500487a,                      !- Zone Name
  Room_858_2500487a Equipment List,       !- Zone Conditioning Equipment List Name
  Room_858_2500487a Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Room_858_2500487a Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_858_2500487a Inlet Node List,      !- Name
  Node 180;                               !- Node Name 1

NodeList,
  Room_858_2500487a Return Node List,     !- Name
  Node 181;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 9,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 251,                               !- Inlet Node Name
  Node 252,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 9,                        !- Name
  Node 180,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 9;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 9,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 180,                               !- Air Outlet Node Name
  Node 182,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 9,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 178,                               !- Water Inlet Node Name
  Node 179,                               !- Water Outlet Node Name
  Node 182,                               !- Air Inlet Node Name
  Node 180,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_858_2500487a Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 9,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 9,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_858_2500487a,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_859_2d038338,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.31072511205,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_859_2d038338_Space,                !- Name
  Room_859_2d038338,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_859_2d038338..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_859_2d038338,                      !- Zone Name
  Room_859_2d038338_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_858_2500487a..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868627561e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 7.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_859_2d038338..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_859_2d038338,                      !- Zone Name
  Room_859_2d038338_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_854_4485a948..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face1,               !- Building Surface Name
  Room_854_4485a948..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837968646353, 58.5571708974699, 10.4, !- X,Y,Z Vertex 1 {m}
  30.0837968646353, 58.5571708974699, 8.4, !- X,Y,Z Vertex 2 {m}
  31.9057598520639, 60.3791324065667, 8.4, !- X,Y,Z Vertex 3 {m}
  31.9057598520639, 60.3791324065667, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face1,               !- Building Surface Name
  Room_854_4485a948..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.4811165849361, 60.9544886725973, 10.4, !- X,Y,Z Vertex 1 {m}
  32.4811165849361, 60.9544886725973, 8.4, !- X,Y,Z Vertex 2 {m}
  34.3030795723648, 62.7764501816941, 8.4, !- X,Y,Z Vertex 3 {m}
  34.3030795723648, 62.7764501816941, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face1,               !- Building Surface Name
  Room_854_4485a948..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.878436305237, 63.3518064477247, 10.4, !- X,Y,Z Vertex 1 {m}
  34.878436305237, 63.3518064477247, 8.4, !- X,Y,Z Vertex 2 {m}
  36.7003992926656, 65.1737679568215, 8.4, !- X,Y,Z Vertex 3 {m}
  36.7003992926656, 65.1737679568215, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_859_2d038338..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_859_2d038338,                      !- Zone Name
  Room_859_2d038338_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_869_6b60cb27..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 11.4, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.53103516024453, 58.2695048089113, 10.4, !- X,Y,Z Vertex 1 {m}
  7.53103516024453, 58.2695048089113, 8.4, !- X,Y,Z Vertex 2 {m}
  9.67842898471731, 58.2695036472632, 8.4, !- X,Y,Z Vertex 3 {m}
  9.67842898471731, 58.2695036472632, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3565533503403, 58.2695032804269, 10.4, !- X,Y,Z Vertex 1 {m}
  10.3565533503403, 58.2695032804269, 8.4, !- X,Y,Z Vertex 2 {m}
  12.5039471748131, 58.2695021187788, 8.4, !- X,Y,Z Vertex 3 {m}
  12.5039471748131, 58.2695021187788, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1820715404361, 58.2695017519426, 10.4, !- X,Y,Z Vertex 1 {m}
  13.1820715404361, 58.2695017519426, 8.4, !- X,Y,Z Vertex 2 {m}
  15.3294653649089, 58.2695005902945, 8.4, !- X,Y,Z Vertex 3 {m}
  15.3294653649089, 58.2695005902945, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0075897305318, 58.2695002234582, 10.4, !- X,Y,Z Vertex 1 {m}
  16.0075897305318, 58.2695002234582, 8.4, !- X,Y,Z Vertex 2 {m}
  18.1549835550046, 58.2694990618101, 8.4, !- X,Y,Z Vertex 3 {m}
  18.1549835550046, 58.2694990618101, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8331079206276, 58.2694986949739, 10.4, !- X,Y,Z Vertex 1 {m}
  18.8331079206276, 58.2694986949739, 8.4, !- X,Y,Z Vertex 2 {m}
  20.9805017451004, 58.2694975333258, 8.4, !- X,Y,Z Vertex 3 {m}
  20.9805017451004, 58.2694975333258, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.6586261107234, 58.2694971664895, 10.4, !- X,Y,Z Vertex 1 {m}
  21.6586261107234, 58.2694971664895, 8.4, !- X,Y,Z Vertex 2 {m}
  23.8060199351962, 58.2694960048414, 8.4, !- X,Y,Z Vertex 3 {m}
  23.8060199351962, 58.2694960048414, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4841443008191, 58.2694956380052, 10.4, !- X,Y,Z Vertex 1 {m}
  24.4841443008191, 58.2694956380052, 8.4, !- X,Y,Z Vertex 2 {m}
  26.6315381252919, 58.2694944763571, 8.4, !- X,Y,Z Vertex 3 {m}
  26.6315381252919, 58.2694944763571, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face2,               !- Building Surface Name
  Room_869_6b60cb27..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3096624909149, 58.2694941095208, 10.4, !- X,Y,Z Vertex 1 {m}
  27.3096624909149, 58.2694941095208, 8.4, !- X,Y,Z Vertex 2 {m}
  29.4570563153877, 58.2694929478727, 8.4, !- X,Y,Z Vertex 3 {m}
  29.4570563153877, 58.2694929478727, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_859_2d038338..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_859_2d038338,                      !- Zone Name
  Room_859_2d038338_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_864_9a8b1d6a..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868634963e-05, 65.4614660987934, 11.4, !- X,Y,Z Vertex 1 {m}
  1.77068868627561e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face3,               !- Building Surface Name
  Room_864_9a8b1d6a..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.287695917708734, 65.1737876545348, 10.4, !- X,Y,Z Vertex 1 {m}
  0.287695917708734, 65.1737876545348, 8.4, !- X,Y,Z Vertex 2 {m}
  2.10965791958042, 63.3518241742306, 8.4, !- X,Y,Z Vertex 3 {m}
  2.10965791958042, 63.3518241742306, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face3,               !- Building Surface Name
  Room_864_9a8b1d6a..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68501434122411, 62.7764672857135, 10.4, !- X,Y,Z Vertex 1 {m}
  2.68501434122411, 62.7764672857135, 8.4, !- X,Y,Z Vertex 2 {m}
  4.5069763430958, 60.9545038054093, 8.4, !- X,Y,Z Vertex 3 {m}
  4.5069763430958, 60.9545038054093, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_859_2d038338..Face3,               !- Building Surface Name
  Room_864_9a8b1d6a..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08233276473948, 60.3791469168922, 10.4, !- X,Y,Z Vertex 1 {m}
  5.08233276473948, 60.3791469168922, 8.4, !- X,Y,Z Vertex 2 {m}
  6.90429476661117, 58.557183436588, 8.4, !- X,Y,Z Vertex 3 {m}
  6.90429476661117, 58.557183436588, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_859_2d038338..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_859_2d038338,                      !- Zone Name
  Room_859_2d038338_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 11.4, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 11.4, !- X,Y,Z Vertex 2 {m}
  1.77068868634963e-05, 65.4614660987934, 11.4, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 11.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_859_2d038338..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_859_2d038338,                      !- Zone Name
  Room_859_2d038338_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 11.4, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 7.6, !- X,Y,Z Vertex 2 {m}
  1.77068868627561e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 3 {m}
  1.77068868634963e-05, 65.4614660987934, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6181970595795, 65.4614462899264, 10.4, !- X,Y,Z Vertex 1 {m}
  36.6181970595795, 65.4614462899264, 8.4, !- X,Y,Z Vertex 2 {m}
  34.2756199292726, 65.4614475571603, 8.4, !- X,Y,Z Vertex 3 {m}
  34.2756199292726, 65.4614475571603, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5358587302283, 65.4614479573394, 10.4, !- X,Y,Z Vertex 1 {m}
  33.5358587302283, 65.4614479573394, 8.4, !- X,Y,Z Vertex 2 {m}
  31.1932815999214, 65.4614492245733, 8.4, !- X,Y,Z Vertex 3 {m}
  31.1932815999214, 65.4614492245733, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.79481376606718, 65.4614629640568, 10.4, !- X,Y,Z Vertex 1 {m}
  5.79481376606718, 65.4614629640568, 8.4, !- X,Y,Z Vertex 2 {m}
  3.45223663576025, 65.4614642312908, 8.4, !- X,Y,Z Vertex 3 {m}
  3.45223663576025, 65.4614642312908, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.71247543671595, 65.4614646314699, 10.4, !- X,Y,Z Vertex 1 {m}
  2.71247543671595, 65.4614646314699, 8.4, !- X,Y,Z Vertex 2 {m}
  0.369898306409014, 65.4614658987038, 8.4, !- X,Y,Z Vertex 3 {m}
  0.369898306409014, 65.4614658987038, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4535204008771, 65.4614496247525, 10.4, !- X,Y,Z Vertex 1 {m}
  30.4535204008771, 65.4614496247525, 8.4, !- X,Y,Z Vertex 2 {m}
  28.1109432705701, 65.4614508919864, 8.4, !- X,Y,Z Vertex 3 {m}
  28.1109432705701, 65.4614508919864, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3711820715258, 65.4614512921655, 10.4, !- X,Y,Z Vertex 1 {m}
  27.3711820715258, 65.4614512921655, 8.4, !- X,Y,Z Vertex 2 {m}
  25.0286049412189, 65.4614525593994, 8.4, !- X,Y,Z Vertex 3 {m}
  25.0286049412189, 65.4614525593994, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2888437421746, 65.4614529595786, 10.4, !- X,Y,Z Vertex 1 {m}
  24.2888437421746, 65.4614529595786, 8.4, !- X,Y,Z Vertex 2 {m}
  21.9462666118677, 65.4614542268125, 8.4, !- X,Y,Z Vertex 3 {m}
  21.9462666118677, 65.4614542268125, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2065054128234, 65.4614546269916, 10.4, !- X,Y,Z Vertex 1 {m}
  21.2065054128234, 65.4614546269916, 8.4, !- X,Y,Z Vertex 2 {m}
  18.8639282825164, 65.4614558942255, 8.4, !- X,Y,Z Vertex 3 {m}
  18.8639282825164, 65.4614558942255, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1241670834721, 65.4614562944047, 10.4, !- X,Y,Z Vertex 1 {m}
  18.1241670834721, 65.4614562944047, 8.4, !- X,Y,Z Vertex 2 {m}
  15.7815899531652, 65.4614575616386, 8.4, !- X,Y,Z Vertex 3 {m}
  15.7815899531652, 65.4614575616386, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0418287541209, 65.4614579618177, 10.4, !- X,Y,Z Vertex 1 {m}
  15.0418287541209, 65.4614579618177, 8.4, !- X,Y,Z Vertex 2 {m}
  12.699251623814, 65.4614592290516, 8.4, !- X,Y,Z Vertex 3 {m}
  12.699251623814, 65.4614592290516, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9594904247697, 65.4614596292308, 10.4, !- X,Y,Z Vertex 1 {m}
  11.9594904247697, 65.4614596292308, 8.4, !- X,Y,Z Vertex 2 {m}
  9.61691329446272, 65.4614608964647, 8.4, !- X,Y,Z Vertex 3 {m}
  9.61691329446272, 65.4614608964647, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_859_2d038338..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_859_2d038338..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.87715209541842, 65.4614612966438, 10.4, !- X,Y,Z Vertex 1 {m}
  8.87715209541842, 65.4614612966438, 8.4, !- X,Y,Z Vertex 2 {m}
  6.53457496511148, 65.4614625638777, 8.4, !- X,Y,Z Vertex 3 {m}
  6.53457496511148, 65.4614625638777, 10.4; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_859_2d038338_Space HVAC Off Infiltration, !- Name
  Room_859_2d038338_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_859_2d038338_Space HVAC On Infiltration, !- Name
  Room_859_2d038338_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_859_2d038338 Thermostat,           !- Name
  Room_859_2d038338,                      !- Zone or ZoneList Name
  Room_859_2d038338 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 12,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_859_2d038338 Thermostat Schedule,  !- Name
  Room_859_2d038338 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_859_2d038338 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 12,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_859_2d038338,                      !- Zone Name
  Room_859_2d038338 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_859_2d038338 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Room_859_2d038338 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_859_2d038338 Inlet Node List,      !- Name
  Node 185;                               !- Node Name 1

NodeList,
  Room_859_2d038338 Return Node List,     !- Name
  Node 186;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 10,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 253,                               !- Inlet Node Name
  Node 254,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 10,                       !- Name
  Node 185,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 10;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 10,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 185,                               !- Air Outlet Node Name
  Node 187,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 10,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 10,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 183,                               !- Water Inlet Node Name
  Node 184,                               !- Water Outlet Node Name
  Node 187,                               !- Air Inlet Node Name
  Node 185,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_859_2d038338 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 10,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 10,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_859_2d038338,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_861_223dcb2d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725112056,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_861_223dcb2d_Space,                !- Name
  Room_861_223dcb2d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_861_223dcb2d..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_861_223dcb2d,                      !- Zone Name
  Room_861_223dcb2d_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868627746e-05, 65.4614660987934, 15.2, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 15.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_861_223dcb2d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_861_223dcb2d,                      !- Zone Name
  Room_861_223dcb2d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_856_f083f93f..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 19, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 15.2, !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 15.2, !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face1,               !- Building Surface Name
  Room_856_f083f93f..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837968646353, 58.5571708974699, 18, !- X,Y,Z Vertex 1 {m}
  30.0837968646353, 58.5571708974699, 16, !- X,Y,Z Vertex 2 {m}
  31.9057598520639, 60.3791324065667, 16, !- X,Y,Z Vertex 3 {m}
  31.9057598520639, 60.3791324065667, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face1,               !- Building Surface Name
  Room_856_f083f93f..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.4811165849361, 60.9544886725973, 18, !- X,Y,Z Vertex 1 {m}
  32.4811165849361, 60.9544886725973, 16, !- X,Y,Z Vertex 2 {m}
  34.3030795723648, 62.7764501816941, 16, !- X,Y,Z Vertex 3 {m}
  34.3030795723648, 62.7764501816941, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face1,               !- Building Surface Name
  Room_856_f083f93f..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.878436305237, 63.3518064477247, 18,  !- X,Y,Z Vertex 1 {m}
  34.878436305237, 63.3518064477247, 16,  !- X,Y,Z Vertex 2 {m}
  36.7003992926656, 65.1737679568215, 16, !- X,Y,Z Vertex 3 {m}
  36.7003992926656, 65.1737679568215, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_861_223dcb2d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_861_223dcb2d,                      !- Zone Name
  Room_861_223dcb2d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_871_b3c5ec1e..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 19, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 15.2, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.53103516024453, 58.2695048089113, 18, !- X,Y,Z Vertex 1 {m}
  7.53103516024453, 58.2695048089113, 16, !- X,Y,Z Vertex 2 {m}
  9.67842898471731, 58.2695036472632, 16, !- X,Y,Z Vertex 3 {m}
  9.67842898471731, 58.2695036472632, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3565533503403, 58.2695032804269, 18, !- X,Y,Z Vertex 1 {m}
  10.3565533503403, 58.2695032804269, 16, !- X,Y,Z Vertex 2 {m}
  12.5039471748131, 58.2695021187788, 16, !- X,Y,Z Vertex 3 {m}
  12.5039471748131, 58.2695021187788, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1820715404361, 58.2695017519426, 18, !- X,Y,Z Vertex 1 {m}
  13.1820715404361, 58.2695017519426, 16, !- X,Y,Z Vertex 2 {m}
  15.3294653649089, 58.2695005902945, 16, !- X,Y,Z Vertex 3 {m}
  15.3294653649089, 58.2695005902945, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0075897305318, 58.2695002234582, 18, !- X,Y,Z Vertex 1 {m}
  16.0075897305318, 58.2695002234582, 16, !- X,Y,Z Vertex 2 {m}
  18.1549835550046, 58.2694990618101, 16, !- X,Y,Z Vertex 3 {m}
  18.1549835550046, 58.2694990618101, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8331079206276, 58.2694986949739, 18, !- X,Y,Z Vertex 1 {m}
  18.8331079206276, 58.2694986949739, 16, !- X,Y,Z Vertex 2 {m}
  20.9805017451004, 58.2694975333258, 16, !- X,Y,Z Vertex 3 {m}
  20.9805017451004, 58.2694975333258, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.6586261107234, 58.2694971664895, 18, !- X,Y,Z Vertex 1 {m}
  21.6586261107234, 58.2694971664895, 16, !- X,Y,Z Vertex 2 {m}
  23.8060199351962, 58.2694960048414, 16, !- X,Y,Z Vertex 3 {m}
  23.8060199351962, 58.2694960048414, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4841443008191, 58.2694956380052, 18, !- X,Y,Z Vertex 1 {m}
  24.4841443008191, 58.2694956380052, 16, !- X,Y,Z Vertex 2 {m}
  26.6315381252919, 58.2694944763571, 16, !- X,Y,Z Vertex 3 {m}
  26.6315381252919, 58.2694944763571, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face2,               !- Building Surface Name
  Room_871_b3c5ec1e..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3096624909149, 58.2694941095208, 18, !- X,Y,Z Vertex 1 {m}
  27.3096624909149, 58.2694941095208, 16, !- X,Y,Z Vertex 2 {m}
  29.4570563153877, 58.2694929478727, 16, !- X,Y,Z Vertex 3 {m}
  29.4570563153877, 58.2694929478727, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_861_223dcb2d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_861_223dcb2d,                      !- Zone Name
  Room_861_223dcb2d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_866_af8d3312..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868611148e-05, 65.4614660987934, 19, !- X,Y,Z Vertex 1 {m}
  1.77068868668583e-05, 65.4614660987934, 15.2, !- X,Y,Z Vertex 2 {m}
  7.19197297743305, 58.2695049923294, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19197297743305, 58.2695049923294, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face3,               !- Building Surface Name
  Room_866_af8d3312..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.287695917708718, 65.1737876545348, 18, !- X,Y,Z Vertex 1 {m}
  0.287695917708718, 65.1737876545348, 16, !- X,Y,Z Vertex 2 {m}
  2.10965791958041, 63.3518241742306, 16, !- X,Y,Z Vertex 3 {m}
  2.10965791958041, 63.3518241742306, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face3,               !- Building Surface Name
  Room_866_af8d3312..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68501434122409, 62.7764672857135, 18, !- X,Y,Z Vertex 1 {m}
  2.68501434122409, 62.7764672857135, 16, !- X,Y,Z Vertex 2 {m}
  4.50697634309578, 60.9545038054093, 16, !- X,Y,Z Vertex 3 {m}
  4.50697634309578, 60.9545038054093, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_861_223dcb2d..Face3,               !- Building Surface Name
  Room_866_af8d3312..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08233276473946, 60.3791469168922, 18, !- X,Y,Z Vertex 1 {m}
  5.08233276473946, 60.3791469168922, 16, !- X,Y,Z Vertex 2 {m}
  6.90429476661115, 58.557183436588, 16,  !- X,Y,Z Vertex 3 {m}
  6.90429476661115, 58.557183436588, 18;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_861_223dcb2d..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Room_861_223dcb2d,                      !- Zone Name
  Room_861_223dcb2d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 19, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 19, !- X,Y,Z Vertex 2 {m}
  1.77068868651986e-05, 65.4614660987934, 19, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 19; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_861_223dcb2d..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_861_223dcb2d,                      !- Zone Name
  Room_861_223dcb2d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 19, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 15.2, !- X,Y,Z Vertex 2 {m}
  1.77068868627746e-05, 65.4614660987934, 15.2, !- X,Y,Z Vertex 3 {m}
  1.77068868651986e-05, 65.4614660987934, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6181970595795, 65.4614462899264, 18, !- X,Y,Z Vertex 1 {m}
  36.6181970595795, 65.4614462899264, 16, !- X,Y,Z Vertex 2 {m}
  34.2756199292726, 65.4614475571603, 16, !- X,Y,Z Vertex 3 {m}
  34.2756199292726, 65.4614475571603, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5358587302283, 65.4614479573394, 18, !- X,Y,Z Vertex 1 {m}
  33.5358587302283, 65.4614479573394, 16, !- X,Y,Z Vertex 2 {m}
  31.1932815999214, 65.4614492245733, 16, !- X,Y,Z Vertex 3 {m}
  31.1932815999214, 65.4614492245733, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.79481376606719, 65.4614629640568, 18, !- X,Y,Z Vertex 1 {m}
  5.79481376606719, 65.4614629640568, 16, !- X,Y,Z Vertex 2 {m}
  3.45223663576024, 65.4614642312908, 16, !- X,Y,Z Vertex 3 {m}
  3.45223663576024, 65.4614642312908, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.71247543671595, 65.4614646314699, 18, !- X,Y,Z Vertex 1 {m}
  2.71247543671595, 65.4614646314699, 16, !- X,Y,Z Vertex 2 {m}
  0.369898306409013, 65.4614658987038, 16, !- X,Y,Z Vertex 3 {m}
  0.369898306409013, 65.4614658987038, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4535204008771, 65.4614496247525, 18, !- X,Y,Z Vertex 1 {m}
  30.4535204008771, 65.4614496247525, 16, !- X,Y,Z Vertex 2 {m}
  28.1109432705701, 65.4614508919864, 16, !- X,Y,Z Vertex 3 {m}
  28.1109432705701, 65.4614508919864, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3711820715258, 65.4614512921655, 18, !- X,Y,Z Vertex 1 {m}
  27.3711820715258, 65.4614512921655, 16, !- X,Y,Z Vertex 2 {m}
  25.0286049412189, 65.4614525593994, 16, !- X,Y,Z Vertex 3 {m}
  25.0286049412189, 65.4614525593994, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2888437421746, 65.4614529595786, 18, !- X,Y,Z Vertex 1 {m}
  24.2888437421746, 65.4614529595786, 16, !- X,Y,Z Vertex 2 {m}
  21.9462666118677, 65.4614542268125, 16, !- X,Y,Z Vertex 3 {m}
  21.9462666118677, 65.4614542268125, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2065054128234, 65.4614546269916, 18, !- X,Y,Z Vertex 1 {m}
  21.2065054128234, 65.4614546269916, 16, !- X,Y,Z Vertex 2 {m}
  18.8639282825164, 65.4614558942255, 16, !- X,Y,Z Vertex 3 {m}
  18.8639282825164, 65.4614558942255, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1241670834721, 65.4614562944047, 18, !- X,Y,Z Vertex 1 {m}
  18.1241670834721, 65.4614562944047, 16, !- X,Y,Z Vertex 2 {m}
  15.7815899531652, 65.4614575616386, 16, !- X,Y,Z Vertex 3 {m}
  15.7815899531652, 65.4614575616386, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0418287541209, 65.4614579618177, 18, !- X,Y,Z Vertex 1 {m}
  15.0418287541209, 65.4614579618177, 16, !- X,Y,Z Vertex 2 {m}
  12.699251623814, 65.4614592290516, 16,  !- X,Y,Z Vertex 3 {m}
  12.699251623814, 65.4614592290516, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9594904247697, 65.4614596292308, 18, !- X,Y,Z Vertex 1 {m}
  11.9594904247697, 65.4614596292308, 16, !- X,Y,Z Vertex 2 {m}
  9.61691329446272, 65.4614608964647, 16, !- X,Y,Z Vertex 3 {m}
  9.61691329446272, 65.4614608964647, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_861_223dcb2d..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_861_223dcb2d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.87715209541842, 65.4614612966438, 18, !- X,Y,Z Vertex 1 {m}
  8.87715209541842, 65.4614612966438, 16, !- X,Y,Z Vertex 2 {m}
  6.53457496511148, 65.4614625638777, 16, !- X,Y,Z Vertex 3 {m}
  6.53457496511148, 65.4614625638777, 18; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_861_223dcb2d_Space HVAC Off Infiltration, !- Name
  Room_861_223dcb2d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_861_223dcb2d_Space HVAC On Infiltration, !- Name
  Room_861_223dcb2d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_861_223dcb2d Thermostat,           !- Name
  Room_861_223dcb2d,                      !- Zone or ZoneList Name
  Room_861_223dcb2d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 14,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_861_223dcb2d Thermostat Schedule,  !- Name
  Room_861_223dcb2d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_861_223dcb2d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 14,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_861_223dcb2d,                      !- Zone Name
  Room_861_223dcb2d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_861_223dcb2d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Room_861_223dcb2d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_861_223dcb2d Inlet Node List,      !- Name
  Node 190;                               !- Node Name 1

NodeList,
  Room_861_223dcb2d Return Node List,     !- Name
  Node 191;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 11,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 255,                               !- Inlet Node Name
  Node 256,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 11,                       !- Name
  Node 190,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 11;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 11,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 190,                               !- Air Outlet Node Name
  Node 192,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 11,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 188,                               !- Water Inlet Node Name
  Node 189,                               !- Water Outlet Node Name
  Node 192,                               !- Air Inlet Node Name
  Node 190,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_861_223dcb2d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 11,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 11,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_861_223dcb2d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_862_aaea82f8,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.47284337503,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_862_aaea82f8_Space,                !- Name
  Room_862_aaea82f8,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_862_aaea82f8..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_862_aaea82f8,                      !- Zone Name
  Room_862_aaea82f8_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_857_a76eef71..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 0,  !- X,Y,Z Vertex 2 {m}
  1.77068868651986e-05, 65.4614660987934, 0, !- X,Y,Z Vertex 3 {m}
  1.77068868651986e-05, 65.4614660987934, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face0,               !- Building Surface Name
  Room_857_a76eef71..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90429476661117, 58.557183436588, 2.8, !- X,Y,Z Vertex 1 {m}
  6.90429476661117, 58.557183436588, 0.8, !- X,Y,Z Vertex 2 {m}
  5.08233276473948, 60.3791469168922, 0.8, !- X,Y,Z Vertex 3 {m}
  5.08233276473948, 60.3791469168922, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face0,               !- Building Surface Name
  Room_857_a76eef71..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5069763430958, 60.9545038054093, 2.8, !- X,Y,Z Vertex 1 {m}
  4.5069763430958, 60.9545038054093, 0.8, !- X,Y,Z Vertex 2 {m}
  2.6850143412241, 62.7764672857135, 0.8, !- X,Y,Z Vertex 3 {m}
  2.6850143412241, 62.7764672857135, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face0,               !- Building Surface Name
  Room_857_a76eef71..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10965791958043, 63.3518241742306, 2.8, !- X,Y,Z Vertex 1 {m}
  2.10965791958043, 63.3518241742306, 0.8, !- X,Y,Z Vertex 2 {m}
  0.287695917708735, 65.1737876545348, 0.8, !- X,Y,Z Vertex 3 {m}
  0.287695917708735, 65.1737876545348, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_862_aaea82f8..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_862_aaea82f8,                      !- Zone Name
  Room_862_aaea82f8_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_847_bf20fe0d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592309, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face1,               !- Building Surface Name
  Room_847_bf20fe0d..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.287678366451978, 0.287678288636923, 2.8, !- X,Y,Z Vertex 1 {m}
  0.287678366451978, 0.287678288636923, 0.8, !- X,Y,Z Vertex 2 {m}
  2.10964135398117, 2.10964078333744, 0.8, !- X,Y,Z Vertex 3 {m}
  2.10964135398117, 2.10964078333744, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face1,               !- Building Surface Name
  Room_847_bf20fe0d..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68499808688513, 2.68499736061128, 2.8, !- X,Y,Z Vertex 1 {m}
  2.68499808688513, 2.68499736061128, 0.8, !- X,Y,Z Vertex 2 {m}
  4.50696107441433, 4.5069598553118, 0.8, !- X,Y,Z Vertex 3 {m}
  4.50696107441433, 4.5069598553118, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face1,               !- Building Surface Name
  Room_847_bf20fe0d..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08231780731828, 5.08231643258565, 2.8, !- X,Y,Z Vertex 1 {m}
  5.08231780731828, 5.08231643258565, 0.8, !- X,Y,Z Vertex 2 {m}
  6.90428079484748, 6.90427892728616, 0.8, !- X,Y,Z Vertex 3 {m}
  6.90428079484748, 6.90427892728616, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_862_aaea82f8..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_862_aaea82f8,                      !- Zone Name
  Room_862_aaea82f8_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_867_a9495e21..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592309, 3.8, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 0,  !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 0,  !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19195925882511, 7.55250461199183, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19195925882511, 7.55250461199183, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19195987648755, 9.83597145376059, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19195987648755, 9.83597145376059, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196007153885, 10.5570662458981, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196007153885, 10.5570662458981, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196068920129, 12.8405330876668, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196068920129, 12.8405330876668, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196738596251, 37.5981209510544, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196738596251, 37.5981209510544, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196800362495, 39.8815877928231, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196800362495, 39.8815877928231, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196819867625, 40.6026825849606, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196819867625, 40.6026825849606, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196881633869, 42.8861494267294, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196881633869, 42.8861494267294, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196901138999, 43.6072442188669, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196901138999, 43.6072442188669, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196962905243, 45.8907110606357, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196962905243, 45.8907110606357, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196982410373, 46.6118058527732, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196982410373, 46.6118058527732, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19197044176617, 48.8952726945419, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19197044176617, 48.8952726945419, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197063681747, 49.6163674866794, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19197063681747, 49.6163674866794, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19197125447991, 51.8998343284482, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19197125447991, 51.8998343284482, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197144953121, 52.6209291205857, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19197144953121, 52.6209291205857, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19197206719365, 54.9043959623544, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19197206719365, 54.9043959623544, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197226224495, 55.6254907544919, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19197226224495, 55.6254907544919, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19197287990739, 57.9089575962607, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19197287990739, 57.9089575962607, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196088425259, 13.5616278798043, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196088425259, 13.5616278798043, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196150191503, 15.8450947215731, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196150191503, 15.8450947215731, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196169696633, 16.5661895137106, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196169696633, 16.5661895137106, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196231462877, 18.8496563554794, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196231462877, 18.8496563554794, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196250968007, 19.5707511476169, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196250968007, 19.5707511476169, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196312734251, 21.8542179893856, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196312734251, 21.8542179893856, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196332239381, 22.5753127815231, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196332239381, 22.5753127815231, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196394005625, 24.8587796232919, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196394005625, 24.8587796232919, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196413510755, 25.5798744154294, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196413510755, 25.5798744154294, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196475276999, 27.8633412571981, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196475276999, 27.8633412571981, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196494782129, 28.5844360493356, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196494782129, 28.5844360493356, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196556548373, 30.8679028911044, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196556548373, 30.8679028911044, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196576053503, 31.5889976832419, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196576053503, 31.5889976832419, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196637819747, 33.8724645250106, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196637819747, 33.8724645250106, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_862_aaea82f8..Face2,               !- Building Surface Name
  Room_867_a9495e21..Face0_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196657324877, 34.5935593171481, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196657324877, 34.5935593171481, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196719091121, 36.8770261589169, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196719091121, 36.8770261589169, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_862_aaea82f8..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_862_aaea82f8,                      !- Zone Name
  Room_862_aaea82f8_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_863_1b2c533f..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592309, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 3 {m}
  1.77068868651986e-05, 65.4614660987934, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_862_aaea82f8..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_862_aaea82f8,                      !- Zone Name
  Room_862_aaea82f8_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868651986e-05, 65.4614660987934, 0, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 0,  !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_862_aaea82f8..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_862_aaea82f8,                      !- Zone Name
  Room_862_aaea82f8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868651986e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 1 {m}
  1.77068868651986e-05, 65.4614660987934, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.76103038459339e-05, 65.1044035564363, 2.8, !- X,Y,Z Vertex 1 {m}
  1.76103038459339e-05, 65.1044035564363, 0.8, !- X,Y,Z Vertex 2 {m}
  1.69986113905906e-05, 62.8430074548416, 0.8, !- X,Y,Z Vertex 3 {m}
  1.69986113905906e-05, 62.8430074548416, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.68054453520612e-05, 62.1288823701275, 2.8, !- X,Y,Z Vertex 1 {m}
  1.68054453520612e-05, 62.1288823701275, 0.8, !- X,Y,Z Vertex 2 {m}
  1.6193752896718e-05, 59.8674862685329, 0.8, !- X,Y,Z Vertex 3 {m}
  1.6193752896718e-05, 59.8674862685329, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56171890720723e-06, 35.3491916933484, 2.8, !- X,Y,Z Vertex 1 {m}
  9.56171890720723e-06, 35.3491916933484, 0.8, !- X,Y,Z Vertex 2 {m}
  8.95002645186401e-06, 33.0877955917537, 0.8, !- X,Y,Z Vertex 3 {m}
  8.95002645186401e-06, 33.0877955917537, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.75686041333457e-06, 32.3736705070396, 2.8, !- X,Y,Z Vertex 1 {m}
  8.75686041333457e-06, 32.3736705070396, 0.8, !- X,Y,Z Vertex 2 {m}
  8.14516795799134e-06, 30.1122744054449, 0.8, !- X,Y,Z Vertex 3 {m}
  8.14516795799134e-06, 30.1122744054449, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.9520019194619e-06, 29.3981493207308, 2.8, !- X,Y,Z Vertex 1 {m}
  7.9520019194619e-06, 29.3981493207308, 0.8, !- X,Y,Z Vertex 2 {m}
  7.3403094641187e-06, 27.1367532191362, 0.8, !- X,Y,Z Vertex 3 {m}
  7.3403094641187e-06, 27.1367532191362, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14714342558924e-06, 26.422628134422, 2.8, !- X,Y,Z Vertex 1 {m}
  7.14714342558924e-06, 26.422628134422, 0.8, !- X,Y,Z Vertex 2 {m}
  6.53545097024603e-06, 24.1612320328274, 0.8, !- X,Y,Z Vertex 3 {m}
  6.53545097024603e-06, 24.1612320328274, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3422849317166e-06, 23.4471069481133, 2.8, !- X,Y,Z Vertex 1 {m}
  6.3422849317166e-06, 23.4471069481133, 0.8, !- X,Y,Z Vertex 2 {m}
  5.73059247637337e-06, 21.1857108465186, 0.8, !- X,Y,Z Vertex 3 {m}
  5.73059247637337e-06, 21.1857108465186, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53742643784393e-06, 20.4715857618045, 2.8, !- X,Y,Z Vertex 1 {m}
  5.53742643784393e-06, 20.4715857618045, 0.8, !- X,Y,Z Vertex 2 {m}
  4.9257339825007e-06, 18.2101896602098, 0.8, !- X,Y,Z Vertex 3 {m}
  4.9257339825007e-06, 18.2101896602098, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.73256794397127e-06, 17.4960645754957, 2.8, !- X,Y,Z Vertex 1 {m}
  4.73256794397127e-06, 17.4960645754957, 0.8, !- X,Y,Z Vertex 2 {m}
  4.12087548862803e-06, 15.234668473901, 0.8, !- X,Y,Z Vertex 3 {m}
  4.12087548862803e-06, 15.234668473901, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.9277094500986e-06, 14.5205433891869, 2.8, !- X,Y,Z Vertex 1 {m}
  3.9277094500986e-06, 14.5205433891869, 0.8, !- X,Y,Z Vertex 2 {m}
  3.31601699475537e-06, 12.2591472875922, 0.8, !- X,Y,Z Vertex 3 {m}
  3.31601699475537e-06, 12.2591472875922, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12285095622593e-06, 11.5450222028781, 2.8, !- X,Y,Z Vertex 1 {m}
  3.12285095622593e-06, 11.5450222028781, 0.8, !- X,Y,Z Vertex 2 {m}
  2.51115850088271e-06, 9.28362610128342, 0.8, !- X,Y,Z Vertex 3 {m}
  2.51115850088271e-06, 9.28362610128342, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.31799246235327e-06, 8.56950101656932, 2.8, !- X,Y,Z Vertex 1 {m}
  2.31799246235327e-06, 8.56950101656932, 0.8, !- X,Y,Z Vertex 2 {m}
  1.70630000701005e-06, 6.30810491497464, 0.8, !- X,Y,Z Vertex 3 {m}
  1.70630000701005e-06, 6.30810491497464, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.60005868581885e-05, 59.1533611838187, 2.8, !- X,Y,Z Vertex 1 {m}
  1.60005868581885e-05, 59.1533611838187, 0.8, !- X,Y,Z Vertex 2 {m}
  1.53888944028453e-05, 56.8919650822241, 0.8, !- X,Y,Z Vertex 3 {m}
  1.53888944028453e-05, 56.8919650822241, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.51313396848061e-06, 5.59397983026053, 2.8, !- X,Y,Z Vertex 1 {m}
  1.51313396848061e-06, 5.59397983026053, 0.8, !- X,Y,Z Vertex 2 {m}
  9.01441513137384e-07, 3.33258372866585, 0.8, !- X,Y,Z Vertex 3 {m}
  9.01441513137384e-07, 3.33258372866585, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.08275474607945e-07, 2.61845864395174, 2.8, !- X,Y,Z Vertex 1 {m}
  7.08275474607945e-07, 2.61845864395174, 0.8, !- X,Y,Z Vertex 2 {m}
  9.65830192647229e-08, 0.357062542357067, 0.8, !- X,Y,Z Vertex 3 {m}
  9.65830192647229e-08, 0.357062542357067, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.51957283643159e-05, 56.1778399975099, 2.8, !- X,Y,Z Vertex 1 {m}
  1.51957283643159e-05, 56.1778399975099, 0.8, !- X,Y,Z Vertex 2 {m}
  1.45840359089727e-05, 53.9164438959153, 0.8, !- X,Y,Z Vertex 3 {m}
  1.45840359089727e-05, 53.9164438959153, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.43908698704432e-05, 53.2023188112012, 2.8, !- X,Y,Z Vertex 1 {m}
  1.43908698704432e-05, 53.2023188112012, 0.8, !- X,Y,Z Vertex 2 {m}
  1.37791774151e-05, 50.9409227096065, 0.8, !- X,Y,Z Vertex 3 {m}
  1.37791774151e-05, 50.9409227096065, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.35860113765706e-05, 50.2267976248924, 2.8, !- X,Y,Z Vertex 1 {m}
  1.35860113765706e-05, 50.2267976248924, 0.8, !- X,Y,Z Vertex 2 {m}
  1.29743189212273e-05, 47.9654015232977, 0.8, !- X,Y,Z Vertex 3 {m}
  1.29743189212273e-05, 47.9654015232977, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.27811528826979e-05, 47.2512764385836, 2.8, !- X,Y,Z Vertex 1 {m}
  1.27811528826979e-05, 47.2512764385836, 0.8, !- X,Y,Z Vertex 2 {m}
  1.21694604273547e-05, 44.9898803369889, 0.8, !- X,Y,Z Vertex 3 {m}
  1.21694604273547e-05, 44.9898803369889, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.19762943888252e-05, 44.2757552522748, 2.8, !- X,Y,Z Vertex 1 {m}
  1.19762943888252e-05, 44.2757552522748, 0.8, !- X,Y,Z Vertex 2 {m}
  1.1364601933482e-05, 42.0143591506801, 0.8, !- X,Y,Z Vertex 3 {m}
  1.1364601933482e-05, 42.0143591506801, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11714358949526e-05, 41.300234065966, 2.8, !- X,Y,Z Vertex 1 {m}
  1.11714358949526e-05, 41.300234065966, 0.8, !- X,Y,Z Vertex 2 {m}
  1.05597434396093e-05, 39.0388379643713, 0.8, !- X,Y,Z Vertex 3 {m}
  1.05597434396093e-05, 39.0388379643713, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_862_aaea82f8..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_862_aaea82f8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.03665774010799e-05, 38.3247128796572, 2.8, !- X,Y,Z Vertex 1 {m}
  1.03665774010799e-05, 38.3247128796572, 0.8, !- X,Y,Z Vertex 2 {m}
  9.75488494573667e-06, 36.0633167780625, 0.8, !- X,Y,Z Vertex 3 {m}
  9.75488494573667e-06, 36.0633167780625, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_862_aaea82f8_Space HVAC Off Infiltration, !- Name
  Room_862_aaea82f8_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_862_aaea82f8_Space HVAC On Infiltration, !- Name
  Room_862_aaea82f8_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_862_aaea82f8 Thermostat,           !- Name
  Room_862_aaea82f8,                      !- Zone or ZoneList Name
  Room_862_aaea82f8 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 15,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_862_aaea82f8 Thermostat Schedule,  !- Name
  Room_862_aaea82f8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_862_aaea82f8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 15,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_862_aaea82f8,                      !- Zone Name
  Room_862_aaea82f8 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_862_aaea82f8 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Room_862_aaea82f8 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_862_aaea82f8 Inlet Node List,      !- Name
  Node 200;                               !- Node Name 1

NodeList,
  Room_862_aaea82f8 Return Node List,     !- Name
  Node 201;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 12,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 257,                               !- Inlet Node Name
  Node 258,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 13,                       !- Name
  Node 200,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 13;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 13,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 200,                               !- Air Outlet Node Name
  Node 202,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 13,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 13,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 198,                               !- Water Inlet Node Name
  Node 199,                               !- Water Outlet Node Name
  Node 202,                               !- Air Inlet Node Name
  Node 200,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_862_aaea82f8 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 12,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 13,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_862_aaea82f8,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_863_1b2c533f,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.47284337503,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_863_1b2c533f_Space,                !- Name
  Room_863_1b2c533f,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_863_1b2c533f..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_863_1b2c533f,                      !- Zone Name
  Room_863_1b2c533f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_862_aaea82f8..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868647545e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.8;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_863_1b2c533f..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_863_1b2c533f,                      !- Zone Name
  Room_863_1b2c533f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_858_2500487a..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 2 {m}
  1.77068868647545e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 3 {m}
  1.77068868650321e-05, 65.4614660987934, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face1,               !- Building Surface Name
  Room_858_2500487a..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90429476661116, 58.557183436588, 6.6, !- X,Y,Z Vertex 1 {m}
  6.90429476661116, 58.557183436588, 4.6, !- X,Y,Z Vertex 2 {m}
  5.08233276473947, 60.3791469168922, 4.6, !- X,Y,Z Vertex 3 {m}
  5.08233276473947, 60.3791469168922, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face1,               !- Building Surface Name
  Room_858_2500487a..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50697634309579, 60.9545038054093, 6.6, !- X,Y,Z Vertex 1 {m}
  4.50697634309579, 60.9545038054093, 4.6, !- X,Y,Z Vertex 2 {m}
  2.6850143412241, 62.7764672857135, 4.6, !- X,Y,Z Vertex 3 {m}
  2.6850143412241, 62.7764672857135, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face1,               !- Building Surface Name
  Room_858_2500487a..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10965791958042, 63.3518241742306, 6.6, !- X,Y,Z Vertex 1 {m}
  2.10965791958042, 63.3518241742306, 4.6, !- X,Y,Z Vertex 2 {m}
  0.287695917708727, 65.1737876545348, 4.6, !- X,Y,Z Vertex 3 {m}
  0.287695917708727, 65.1737876545348, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_863_1b2c533f..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_863_1b2c533f,                      !- Zone Name
  Room_863_1b2c533f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_848_4f8b0f57..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7715611723761e-16, 0, 7.6,            !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.8,           !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592309, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face2,               !- Building Surface Name
  Room_848_4f8b0f57..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.287678366451978, 0.287678288636924, 6.6, !- X,Y,Z Vertex 1 {m}
  0.287678366451978, 0.287678288636924, 4.6, !- X,Y,Z Vertex 2 {m}
  2.10964135398118, 2.10964078333744, 4.6, !- X,Y,Z Vertex 3 {m}
  2.10964135398118, 2.10964078333744, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face2,               !- Building Surface Name
  Room_848_4f8b0f57..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68499808688513, 2.68499736061128, 6.6, !- X,Y,Z Vertex 1 {m}
  2.68499808688513, 2.68499736061128, 4.6, !- X,Y,Z Vertex 2 {m}
  4.50696107441433, 4.5069598553118, 4.6, !- X,Y,Z Vertex 3 {m}
  4.50696107441433, 4.5069598553118, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face2,               !- Building Surface Name
  Room_848_4f8b0f57..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08231780731828, 5.08231643258564, 6.6, !- X,Y,Z Vertex 1 {m}
  5.08231780731828, 5.08231643258564, 4.6, !- X,Y,Z Vertex 2 {m}
  6.90428079484748, 6.90427892728616, 4.6, !- X,Y,Z Vertex 3 {m}
  6.90428079484748, 6.90427892728616, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_863_1b2c533f..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_863_1b2c533f,                      !- Zone Name
  Room_863_1b2c533f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_868_43f62691..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592309, 7.6, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19195925882511, 7.55250461199183, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19195925882511, 7.55250461199183, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19195987648755, 9.83597145376059, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19195987648755, 9.83597145376059, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196007153885, 10.5570662458981, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196007153885, 10.5570662458981, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196068920129, 12.8405330876668, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196068920129, 12.8405330876668, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196738596251, 37.5981209510544, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196738596251, 37.5981209510544, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196800362495, 39.8815877928231, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196800362495, 39.8815877928231, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196819867625, 40.6026825849606, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196819867625, 40.6026825849606, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196881633869, 42.8861494267294, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196881633869, 42.8861494267294, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196901138999, 43.6072442188669, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196901138999, 43.6072442188669, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196962905243, 45.8907110606357, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196962905243, 45.8907110606357, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196982410373, 46.6118058527732, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196982410373, 46.6118058527732, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19197044176617, 48.8952726945419, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19197044176617, 48.8952726945419, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197063681747, 49.6163674866794, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19197063681747, 49.6163674866794, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19197125447991, 51.8998343284482, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19197125447991, 51.8998343284482, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197144953121, 52.6209291205857, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19197144953121, 52.6209291205857, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19197206719365, 54.9043959623544, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19197206719365, 54.9043959623544, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197226224495, 55.6254907544919, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19197226224495, 55.6254907544919, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19197287990739, 57.9089575962607, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19197287990739, 57.9089575962607, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196088425259, 13.5616278798043, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196088425259, 13.5616278798043, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196150191503, 15.8450947215731, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196150191503, 15.8450947215731, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196169696633, 16.5661895137106, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196169696633, 16.5661895137106, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196231462877, 18.8496563554794, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196231462877, 18.8496563554794, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196250968007, 19.5707511476169, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196250968007, 19.5707511476169, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196312734251, 21.8542179893856, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196312734251, 21.8542179893856, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196332239381, 22.5753127815231, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196332239381, 22.5753127815231, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196394005625, 24.8587796232919, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196394005625, 24.8587796232919, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196413510755, 25.5798744154294, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196413510755, 25.5798744154294, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196475276999, 27.8633412571981, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196475276999, 27.8633412571981, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196494782129, 28.5844360493356, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196494782129, 28.5844360493356, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196556548373, 30.8679028911044, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196556548373, 30.8679028911044, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196576053503, 31.5889976832419, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196576053503, 31.5889976832419, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196637819747, 33.8724645250106, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196637819747, 33.8724645250106, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_863_1b2c533f..Face3,               !- Building Surface Name
  Room_868_43f62691..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196657324877, 34.5935593171481, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196657324877, 34.5935593171481, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196719091121, 36.8770261589169, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196719091121, 36.8770261589169, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_863_1b2c533f..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_863_1b2c533f,                      !- Zone Name
  Room_863_1b2c533f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_864_9a8b1d6a..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7715611723761e-16, 0, 7.6,            !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592309, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 3 {m}
  1.77068868650321e-05, 65.4614660987934, 7.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_863_1b2c533f..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_863_1b2c533f,                      !- Zone Name
  Room_863_1b2c533f_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868650321e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 1 {m}
  1.77068868647545e-05, 65.4614660987934, 3.8, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 3.8,           !- X,Y,Z Vertex 3 {m}
  7.7715611723761e-16, 0, 7.6;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.76103038448021e-05, 65.1044035564363, 6.6, !- X,Y,Z Vertex 1 {m}
  1.76103038448021e-05, 65.1044035564363, 4.6, !- X,Y,Z Vertex 2 {m}
  1.69986113894982e-05, 62.8430074548416, 4.6, !- X,Y,Z Vertex 3 {m}
  1.69986113894982e-05, 62.8430074548416, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.68054453509812e-05, 62.1288823701275, 6.6, !- X,Y,Z Vertex 1 {m}
  1.68054453509812e-05, 62.1288823701275, 4.6, !- X,Y,Z Vertex 2 {m}
  1.61937528956773e-05, 59.8674862685329, 4.6, !- X,Y,Z Vertex 3 {m}
  1.61937528956773e-05, 59.8674862685329, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56171890659273e-06, 35.3491916933484, 6.6, !- X,Y,Z Vertex 1 {m}
  9.56171890659273e-06, 35.3491916933484, 4.6, !- X,Y,Z Vertex 2 {m}
  8.95002645128881e-06, 33.0877955917537, 4.6, !- X,Y,Z Vertex 3 {m}
  8.95002645128881e-06, 33.0877955917537, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.75686041277179e-06, 32.3736705070396, 6.6, !- X,Y,Z Vertex 1 {m}
  8.75686041277179e-06, 32.3736705070396, 4.6, !- X,Y,Z Vertex 2 {m}
  8.14516795746787e-06, 30.1122744054449, 4.6, !- X,Y,Z Vertex 3 {m}
  8.14516795746787e-06, 30.1122744054449, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95200191895085e-06, 29.3981493207308, 6.6, !- X,Y,Z Vertex 1 {m}
  7.95200191895085e-06, 29.3981493207308, 4.6, !- X,Y,Z Vertex 2 {m}
  7.34030946364696e-06, 27.1367532191362, 4.6, !- X,Y,Z Vertex 3 {m}
  7.34030946364696e-06, 27.1367532191362, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14714342512991e-06, 26.422628134422, 6.6, !- X,Y,Z Vertex 1 {m}
  7.14714342512991e-06, 26.422628134422, 4.6, !- X,Y,Z Vertex 2 {m}
  6.53545096982602e-06, 24.1612320328274, 4.6, !- X,Y,Z Vertex 3 {m}
  6.53545096982602e-06, 24.1612320328274, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.342284931309e-06, 23.4471069481133, 6.6, !- X,Y,Z Vertex 1 {m}
  6.342284931309e-06, 23.4471069481133, 4.6, !- X,Y,Z Vertex 2 {m}
  5.73059247600508e-06, 21.1857108465186, 4.6, !- X,Y,Z Vertex 3 {m}
  5.73059247600508e-06, 21.1857108465186, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53742643748806e-06, 20.4715857618045, 6.6, !- X,Y,Z Vertex 1 {m}
  5.53742643748806e-06, 20.4715857618045, 4.6, !- X,Y,Z Vertex 2 {m}
  4.92573398218414e-06, 18.2101896602098, 4.6, !- X,Y,Z Vertex 3 {m}
  4.92573398218414e-06, 18.2101896602098, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.73256794366712e-06, 17.4960645754957, 6.6, !- X,Y,Z Vertex 1 {m}
  4.73256794366712e-06, 17.4960645754957, 4.6, !- X,Y,Z Vertex 2 {m}
  4.1208754883632e-06, 15.234668473901, 4.6, !- X,Y,Z Vertex 3 {m}
  4.1208754883632e-06, 15.234668473901, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92770944984618e-06, 14.5205433891869, 6.6, !- X,Y,Z Vertex 1 {m}
  3.92770944984618e-06, 14.5205433891869, 4.6, !- X,Y,Z Vertex 2 {m}
  3.31601699454226e-06, 12.2591472875922, 4.6, !- X,Y,Z Vertex 3 {m}
  3.31601699454226e-06, 12.2591472875922, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12285095602524e-06, 11.5450222028781, 6.6, !- X,Y,Z Vertex 1 {m}
  3.12285095602524e-06, 11.5450222028781, 4.6, !- X,Y,Z Vertex 2 {m}
  2.51115850072132e-06, 9.28362610128342, 4.6, !- X,Y,Z Vertex 3 {m}
  2.51115850072132e-06, 9.28362610128342, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.3179924622043e-06, 8.56950101656932, 6.6, !- X,Y,Z Vertex 1 {m}
  2.3179924622043e-06, 8.56950101656932, 4.6, !- X,Y,Z Vertex 2 {m}
  1.70630000690039e-06, 6.30810491497464, 4.6, !- X,Y,Z Vertex 3 {m}
  1.70630000690039e-06, 6.30810491497464, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.60005868571602e-05, 59.1533611838187, 6.6, !- X,Y,Z Vertex 1 {m}
  1.60005868571602e-05, 59.1533611838187, 4.6, !- X,Y,Z Vertex 2 {m}
  1.53888944018563e-05, 56.8919650822241, 4.6, !- X,Y,Z Vertex 3 {m}
  1.53888944018563e-05, 56.8919650822241, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.51313396838336e-06, 5.59397983026053, 6.6, !- X,Y,Z Vertex 1 {m}
  1.51313396838336e-06, 5.59397983026053, 4.6, !- X,Y,Z Vertex 2 {m}
  9.01441513079451e-07, 3.33258372866585, 4.6, !- X,Y,Z Vertex 3 {m}
  9.01441513079451e-07, 3.33258372866585, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.08275474562426e-07, 2.61845864395174, 6.6, !- X,Y,Z Vertex 1 {m}
  7.08275474562426e-07, 2.61845864395174, 4.6, !- X,Y,Z Vertex 2 {m}
  9.65830192585158e-08, 0.357062542357067, 4.6, !- X,Y,Z Vertex 3 {m}
  9.65830192585158e-08, 0.357062542357067, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.51957283633393e-05, 56.1778399975099, 6.6, !- X,Y,Z Vertex 1 {m}
  1.51957283633393e-05, 56.1778399975099, 4.6, !- X,Y,Z Vertex 2 {m}
  1.45840359080354e-05, 53.9164438959153, 4.6, !- X,Y,Z Vertex 3 {m}
  1.45840359080354e-05, 53.9164438959153, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.43908698695184e-05, 53.2023188112012, 6.6, !- X,Y,Z Vertex 1 {m}
  1.43908698695184e-05, 53.2023188112012, 4.6, !- X,Y,Z Vertex 2 {m}
  1.37791774142145e-05, 50.9409227096065, 4.6, !- X,Y,Z Vertex 3 {m}
  1.37791774142145e-05, 50.9409227096065, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.35860113756974e-05, 50.2267976248924, 6.6, !- X,Y,Z Vertex 1 {m}
  1.35860113756974e-05, 50.2267976248924, 4.6, !- X,Y,Z Vertex 2 {m}
  1.29743189203935e-05, 47.9654015232977, 4.6, !- X,Y,Z Vertex 3 {m}
  1.29743189203935e-05, 47.9654015232977, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.27811528818765e-05, 47.2512764385836, 6.6, !- X,Y,Z Vertex 1 {m}
  1.27811528818765e-05, 47.2512764385836, 4.6, !- X,Y,Z Vertex 2 {m}
  1.21694604265726e-05, 44.9898803369889, 4.6, !- X,Y,Z Vertex 3 {m}
  1.21694604265726e-05, 44.9898803369889, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.19762943880556e-05, 44.2757552522748, 6.6, !- X,Y,Z Vertex 1 {m}
  1.19762943880556e-05, 44.2757552522748, 4.6, !- X,Y,Z Vertex 2 {m}
  1.13646019327516e-05, 42.0143591506801, 4.6, !- X,Y,Z Vertex 3 {m}
  1.13646019327516e-05, 42.0143591506801, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11714358942346e-05, 41.300234065966, 6.6, !- X,Y,Z Vertex 1 {m}
  1.11714358942346e-05, 41.300234065966, 4.6, !- X,Y,Z Vertex 2 {m}
  1.05597434389307e-05, 39.0388379643713, 4.6, !- X,Y,Z Vertex 3 {m}
  1.05597434389307e-05, 39.0388379643713, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_863_1b2c533f..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_863_1b2c533f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.03665774004137e-05, 38.3247128796572, 6.6, !- X,Y,Z Vertex 1 {m}
  1.03665774004137e-05, 38.3247128796572, 4.6, !- X,Y,Z Vertex 2 {m}
  9.75488494510976e-06, 36.0633167780625, 4.6, !- X,Y,Z Vertex 3 {m}
  9.75488494510976e-06, 36.0633167780625, 6.6; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_863_1b2c533f_Space HVAC Off Infiltration, !- Name
  Room_863_1b2c533f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_863_1b2c533f_Space HVAC On Infiltration, !- Name
  Room_863_1b2c533f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_863_1b2c533f Thermostat,           !- Name
  Room_863_1b2c533f,                      !- Zone or ZoneList Name
  Room_863_1b2c533f Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 16,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_863_1b2c533f Thermostat Schedule,  !- Name
  Room_863_1b2c533f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_863_1b2c533f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 16,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_863_1b2c533f,                      !- Zone Name
  Room_863_1b2c533f Equipment List,       !- Zone Conditioning Equipment List Name
  Room_863_1b2c533f Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Room_863_1b2c533f Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_863_1b2c533f Inlet Node List,      !- Name
  Node 195;                               !- Node Name 1

NodeList,
  Room_863_1b2c533f Return Node List,     !- Name
  Node 196;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 13,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 259,                               !- Inlet Node Name
  Node 260,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 12,                       !- Name
  Node 195,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 12;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 12,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 195,                               !- Air Outlet Node Name
  Node 197,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 12,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 12,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 193,                               !- Water Inlet Node Name
  Node 194,                               !- Water Outlet Node Name
  Node 197,                               !- Air Inlet Node Name
  Node 195,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_863_1b2c533f Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 13,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 12,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_863_1b2c533f,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_864_9a8b1d6a,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.47284337503,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_864_9a8b1d6a_Space,                !- Name
  Room_864_9a8b1d6a,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_864_9a8b1d6a..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_864_9a8b1d6a,                      !- Zone Name
  Room_864_9a8b1d6a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_863_1b2c533f..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868654762e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, 0, 7.6;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_864_9a8b1d6a..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_864_9a8b1d6a,                      !- Zone Name
  Room_864_9a8b1d6a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_859_2d038338..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 11.4, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 2 {m}
  1.77068868654762e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 3 {m}
  1.77068868654022e-05, 65.4614660987934, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face1,               !- Building Surface Name
  Room_859_2d038338..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90429476661117, 58.557183436588, 10.4, !- X,Y,Z Vertex 1 {m}
  6.90429476661117, 58.557183436588, 8.4, !- X,Y,Z Vertex 2 {m}
  5.08233276473948, 60.3791469168922, 8.4, !- X,Y,Z Vertex 3 {m}
  5.08233276473948, 60.3791469168922, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face1,               !- Building Surface Name
  Room_859_2d038338..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5069763430958, 60.9545038054093, 10.4, !- X,Y,Z Vertex 1 {m}
  4.5069763430958, 60.9545038054093, 8.4, !- X,Y,Z Vertex 2 {m}
  2.6850143412241, 62.7764672857135, 8.4, !- X,Y,Z Vertex 3 {m}
  2.6850143412241, 62.7764672857135, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face1,               !- Building Surface Name
  Room_859_2d038338..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10965791958043, 63.3518241742306, 10.4, !- X,Y,Z Vertex 1 {m}
  2.10965791958043, 63.3518241742306, 8.4, !- X,Y,Z Vertex 2 {m}
  0.287695917708735, 65.1737876545348, 8.4, !- X,Y,Z Vertex 3 {m}
  0.287695917708735, 65.1737876545348, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_864_9a8b1d6a..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_864_9a8b1d6a,                      !- Zone Name
  Room_864_9a8b1d6a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_849_cbaa833d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, 0, 11.4,          !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, 0, 7.6,           !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592309, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face2,               !- Building Surface Name
  Room_849_cbaa833d..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.287678366451979, 0.287678288636924, 10.4, !- X,Y,Z Vertex 1 {m}
  0.287678366451979, 0.287678288636924, 8.4, !- X,Y,Z Vertex 2 {m}
  2.10964135398118, 2.10964078333744, 8.4, !- X,Y,Z Vertex 3 {m}
  2.10964135398118, 2.10964078333744, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face2,               !- Building Surface Name
  Room_849_cbaa833d..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68499808688513, 2.68499736061128, 10.4, !- X,Y,Z Vertex 1 {m}
  2.68499808688513, 2.68499736061128, 8.4, !- X,Y,Z Vertex 2 {m}
  4.50696107441433, 4.5069598553118, 8.4, !- X,Y,Z Vertex 3 {m}
  4.50696107441433, 4.5069598553118, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face2,               !- Building Surface Name
  Room_849_cbaa833d..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08231780731828, 5.08231643258565, 10.4, !- X,Y,Z Vertex 1 {m}
  5.08231780731828, 5.08231643258565, 8.4, !- X,Y,Z Vertex 2 {m}
  6.90428079484748, 6.90427892728616, 8.4, !- X,Y,Z Vertex 3 {m}
  6.90428079484748, 6.90427892728616, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_864_9a8b1d6a..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_864_9a8b1d6a,                      !- Zone Name
  Room_864_9a8b1d6a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_869_6b60cb27..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592309, 11.4, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19195925882511, 7.55250461199183, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19195925882511, 7.55250461199183, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19195987648755, 9.83597145376059, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19195987648755, 9.83597145376059, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196007153885, 10.5570662458981, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196007153885, 10.5570662458981, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196068920129, 12.8405330876668, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196068920129, 12.8405330876668, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196738596251, 37.5981209510544, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196738596251, 37.5981209510544, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196800362495, 39.8815877928231, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196800362495, 39.8815877928231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196819867625, 40.6026825849606, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196819867625, 40.6026825849606, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196881633869, 42.8861494267294, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196881633869, 42.8861494267294, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196901138999, 43.6072442188669, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196901138999, 43.6072442188669, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196962905243, 45.8907110606357, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196962905243, 45.8907110606357, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196982410373, 46.6118058527732, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196982410373, 46.6118058527732, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19197044176617, 48.8952726945419, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19197044176617, 48.8952726945419, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197063681747, 49.6163674866794, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19197063681747, 49.6163674866794, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19197125447991, 51.8998343284482, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19197125447991, 51.8998343284482, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197144953121, 52.6209291205857, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19197144953121, 52.6209291205857, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19197206719365, 54.9043959623544, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19197206719365, 54.9043959623544, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197226224495, 55.6254907544919, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19197226224495, 55.6254907544919, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19197287990739, 57.9089575962607, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19197287990739, 57.9089575962607, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196088425259, 13.5616278798043, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196088425259, 13.5616278798043, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196150191503, 15.8450947215731, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196150191503, 15.8450947215731, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196169696633, 16.5661895137106, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196169696633, 16.5661895137106, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196231462877, 18.8496563554794, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196231462877, 18.8496563554794, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196250968007, 19.5707511476169, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196250968007, 19.5707511476169, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196312734251, 21.8542179893856, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196312734251, 21.8542179893856, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196332239381, 22.5753127815231, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196332239381, 22.5753127815231, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196394005625, 24.8587796232919, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196394005625, 24.8587796232919, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196413510755, 25.5798744154294, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196413510755, 25.5798744154294, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196475276999, 27.8633412571981, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196475276999, 27.8633412571981, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196494782129, 28.5844360493356, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196494782129, 28.5844360493356, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196556548373, 30.8679028911044, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196556548373, 30.8679028911044, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196576053503, 31.5889976832419, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196576053503, 31.5889976832419, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196637819747, 33.8724645250106, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196637819747, 33.8724645250106, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_864_9a8b1d6a..Face3,               !- Building Surface Name
  Room_869_6b60cb27..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196657324877, 34.5935593171481, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196657324877, 34.5935593171481, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196719091121, 36.8770261589169, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196719091121, 36.8770261589169, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_864_9a8b1d6a..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_864_9a8b1d6a,                      !- Zone Name
  Room_864_9a8b1d6a_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, 0, 11.4,          !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592309, 11.4, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 11.4, !- X,Y,Z Vertex 3 {m}
  1.77068868654022e-05, 65.4614660987934, 11.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_864_9a8b1d6a..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_864_9a8b1d6a,                      !- Zone Name
  Room_864_9a8b1d6a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868654022e-05, 65.4614660987934, 11.4, !- X,Y,Z Vertex 1 {m}
  1.77068868654762e-05, 65.4614660987934, 7.6, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, 0, 7.6,           !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, 0, 11.4;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.76103038458419e-05, 65.1044035564363, 10.4, !- X,Y,Z Vertex 1 {m}
  1.76103038458419e-05, 65.1044035564363, 8.4, !- X,Y,Z Vertex 2 {m}
  1.69986113905019e-05, 62.8430074548416, 8.4, !- X,Y,Z Vertex 3 {m}
  1.69986113905019e-05, 62.8430074548416, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.68054453519734e-05, 62.1288823701275, 10.4, !- X,Y,Z Vertex 1 {m}
  1.68054453519734e-05, 62.1288823701275, 8.4, !- X,Y,Z Vertex 2 {m}
  1.61937528966334e-05, 59.8674862685329, 8.4, !- X,Y,Z Vertex 3 {m}
  1.61937528966334e-05, 59.8674862685329, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.5617189071573e-06, 35.3491916933484, 10.4, !- X,Y,Z Vertex 1 {m}
  9.5617189071573e-06, 35.3491916933484, 8.4, !- X,Y,Z Vertex 2 {m}
  8.95002645181727e-06, 33.0877955917537, 8.4, !- X,Y,Z Vertex 3 {m}
  8.95002645181727e-06, 33.0877955917537, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.75686041328884e-06, 32.3736705070396, 10.4, !- X,Y,Z Vertex 1 {m}
  8.75686041328884e-06, 32.3736705070396, 8.4, !- X,Y,Z Vertex 2 {m}
  8.14516795794881e-06, 30.1122744054449, 8.4, !- X,Y,Z Vertex 3 {m}
  8.14516795794881e-06, 30.1122744054449, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95200191942038e-06, 29.3981493207308, 10.4, !- X,Y,Z Vertex 1 {m}
  7.95200191942038e-06, 29.3981493207308, 8.4, !- X,Y,Z Vertex 2 {m}
  7.34030946408034e-06, 27.1367532191361, 8.4, !- X,Y,Z Vertex 3 {m}
  7.34030946408034e-06, 27.1367532191361, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14714342555191e-06, 26.422628134422, 10.4, !- X,Y,Z Vertex 1 {m}
  7.14714342555191e-06, 26.422628134422, 8.4, !- X,Y,Z Vertex 2 {m}
  6.5354509702119e-06, 24.1612320328274, 8.4, !- X,Y,Z Vertex 3 {m}
  6.5354509702119e-06, 24.1612320328274, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34228493168348e-06, 23.4471069481133, 10.4, !- X,Y,Z Vertex 1 {m}
  6.34228493168348e-06, 23.4471069481133, 8.4, !- X,Y,Z Vertex 2 {m}
  5.73059247634344e-06, 21.1857108465186, 8.4, !- X,Y,Z Vertex 3 {m}
  5.73059247634344e-06, 21.1857108465186, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53742643781501e-06, 20.4715857618045, 10.4, !- X,Y,Z Vertex 1 {m}
  5.53742643781501e-06, 20.4715857618045, 8.4, !- X,Y,Z Vertex 2 {m}
  4.92573398247498e-06, 18.2101896602098, 8.4, !- X,Y,Z Vertex 3 {m}
  4.92573398247498e-06, 18.2101896602098, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.73256794394655e-06, 17.4960645754957, 10.4, !- X,Y,Z Vertex 1 {m}
  4.73256794394655e-06, 17.4960645754957, 8.4, !- X,Y,Z Vertex 2 {m}
  4.12087548860652e-06, 15.234668473901, 8.4, !- X,Y,Z Vertex 3 {m}
  4.12087548860652e-06, 15.234668473901, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92770945007809e-06, 14.5205433891869, 10.4, !- X,Y,Z Vertex 1 {m}
  3.92770945007809e-06, 14.5205433891869, 8.4, !- X,Y,Z Vertex 2 {m}
  3.31601699473805e-06, 12.2591472875922, 8.4, !- X,Y,Z Vertex 3 {m}
  3.31601699473805e-06, 12.2591472875922, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12285095620963e-06, 11.5450222028781, 10.4, !- X,Y,Z Vertex 1 {m}
  3.12285095620963e-06, 11.5450222028781, 8.4, !- X,Y,Z Vertex 2 {m}
  2.5111585008696e-06, 9.28362610128342, 8.4, !- X,Y,Z Vertex 3 {m}
  2.5111585008696e-06, 9.28362610128342, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.31799246234117e-06, 8.56950101656931, 10.4, !- X,Y,Z Vertex 1 {m}
  2.31799246234117e-06, 8.56950101656931, 8.4, !- X,Y,Z Vertex 2 {m}
  1.70630000700114e-06, 6.30810491497464, 8.4, !- X,Y,Z Vertex 3 {m}
  1.70630000700114e-06, 6.30810491497464, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.6000586858105e-05, 59.1533611838187, 10.4, !- X,Y,Z Vertex 1 {m}
  1.6000586858105e-05, 59.1533611838187, 8.4, !- X,Y,Z Vertex 2 {m}
  1.5388894402765e-05, 56.8919650822241, 8.4, !- X,Y,Z Vertex 3 {m}
  1.5388894402765e-05, 56.8919650822241, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.51313396847271e-06, 5.59397983026053, 10.4, !- X,Y,Z Vertex 1 {m}
  1.51313396847271e-06, 5.59397983026053, 8.4, !- X,Y,Z Vertex 2 {m}
  9.01441513132677e-07, 3.33258372866585, 8.4, !- X,Y,Z Vertex 3 {m}
  9.01441513132677e-07, 3.33258372866585, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.08275474604247e-07, 2.61845864395174, 10.4, !- X,Y,Z Vertex 1 {m}
  7.08275474604247e-07, 2.61845864395174, 8.4, !- X,Y,Z Vertex 2 {m}
  9.65830192642188e-08, 0.357062542357068, 8.4, !- X,Y,Z Vertex 3 {m}
  9.65830192642188e-08, 0.357062542357068, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.51957283642365e-05, 56.1778399975099, 10.4, !- X,Y,Z Vertex 1 {m}
  1.51957283642365e-05, 56.1778399975099, 8.4, !- X,Y,Z Vertex 2 {m}
  1.45840359088965e-05, 53.9164438959153, 8.4, !- X,Y,Z Vertex 3 {m}
  1.45840359088965e-05, 53.9164438959153, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.43908698703681e-05, 53.2023188112012, 10.4, !- X,Y,Z Vertex 1 {m}
  1.43908698703681e-05, 53.2023188112012, 8.4, !- X,Y,Z Vertex 2 {m}
  1.3779177415028e-05, 50.9409227096065, 8.4, !- X,Y,Z Vertex 3 {m}
  1.3779177415028e-05, 50.9409227096065, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.35860113764996e-05, 50.2267976248924, 10.4, !- X,Y,Z Vertex 1 {m}
  1.35860113764996e-05, 50.2267976248924, 8.4, !- X,Y,Z Vertex 2 {m}
  1.29743189211596e-05, 47.9654015232977, 8.4, !- X,Y,Z Vertex 3 {m}
  1.29743189211596e-05, 47.9654015232977, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.27811528826312e-05, 47.2512764385836, 10.4, !- X,Y,Z Vertex 1 {m}
  1.27811528826312e-05, 47.2512764385836, 8.4, !- X,Y,Z Vertex 2 {m}
  1.21694604272911e-05, 44.9898803369889, 8.4, !- X,Y,Z Vertex 3 {m}
  1.21694604272911e-05, 44.9898803369889, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.19762943887627e-05, 44.2757552522748, 10.4, !- X,Y,Z Vertex 1 {m}
  1.19762943887627e-05, 44.2757552522748, 8.4, !- X,Y,Z Vertex 2 {m}
  1.13646019334227e-05, 42.0143591506801, 8.4, !- X,Y,Z Vertex 3 {m}
  1.13646019334227e-05, 42.0143591506801, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11714358948942e-05, 41.300234065966, 10.4, !- X,Y,Z Vertex 1 {m}
  1.11714358948942e-05, 41.300234065966, 8.4, !- X,Y,Z Vertex 2 {m}
  1.05597434395542e-05, 39.0388379643713, 8.4, !- X,Y,Z Vertex 3 {m}
  1.05597434395542e-05, 39.0388379643713, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_864_9a8b1d6a..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_864_9a8b1d6a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.03665774010258e-05, 38.3247128796572, 10.4, !- X,Y,Z Vertex 1 {m}
  1.03665774010258e-05, 38.3247128796572, 8.4, !- X,Y,Z Vertex 2 {m}
  9.75488494568573e-06, 36.0633167780625, 8.4, !- X,Y,Z Vertex 3 {m}
  9.75488494568573e-06, 36.0633167780625, 10.4; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_864_9a8b1d6a_Space HVAC Off Infiltration, !- Name
  Room_864_9a8b1d6a_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_864_9a8b1d6a_Space HVAC On Infiltration, !- Name
  Room_864_9a8b1d6a_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_864_9a8b1d6a Thermostat,           !- Name
  Room_864_9a8b1d6a,                      !- Zone or ZoneList Name
  Room_864_9a8b1d6a Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 17,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_864_9a8b1d6a Thermostat Schedule,  !- Name
  Room_864_9a8b1d6a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_864_9a8b1d6a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 17,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_864_9a8b1d6a,                      !- Zone Name
  Room_864_9a8b1d6a Equipment List,       !- Zone Conditioning Equipment List Name
  Room_864_9a8b1d6a Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Room_864_9a8b1d6a Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_864_9a8b1d6a Inlet Node List,      !- Name
  Node 205;                               !- Node Name 1

NodeList,
  Room_864_9a8b1d6a Return Node List,     !- Name
  Node 206;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 14,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 261,                               !- Inlet Node Name
  Node 262,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 14,                       !- Name
  Node 205,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 14;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 14,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 205,                               !- Air Outlet Node Name
  Node 207,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 14,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 14,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 203,                               !- Water Inlet Node Name
  Node 204,                               !- Water Outlet Node Name
  Node 207,                               !- Air Inlet Node Name
  Node 205,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_864_9a8b1d6a Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 14,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 14,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_864_9a8b1d6a,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_866_af8d3312,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.47284337503,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_866_af8d3312_Space,                !- Name
  Room_866_af8d3312,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_866_af8d3312..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_866_af8d3312,                      !- Zone Name
  Room_866_af8d3312_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868652217e-05, 65.4614660987934, 15.2, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 15.2, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  -5.27355936696949e-16, 0, 15.2;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_866_af8d3312..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_866_af8d3312,                      !- Zone Name
  Room_866_af8d3312_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_861_223dcb2d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743305, 58.2695049923294, 19, !- X,Y,Z Vertex 1 {m}
  7.19197297743305, 58.2695049923294, 15.2, !- X,Y,Z Vertex 2 {m}
  1.77068868611379e-05, 65.4614660987934, 15.2, !- X,Y,Z Vertex 3 {m}
  1.77068868611148e-05, 65.4614660987934, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face1,               !- Building Surface Name
  Room_861_223dcb2d..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90429476661117, 58.557183436588, 18,  !- X,Y,Z Vertex 1 {m}
  6.90429476661117, 58.557183436588, 16,  !- X,Y,Z Vertex 2 {m}
  5.08233276473948, 60.3791469168922, 16, !- X,Y,Z Vertex 3 {m}
  5.08233276473948, 60.3791469168922, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face1,               !- Building Surface Name
  Room_861_223dcb2d..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5069763430958, 60.9545038054093, 18,  !- X,Y,Z Vertex 1 {m}
  4.5069763430958, 60.9545038054093, 16,  !- X,Y,Z Vertex 2 {m}
  2.6850143412241, 62.7764672857135, 16,  !- X,Y,Z Vertex 3 {m}
  2.6850143412241, 62.7764672857135, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face1,               !- Building Surface Name
  Room_861_223dcb2d..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10965791958043, 63.3518241742306, 18, !- X,Y,Z Vertex 1 {m}
  2.10965791958043, 63.3518241742306, 16, !- X,Y,Z Vertex 2 {m}
  0.287695917708734, 65.1737876545348, 16, !- X,Y,Z Vertex 3 {m}
  0.287695917708734, 65.1737876545348, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_866_af8d3312..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_866_af8d3312,                      !- Zone Name
  Room_866_af8d3312_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_851_c114ce57..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.23062733298488e-17, 7.23062928882121e-17, 19, !- X,Y,Z Vertex 1 {m}
  -4.90397324337912e-16, -3.69586223560948e-17, 15.2, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face2,               !- Building Surface Name
  Room_851_c114ce57..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.287678366451978, 0.287678288636923, 18, !- X,Y,Z Vertex 1 {m}
  0.287678366451978, 0.287678288636923, 16, !- X,Y,Z Vertex 2 {m}
  2.10964135398118, 2.10964078333744, 16, !- X,Y,Z Vertex 3 {m}
  2.10964135398118, 2.10964078333744, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face2,               !- Building Surface Name
  Room_851_c114ce57..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68499808688513, 2.68499736061128, 18, !- X,Y,Z Vertex 1 {m}
  2.68499808688513, 2.68499736061128, 16, !- X,Y,Z Vertex 2 {m}
  4.50696107441433, 4.5069598553118, 16,  !- X,Y,Z Vertex 3 {m}
  4.50696107441433, 4.5069598553118, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face2,               !- Building Surface Name
  Room_851_c114ce57..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08231780731828, 5.08231643258564, 18, !- X,Y,Z Vertex 1 {m}
  5.08231780731828, 5.08231643258564, 16, !- X,Y,Z Vertex 2 {m}
  6.90428079484748, 6.90427892728616, 16, !- X,Y,Z Vertex 3 {m}
  6.90428079484748, 6.90427892728616, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_866_af8d3312..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_866_af8d3312,                      !- Zone Name
  Room_866_af8d3312_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_871_b3c5ec1e..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19195925882511, 7.55250461199183, 18, !- X,Y,Z Vertex 1 {m}
  7.19195925882511, 7.55250461199183, 16, !- X,Y,Z Vertex 2 {m}
  7.19195987648755, 9.83597145376059, 16, !- X,Y,Z Vertex 3 {m}
  7.19195987648755, 9.83597145376059, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196007153885, 10.5570662458981, 18, !- X,Y,Z Vertex 1 {m}
  7.19196007153885, 10.5570662458981, 16, !- X,Y,Z Vertex 2 {m}
  7.19196068920129, 12.8405330876668, 16, !- X,Y,Z Vertex 3 {m}
  7.19196068920129, 12.8405330876668, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
