  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196738596251, 37.5981209510544, 18, !- X,Y,Z Vertex 1 {m}
  7.19196738596251, 37.5981209510544, 16, !- X,Y,Z Vertex 2 {m}
  7.19196800362495, 39.8815877928231, 16, !- X,Y,Z Vertex 3 {m}
  7.19196800362495, 39.8815877928231, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196819867625, 40.6026825849606, 18, !- X,Y,Z Vertex 1 {m}
  7.19196819867625, 40.6026825849606, 16, !- X,Y,Z Vertex 2 {m}
  7.19196881633869, 42.8861494267294, 16, !- X,Y,Z Vertex 3 {m}
  7.19196881633869, 42.8861494267294, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196901138999, 43.6072442188669, 18, !- X,Y,Z Vertex 1 {m}
  7.19196901138999, 43.6072442188669, 16, !- X,Y,Z Vertex 2 {m}
  7.19196962905243, 45.8907110606357, 16, !- X,Y,Z Vertex 3 {m}
  7.19196962905243, 45.8907110606357, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196982410373, 46.6118058527732, 18, !- X,Y,Z Vertex 1 {m}
  7.19196982410373, 46.6118058527732, 16, !- X,Y,Z Vertex 2 {m}
  7.19197044176617, 48.8952726945419, 16, !- X,Y,Z Vertex 3 {m}
  7.19197044176617, 48.8952726945419, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197063681747, 49.6163674866794, 18, !- X,Y,Z Vertex 1 {m}
  7.19197063681747, 49.6163674866794, 16, !- X,Y,Z Vertex 2 {m}
  7.19197125447991, 51.8998343284482, 16, !- X,Y,Z Vertex 3 {m}
  7.19197125447991, 51.8998343284482, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197144953121, 52.6209291205857, 18, !- X,Y,Z Vertex 1 {m}
  7.19197144953121, 52.6209291205857, 16, !- X,Y,Z Vertex 2 {m}
  7.19197206719365, 54.9043959623544, 16, !- X,Y,Z Vertex 3 {m}
  7.19197206719365, 54.9043959623544, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197226224495, 55.6254907544919, 18, !- X,Y,Z Vertex 1 {m}
  7.19197226224495, 55.6254907544919, 16, !- X,Y,Z Vertex 2 {m}
  7.19197287990739, 57.9089575962607, 16, !- X,Y,Z Vertex 3 {m}
  7.19197287990739, 57.9089575962607, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196088425259, 13.5616278798043, 18, !- X,Y,Z Vertex 1 {m}
  7.19196088425259, 13.5616278798043, 16, !- X,Y,Z Vertex 2 {m}
  7.19196150191503, 15.8450947215731, 16, !- X,Y,Z Vertex 3 {m}
  7.19196150191503, 15.8450947215731, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196169696633, 16.5661895137106, 18, !- X,Y,Z Vertex 1 {m}
  7.19196169696633, 16.5661895137106, 16, !- X,Y,Z Vertex 2 {m}
  7.19196231462877, 18.8496563554794, 16, !- X,Y,Z Vertex 3 {m}
  7.19196231462877, 18.8496563554794, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196250968007, 19.5707511476169, 18, !- X,Y,Z Vertex 1 {m}
  7.19196250968007, 19.5707511476169, 16, !- X,Y,Z Vertex 2 {m}
  7.19196312734251, 21.8542179893856, 16, !- X,Y,Z Vertex 3 {m}
  7.19196312734251, 21.8542179893856, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196332239381, 22.5753127815231, 18, !- X,Y,Z Vertex 1 {m}
  7.19196332239381, 22.5753127815231, 16, !- X,Y,Z Vertex 2 {m}
  7.19196394005625, 24.8587796232919, 16, !- X,Y,Z Vertex 3 {m}
  7.19196394005625, 24.8587796232919, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196413510755, 25.5798744154294, 18, !- X,Y,Z Vertex 1 {m}
  7.19196413510755, 25.5798744154294, 16, !- X,Y,Z Vertex 2 {m}
  7.19196475276999, 27.8633412571981, 16, !- X,Y,Z Vertex 3 {m}
  7.19196475276999, 27.8633412571981, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196494782129, 28.5844360493356, 18, !- X,Y,Z Vertex 1 {m}
  7.19196494782129, 28.5844360493356, 16, !- X,Y,Z Vertex 2 {m}
  7.19196556548373, 30.8679028911044, 16, !- X,Y,Z Vertex 3 {m}
  7.19196556548373, 30.8679028911044, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196576053503, 31.5889976832419, 18, !- X,Y,Z Vertex 1 {m}
  7.19196576053503, 31.5889976832419, 16, !- X,Y,Z Vertex 2 {m}
  7.19196637819747, 33.8724645250106, 16, !- X,Y,Z Vertex 3 {m}
  7.19196637819747, 33.8724645250106, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_866_af8d3312..Face3,               !- Building Surface Name
  Room_871_b3c5ec1e..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196657324877, 34.5935593171481, 18, !- X,Y,Z Vertex 1 {m}
  7.19196657324877, 34.5935593171481, 16, !- X,Y,Z Vertex 2 {m}
  7.19196719091121, 36.8770261589169, 16, !- X,Y,Z Vertex 3 {m}
  7.19196719091121, 36.8770261589169, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_866_af8d3312..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Room_866_af8d3312,                      !- Zone Name
  Room_866_af8d3312_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19,                               !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 19, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 19, !- X,Y,Z Vertex 3 {m}
  1.77068868651986e-05, 65.4614660987934, 19; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_866_af8d3312..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Construction Name
  Room_866_af8d3312,                      !- Zone Name
  Room_866_af8d3312_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77068868653362e-05, 65.4614660987934, 19, !- X,Y,Z Vertex 1 {m}
  1.77068868650841e-05, 65.4614660987934, 15.2, !- X,Y,Z Vertex 2 {m}
  -3.89737696655691e-16, -3.72248095292977e-23, 15.2, !- X,Y,Z Vertex 3 {m}
  -1.37628393594623e-16, 3.72275559972801e-23, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.76103038462076e-05, 65.1044035564363, 18, !- X,Y,Z Vertex 1 {m}
  1.76103038462076e-05, 65.1044035564363, 16, !- X,Y,Z Vertex 2 {m}
  1.69986113908549e-05, 62.8430074548416, 16, !- X,Y,Z Vertex 3 {m}
  1.69986113908549e-05, 62.8430074548416, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.68054453523224e-05, 62.1288823701275, 18, !- X,Y,Z Vertex 1 {m}
  1.68054453523224e-05, 62.1288823701275, 16, !- X,Y,Z Vertex 2 {m}
  1.61937528969697e-05, 59.8674862685329, 16, !- X,Y,Z Vertex 3 {m}
  1.61937528969697e-05, 59.8674862685329, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56171890735586e-06, 35.3491916933484, 18, !- X,Y,Z Vertex 1 {m}
  9.56171890735586e-06, 35.3491916933484, 16, !- X,Y,Z Vertex 2 {m}
  8.95002645200312e-06, 33.0877955917537, 16, !- X,Y,Z Vertex 3 {m}
  8.95002645200312e-06, 33.0877955917537, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.75686041347068e-06, 32.3736705070396, 18, !- X,Y,Z Vertex 1 {m}
  8.75686041347068e-06, 32.3736705070396, 16, !- X,Y,Z Vertex 2 {m}
  8.14516795811794e-06, 30.1122744054449, 16, !- X,Y,Z Vertex 3 {m}
  8.14516795811794e-06, 30.1122744054449, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95200191958551e-06, 29.3981493207308, 18, !- X,Y,Z Vertex 1 {m}
  7.95200191958551e-06, 29.3981493207308, 16, !- X,Y,Z Vertex 2 {m}
  7.3403094642328e-06, 27.1367532191362, 16, !- X,Y,Z Vertex 3 {m}
  7.3403094642328e-06, 27.1367532191362, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14714342570033e-06, 26.422628134422, 18, !- X,Y,Z Vertex 1 {m}
  7.14714342570033e-06, 26.422628134422, 16, !- X,Y,Z Vertex 2 {m}
  6.53545097034762e-06, 24.1612320328274, 16, !- X,Y,Z Vertex 3 {m}
  6.53545097034762e-06, 24.1612320328274, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34228493181518e-06, 23.4471069481133, 18, !- X,Y,Z Vertex 1 {m}
  6.34228493181518e-06, 23.4471069481133, 16, !- X,Y,Z Vertex 2 {m}
  5.73059247646244e-06, 21.1857108465186, 16, !- X,Y,Z Vertex 3 {m}
  5.73059247646244e-06, 21.1857108465186, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53742643793e-06, 20.4715857618045, 18, !- X,Y,Z Vertex 1 {m}
  5.53742643793e-06, 20.4715857618045, 16, !- X,Y,Z Vertex 2 {m}
  4.92573398257727e-06, 18.2101896602098, 16, !- X,Y,Z Vertex 3 {m}
  4.92573398257727e-06, 18.2101896602098, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.73256794404483e-06, 17.4960645754957, 18, !- X,Y,Z Vertex 1 {m}
  4.73256794404483e-06, 17.4960645754957, 16, !- X,Y,Z Vertex 2 {m}
  4.12087548869209e-06, 15.234668473901, 16, !- X,Y,Z Vertex 3 {m}
  4.12087548869209e-06, 15.234668473901, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92770945015965e-06, 14.5205433891869, 18, !- X,Y,Z Vertex 1 {m}
  3.92770945015965e-06, 14.5205433891869, 16, !- X,Y,Z Vertex 2 {m}
  3.31601699480691e-06, 12.2591472875922, 16, !- X,Y,Z Vertex 3 {m}
  3.31601699480691e-06, 12.2591472875922, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12285095627447e-06, 11.5450222028781, 18, !- X,Y,Z Vertex 1 {m}
  3.12285095627447e-06, 11.5450222028781, 16, !- X,Y,Z Vertex 2 {m}
  2.51115850092174e-06, 9.28362610128342, 16, !- X,Y,Z Vertex 3 {m}
  2.51115850092174e-06, 9.28362610128342, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.3179924623893e-06, 8.56950101656932, 18, !- X,Y,Z Vertex 1 {m}
  2.3179924623893e-06, 8.56950101656932, 16, !- X,Y,Z Vertex 2 {m}
  1.70630000703657e-06, 6.30810491497464, 16, !- X,Y,Z Vertex 3 {m}
  1.70630000703657e-06, 6.30810491497464, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.60005868584372e-05, 59.1533611838187, 18, !- X,Y,Z Vertex 1 {m}
  1.60005868584372e-05, 59.1533611838187, 16, !- X,Y,Z Vertex 2 {m}
  1.53888944030845e-05, 56.8919650822241, 16, !- X,Y,Z Vertex 3 {m}
  1.53888944030845e-05, 56.8919650822241, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.51313396850413e-06, 5.59397983026053, 18, !- X,Y,Z Vertex 1 {m}
  1.51313396850413e-06, 5.59397983026053, 16, !- X,Y,Z Vertex 2 {m}
  9.01441513151396e-07, 3.33258372866585, 16, !- X,Y,Z Vertex 3 {m}
  9.01441513151396e-07, 3.33258372866585, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.08275474618954e-07, 2.61845864395174, 18, !- X,Y,Z Vertex 1 {m}
  7.08275474618954e-07, 2.61845864395174, 16, !- X,Y,Z Vertex 2 {m}
  9.65830192662242e-08, 0.357062542357067, 16, !- X,Y,Z Vertex 3 {m}
  9.65830192662242e-08, 0.357062542357067, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.51957283645521e-05, 56.1778399975099, 18, !- X,Y,Z Vertex 1 {m}
  1.51957283645521e-05, 56.1778399975099, 16, !- X,Y,Z Vertex 2 {m}
  1.45840359091994e-05, 53.9164438959153, 16, !- X,Y,Z Vertex 3 {m}
  1.45840359091994e-05, 53.9164438959153, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.43908698706669e-05, 53.2023188112012, 18, !- X,Y,Z Vertex 1 {m}
  1.43908698706669e-05, 53.2023188112012, 16, !- X,Y,Z Vertex 2 {m}
  1.37791774153142e-05, 50.9409227096065, 16, !- X,Y,Z Vertex 3 {m}
  1.37791774153142e-05, 50.9409227096065, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.35860113767817e-05, 50.2267976248924, 18, !- X,Y,Z Vertex 1 {m}
  1.35860113767817e-05, 50.2267976248924, 16, !- X,Y,Z Vertex 2 {m}
  1.2974318921429e-05, 47.9654015232977, 16, !- X,Y,Z Vertex 3 {m}
  1.2974318921429e-05, 47.9654015232977, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.27811528828966e-05, 47.2512764385836, 18, !- X,Y,Z Vertex 1 {m}
  1.27811528828966e-05, 47.2512764385836, 16, !- X,Y,Z Vertex 2 {m}
  1.21694604275438e-05, 44.9898803369889, 16, !- X,Y,Z Vertex 3 {m}
  1.21694604275438e-05, 44.9898803369889, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.19762943890114e-05, 44.2757552522748, 18, !- X,Y,Z Vertex 1 {m}
  1.19762943890114e-05, 44.2757552522748, 16, !- X,Y,Z Vertex 2 {m}
  1.13646019336587e-05, 42.0143591506801, 16, !- X,Y,Z Vertex 3 {m}
  1.13646019336587e-05, 42.0143591506801, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11714358951262e-05, 41.300234065966, 18, !- X,Y,Z Vertex 1 {m}
  1.11714358951262e-05, 41.300234065966, 16, !- X,Y,Z Vertex 2 {m}
  1.05597434397735e-05, 39.0388379643713, 16, !- X,Y,Z Vertex 3 {m}
  1.05597434397735e-05, 39.0388379643713, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_866_af8d3312..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_866_af8d3312..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0366577401241e-05, 38.3247128796572, 18, !- X,Y,Z Vertex 1 {m}
  1.0366577401241e-05, 38.3247128796572, 16, !- X,Y,Z Vertex 2 {m}
  9.7548849458883e-06, 36.0633167780625, 16, !- X,Y,Z Vertex 3 {m}
  9.7548849458883e-06, 36.0633167780625, 18; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_866_af8d3312_Space HVAC Off Infiltration, !- Name
  Room_866_af8d3312_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_866_af8d3312_Space HVAC On Infiltration, !- Name
  Room_866_af8d3312_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_866_af8d3312 Thermostat,           !- Name
  Room_866_af8d3312,                      !- Zone or ZoneList Name
  Room_866_af8d3312 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 19,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_866_af8d3312 Thermostat Schedule,  !- Name
  Room_866_af8d3312 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_866_af8d3312 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 19,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_866_af8d3312,                      !- Zone Name
  Room_866_af8d3312 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_866_af8d3312 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Room_866_af8d3312 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_866_af8d3312 Inlet Node List,      !- Name
  Node 210;                               !- Node Name 1

NodeList,
  Room_866_af8d3312 Return Node List,     !- Name
  Node 211;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 15,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 263,                               !- Inlet Node Name
  Node 264,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 15,                       !- Name
  Node 210,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 15;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 15,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 210,                               !- Air Outlet Node Name
  Node 212,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 15,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 15,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 208,                               !- Water Inlet Node Name
  Node 209,                               !- Water Outlet Node Name
  Node 212,                               !- Air Inlet Node Name
  Node 210,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_866_af8d3312 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 15,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU CV HW Rht 15,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_866_af8d3312,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_867_a9495e21,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  4387.34390168299,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_867_a9495e21_Space,                !- Name
  Room_867_a9495e21,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_867_a9495e21..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_867_a9495e21,                      !- Zone Name
  Room_867_a9495e21_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_862_aaea82f8..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 0,  !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197287990739, 57.9089575962607, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19197287990739, 57.9089575962607, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19197226224495, 55.6254907544919, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19197226224495, 55.6254907544919, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197206719365, 54.9043959623544, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19197206719365, 54.9043959623544, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19197144953121, 52.6209291205857, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19197144953121, 52.6209291205857, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196475276999, 27.8633412571981, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196475276999, 27.8633412571981, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196413510755, 25.5798744154294, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196413510755, 25.5798744154294, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196394005625, 24.8587796232919, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196394005625, 24.8587796232919, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196332239381, 22.5753127815231, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196332239381, 22.5753127815231, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196312734251, 21.8542179893856, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196312734251, 21.8542179893856, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196250968007, 19.5707511476168, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196250968007, 19.5707511476168, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196231462877, 18.8496563554793, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196231462877, 18.8496563554793, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196169696633, 16.5661895137106, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196169696633, 16.5661895137106, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196150191503, 15.8450947215731, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196150191503, 15.8450947215731, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196088425259, 13.5616278798043, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196088425259, 13.5616278798043, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196068920129, 12.8405330876668, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196068920129, 12.8405330876668, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196007153885, 10.5570662458981, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196007153885, 10.5570662458981, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19195987648755, 9.83597145376057, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19195987648755, 9.83597145376057, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19195925882511, 7.55250461199183, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19195925882511, 7.55250461199183, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197125447991, 51.8998343284482, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19197125447991, 51.8998343284482, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19197063681747, 49.6163674866794, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19197063681747, 49.6163674866794, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197044176617, 48.8952726945419, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19197044176617, 48.8952726945419, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196982410373, 46.6118058527731, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196982410373, 46.6118058527731, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196962905243, 45.8907110606356, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196962905243, 45.8907110606356, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196901138999, 43.6072442188669, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196901138999, 43.6072442188669, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196881633869, 42.8861494267294, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196881633869, 42.8861494267294, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196819867625, 40.6026825849606, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196819867625, 40.6026825849606, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196800362495, 39.8815877928231, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196800362495, 39.8815877928231, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196738596251, 37.5981209510544, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196738596251, 37.5981209510544, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196719091121, 36.8770261589169, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196719091121, 36.8770261589169, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196657324877, 34.5935593171481, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196657324877, 34.5935593171481, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196637819747, 33.8724645250106, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196637819747, 33.8724645250106, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196576053503, 31.5889976832419, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196576053503, 31.5889976832419, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face0_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face0,               !- Building Surface Name
  Room_862_aaea82f8..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196556548373, 30.8679028911044, 2.8, !- X,Y,Z Vertex 1 {m}
  7.19196556548373, 30.8679028911044, 0.8, !- X,Y,Z Vertex 2 {m}
  7.19196494782129, 28.5844360493356, 0.8, !- X,Y,Z Vertex 3 {m}
  7.19196494782129, 28.5844360493356, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_867_a9495e21..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_867_a9495e21,                      !- Zone Name
  Room_867_a9495e21_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_857_a76eef71..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 0,  !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face1,               !- Building Surface Name
  Room_857_a76eef71..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570563153877, 58.2694929478727, 2.8, !- X,Y,Z Vertex 1 {m}
  29.4570563153877, 58.2694929478727, 0.8, !- X,Y,Z Vertex 2 {m}
  27.3096624909149, 58.2694941095208, 0.8, !- X,Y,Z Vertex 3 {m}
  27.3096624909149, 58.2694941095208, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face1,               !- Building Surface Name
  Room_857_a76eef71..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315381252919, 58.2694944763571, 2.8, !- X,Y,Z Vertex 1 {m}
  26.6315381252919, 58.2694944763571, 0.8, !- X,Y,Z Vertex 2 {m}
  24.4841443008191, 58.2694956380052, 0.8, !- X,Y,Z Vertex 3 {m}
  24.4841443008191, 58.2694956380052, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face1,               !- Building Surface Name
  Room_857_a76eef71..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060199351962, 58.2694960048414, 2.8, !- X,Y,Z Vertex 1 {m}
  23.8060199351962, 58.2694960048414, 0.8, !- X,Y,Z Vertex 2 {m}
  21.6586261107234, 58.2694971664895, 0.8, !- X,Y,Z Vertex 3 {m}
  21.6586261107234, 58.2694971664895, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face1,               !- Building Surface Name
  Room_857_a76eef71..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9805017451004, 58.2694975333258, 2.8, !- X,Y,Z Vertex 1 {m}
  20.9805017451004, 58.2694975333258, 0.8, !- X,Y,Z Vertex 2 {m}
  18.8331079206276, 58.2694986949739, 0.8, !- X,Y,Z Vertex 3 {m}
  18.8331079206276, 58.2694986949739, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face1,               !- Building Surface Name
  Room_857_a76eef71..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549835550046, 58.2694990618101, 2.8, !- X,Y,Z Vertex 1 {m}
  18.1549835550046, 58.2694990618101, 0.8, !- X,Y,Z Vertex 2 {m}
  16.0075897305318, 58.2695002234582, 0.8, !- X,Y,Z Vertex 3 {m}
  16.0075897305318, 58.2695002234582, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face1,               !- Building Surface Name
  Room_857_a76eef71..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294653649088, 58.2695005902945, 2.8, !- X,Y,Z Vertex 1 {m}
  15.3294653649088, 58.2695005902945, 0.8, !- X,Y,Z Vertex 2 {m}
  13.1820715404361, 58.2695017519426, 0.8, !- X,Y,Z Vertex 3 {m}
  13.1820715404361, 58.2695017519426, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face1,               !- Building Surface Name
  Room_857_a76eef71..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5039471748131, 58.2695021187788, 2.8, !- X,Y,Z Vertex 1 {m}
  12.5039471748131, 58.2695021187788, 0.8, !- X,Y,Z Vertex 2 {m}
  10.3565533503403, 58.2695032804269, 0.8, !- X,Y,Z Vertex 3 {m}
  10.3565533503403, 58.2695032804269, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face1,               !- Building Surface Name
  Room_857_a76eef71..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67842898471731, 58.2695036472632, 2.8, !- X,Y,Z Vertex 1 {m}
  9.67842898471731, 58.2695036472632, 0.8, !- X,Y,Z Vertex 2 {m}
  7.53103516024453, 58.2695048089113, 0.8, !- X,Y,Z Vertex 3 {m}
  7.53103516024453, 58.2695048089113, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_867_a9495e21..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_867_a9495e21,                      !- Zone Name
  Room_867_a9495e21_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_852_3e6573ad..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961047823864, 7.55250452567742, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961047823864, 7.55250452567742, 0.8, !- X,Y,Z Vertex 2 {m}
  29.796105399923, 9.83597082078824, 0.8, !- X,Y,Z Vertex 3 {m}
  29.796105399923, 9.83597082078824, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961055949345, 10.5570654402969, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961055949345, 10.5570654402969, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961062124711, 12.8405317354077, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961062124711, 12.8405317354077, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961129078679, 37.5981136718724, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961129078679, 37.5981136718724, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961135254045, 39.8815799669833, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961135254045, 39.8815799669833, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961137204161, 40.602674586492, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961137204161, 40.602674586492, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961143379527, 42.8861408816028, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961143379527, 42.8861408816028, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961145329642, 43.6072355011115, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961145329642, 43.6072355011115, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961151505008, 45.8907017962223, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961151505008, 45.8907017962223, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961153455124, 46.611796415731, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961153455124, 46.611796415731, 0.8, !- X,Y,Z Vertex 2 {m}
  29.796115963049, 48.8952627108418, 0.8, !- X,Y,Z Vertex 3 {m}
  29.796115963049, 48.8952627108418, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961161580605, 49.6163573303505, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961161580605, 49.6163573303505, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961167755971, 51.8998236254613, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961167755971, 51.8998236254613, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961169706087, 52.62091824497, 2.8,  !- X,Y,Z Vertex 1 {m}
  29.7961169706087, 52.62091824497, 0.8,  !- X,Y,Z Vertex 2 {m}
  29.7961175881453, 54.9043845400808, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961175881453, 54.9043845400808, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961177831568, 55.6254791595895, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961177831568, 55.6254791595895, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961184006934, 57.9089454547003, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961184006934, 57.9089454547003, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961064074827, 13.5616263549164, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961064074827, 13.5616263549164, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961070250193, 15.8450926500272, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961070250193, 15.8450926500272, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961072200308, 16.5661872695359, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961072200308, 16.5661872695359, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961078375674, 18.8496535646468, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961078375674, 18.8496535646468, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796108032579, 19.5707481841554, 2.8, !- X,Y,Z Vertex 1 {m}
  29.796108032579, 19.5707481841554, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961086501156, 21.8542144792663, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961086501156, 21.8542144792663, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961088451271, 22.5753090987749, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961088451271, 22.5753090987749, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961094626637, 24.8587753938858, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961094626637, 24.8587753938858, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961096576753, 25.5798700133944, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961096576753, 25.5798700133944, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961102752119, 27.8633363085053, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961102752119, 27.8633363085053, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961104702234, 28.5844309280139, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961104702234, 28.5844309280139, 0.8, !- X,Y,Z Vertex 2 {m}
  29.79611108776, 30.8678972231248, 0.8,  !- X,Y,Z Vertex 3 {m}
  29.79611108776, 30.8678972231248, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961112827716, 31.5889918426334, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961112827716, 31.5889918426334, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961119003082, 33.8724581377443, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961119003082, 33.8724581377443, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face2,               !- Building Surface Name
  Room_852_3e6573ad..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961120953198, 34.5935527572529, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961120953198, 34.5935527572529, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961127128564, 36.8770190523638, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961127128564, 36.8770190523638, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_867_a9495e21..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_867_a9495e21,                      !- Zone Name
  Room_867_a9495e21_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_847_bf20fe0d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face3,               !- Building Surface Name
  Room_847_bf20fe0d..Face0_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.53102134415318, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  7.53102134415318, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  9.67841516889338, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  9.67841516889338, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face3,               !- Building Surface Name
  Room_847_bf20fe0d..Face0_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3565395346008, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  10.3565395346008, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  12.503933359341, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  12.503933359341, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face3,               !- Building Surface Name
  Room_847_bf20fe0d..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1820577250485, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  13.1820577250485, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  15.3294515497887, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  15.3294515497887, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face3,               !- Building Surface Name
  Room_847_bf20fe0d..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0075759154961, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  16.0075759154961, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  18.1549697402363, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  18.1549697402363, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face3,               !- Building Surface Name
  Room_847_bf20fe0d..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8330941059437, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  18.8330941059437, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  20.9804879306839, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  20.9804879306839, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face3,               !- Building Surface Name
  Room_847_bf20fe0d..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.6586122963914, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  21.6586122963914, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  23.8060061211316, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  23.8060061211316, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face3,               !- Building Surface Name
  Room_847_bf20fe0d..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.484130486839, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  24.484130486839, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  26.6315243115792, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  26.6315243115792, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_867_a9495e21..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_867_a9495e21..Face3,               !- Building Surface Name
  Room_847_bf20fe0d..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3096486772867, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  27.3096486772867, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  29.4570425020269, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  29.4570425020269, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_867_a9495e21..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_867_a9495e21,                      !- Zone Name
  Room_867_a9495e21_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_868_43f62691..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_867_a9495e21..Face5,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_867_a9495e21,                      !- Zone Name
  Room_867_a9495e21_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 0,  !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 0;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_867_a9495e21 Thermostat,           !- Name
  Room_867_a9495e21,                      !- Zone or ZoneList Name
  Room_867_a9495e21 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 20,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_867_a9495e21 Thermostat Schedule,  !- Name
  Room_867_a9495e21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_867_a9495e21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 20,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_867_a9495e21,                      !- Zone Name
  Room_867_a9495e21 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_867_a9495e21 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  Room_867_a9495e21 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_867_a9495e21 Inlet Node List,      !- Name
  Node 215;                               !- Node Name 1

NodeList,
  Room_867_a9495e21 Return Node List,     !- Name
  Node 216;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 16,                       !- Name
  Node 215,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 16;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 16,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 215,                               !- Air Outlet Node Name
  Node 217,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 16,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 16,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 213,                               !- Water Inlet Node Name
  Node 214,                               !- Water Outlet Node Name
  Node 217,                               !- Air Inlet Node Name
  Node 215,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_867_a9495e21 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 16,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_867_a9495e21,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_868_43f62691,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  4387.343901683,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_868_43f62691_Space,                !- Name
  Room_868_43f62691,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_868_43f62691..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_868_43f62691,                      !- Zone Name
  Room_868_43f62691_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_867_a9495e21..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_868_43f62691..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_868_43f62691,                      !- Zone Name
  Room_868_43f62691_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_863_1b2c533f..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197287990739, 57.9089575962607, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19197287990739, 57.9089575962607, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19197226224495, 55.6254907544919, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19197226224495, 55.6254907544919, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197206719365, 54.9043959623544, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19197206719365, 54.9043959623544, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19197144953121, 52.6209291205857, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19197144953121, 52.6209291205857, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196475276999, 27.8633412571981, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196475276999, 27.8633412571981, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196413510755, 25.5798744154294, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196413510755, 25.5798744154294, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196394005625, 24.8587796232919, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196394005625, 24.8587796232919, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196332239381, 22.5753127815231, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196332239381, 22.5753127815231, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196312734251, 21.8542179893856, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196312734251, 21.8542179893856, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196250968007, 19.5707511476169, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196250968007, 19.5707511476169, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196231462877, 18.8496563554794, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196231462877, 18.8496563554794, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196169696633, 16.5661895137106, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196169696633, 16.5661895137106, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196150191503, 15.8450947215731, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196150191503, 15.8450947215731, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196088425259, 13.5616278798043, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196088425259, 13.5616278798043, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196068920129, 12.8405330876668, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196068920129, 12.8405330876668, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196007153885, 10.5570662458981, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196007153885, 10.5570662458981, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19195987648755, 9.83597145376057, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19195987648755, 9.83597145376057, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19195925882511, 7.55250461199183, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19195925882511, 7.55250461199183, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197125447991, 51.8998343284482, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19197125447991, 51.8998343284482, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19197063681747, 49.6163674866794, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19197063681747, 49.6163674866794, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197044176617, 48.8952726945419, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19197044176617, 48.8952726945419, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196982410373, 46.6118058527732, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196982410373, 46.6118058527732, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196962905243, 45.8907110606357, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196962905243, 45.8907110606357, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196901138999, 43.6072442188669, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196901138999, 43.6072442188669, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196881633869, 42.8861494267294, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196881633869, 42.8861494267294, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196819867625, 40.6026825849606, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196819867625, 40.6026825849606, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196800362495, 39.8815877928232, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196800362495, 39.8815877928232, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196738596251, 37.5981209510544, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196738596251, 37.5981209510544, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196719091121, 36.8770261589169, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196719091121, 36.8770261589169, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196657324877, 34.5935593171481, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196657324877, 34.5935593171481, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196637819747, 33.8724645250106, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196637819747, 33.8724645250106, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196576053503, 31.5889976832419, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196576053503, 31.5889976832419, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face1,               !- Building Surface Name
  Room_863_1b2c533f..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196556548373, 30.8679028911044, 6.6, !- X,Y,Z Vertex 1 {m}
  7.19196556548373, 30.8679028911044, 4.6, !- X,Y,Z Vertex 2 {m}
  7.19196494782129, 28.5844360493356, 4.6, !- X,Y,Z Vertex 3 {m}
  7.19196494782129, 28.5844360493356, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_868_43f62691..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_868_43f62691,                      !- Zone Name
  Room_868_43f62691_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_858_2500487a..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face2,               !- Building Surface Name
  Room_858_2500487a..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570563153877, 58.2694929478727, 6.6, !- X,Y,Z Vertex 1 {m}
  29.4570563153877, 58.2694929478727, 4.6, !- X,Y,Z Vertex 2 {m}
  27.3096624909149, 58.2694941095208, 4.6, !- X,Y,Z Vertex 3 {m}
  27.3096624909149, 58.2694941095208, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face2,               !- Building Surface Name
  Room_858_2500487a..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315381252919, 58.2694944763571, 6.6, !- X,Y,Z Vertex 1 {m}
  26.6315381252919, 58.2694944763571, 4.6, !- X,Y,Z Vertex 2 {m}
  24.4841443008191, 58.2694956380052, 4.6, !- X,Y,Z Vertex 3 {m}
  24.4841443008191, 58.2694956380052, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face2,               !- Building Surface Name
  Room_858_2500487a..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060199351962, 58.2694960048414, 6.6, !- X,Y,Z Vertex 1 {m}
  23.8060199351962, 58.2694960048414, 4.6, !- X,Y,Z Vertex 2 {m}
  21.6586261107234, 58.2694971664895, 4.6, !- X,Y,Z Vertex 3 {m}
  21.6586261107234, 58.2694971664895, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face2,               !- Building Surface Name
  Room_858_2500487a..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9805017451004, 58.2694975333258, 6.6, !- X,Y,Z Vertex 1 {m}
  20.9805017451004, 58.2694975333258, 4.6, !- X,Y,Z Vertex 2 {m}
  18.8331079206276, 58.2694986949739, 4.6, !- X,Y,Z Vertex 3 {m}
  18.8331079206276, 58.2694986949739, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face2,               !- Building Surface Name
  Room_858_2500487a..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549835550046, 58.2694990618101, 6.6, !- X,Y,Z Vertex 1 {m}
  18.1549835550046, 58.2694990618101, 4.6, !- X,Y,Z Vertex 2 {m}
  16.0075897305318, 58.2695002234582, 4.6, !- X,Y,Z Vertex 3 {m}
  16.0075897305318, 58.2695002234582, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face2,               !- Building Surface Name
  Room_858_2500487a..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294653649089, 58.2695005902945, 6.6, !- X,Y,Z Vertex 1 {m}
  15.3294653649089, 58.2695005902945, 4.6, !- X,Y,Z Vertex 2 {m}
  13.1820715404361, 58.2695017519426, 4.6, !- X,Y,Z Vertex 3 {m}
  13.1820715404361, 58.2695017519426, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face2,               !- Building Surface Name
  Room_858_2500487a..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5039471748131, 58.2695021187788, 6.6, !- X,Y,Z Vertex 1 {m}
  12.5039471748131, 58.2695021187788, 4.6, !- X,Y,Z Vertex 2 {m}
  10.3565533503403, 58.2695032804269, 4.6, !- X,Y,Z Vertex 3 {m}
  10.3565533503403, 58.2695032804269, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face2,               !- Building Surface Name
  Room_858_2500487a..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67842898471732, 58.2695036472632, 6.6, !- X,Y,Z Vertex 1 {m}
  9.67842898471732, 58.2695036472632, 4.6, !- X,Y,Z Vertex 2 {m}
  7.53103516024454, 58.2695048089113, 4.6, !- X,Y,Z Vertex 3 {m}
  7.53103516024454, 58.2695048089113, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_868_43f62691..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_868_43f62691,                      !- Zone Name
  Room_868_43f62691_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_853_edb4eeb1..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961047823864, 7.55250452567742, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961047823864, 7.55250452567742, 4.6, !- X,Y,Z Vertex 2 {m}
  29.796105399923, 9.83597082078824, 4.6, !- X,Y,Z Vertex 3 {m}
  29.796105399923, 9.83597082078824, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961055949345, 10.5570654402969, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961055949345, 10.5570654402969, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961062124711, 12.8405317354077, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961062124711, 12.8405317354077, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961129078679, 37.5981136718724, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961129078679, 37.5981136718724, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961135254045, 39.8815799669833, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961135254045, 39.8815799669833, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961137204161, 40.602674586492, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961137204161, 40.602674586492, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961143379527, 42.8861408816028, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961143379527, 42.8861408816028, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961145329642, 43.6072355011115, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961145329642, 43.6072355011115, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961151505008, 45.8907017962223, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961151505008, 45.8907017962223, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961153455124, 46.611796415731, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961153455124, 46.611796415731, 4.6, !- X,Y,Z Vertex 2 {m}
  29.796115963049, 48.8952627108418, 4.6, !- X,Y,Z Vertex 3 {m}
  29.796115963049, 48.8952627108418, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961161580605, 49.6163573303505, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961161580605, 49.6163573303505, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961167755971, 51.8998236254613, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961167755971, 51.8998236254613, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961169706087, 52.62091824497, 6.6,  !- X,Y,Z Vertex 1 {m}
  29.7961169706087, 52.62091824497, 4.6,  !- X,Y,Z Vertex 2 {m}
  29.7961175881453, 54.9043845400808, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961175881453, 54.9043845400808, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961177831568, 55.6254791595895, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961177831568, 55.6254791595895, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961184006934, 57.9089454547003, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961184006934, 57.9089454547003, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961064074827, 13.5616263549164, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961064074827, 13.5616263549164, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961070250193, 15.8450926500272, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961070250193, 15.8450926500272, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961072200308, 16.5661872695359, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961072200308, 16.5661872695359, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961078375674, 18.8496535646468, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961078375674, 18.8496535646468, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796108032579, 19.5707481841554, 6.6, !- X,Y,Z Vertex 1 {m}
  29.796108032579, 19.5707481841554, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961086501156, 21.8542144792663, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961086501156, 21.8542144792663, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961088451271, 22.5753090987749, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961088451271, 22.5753090987749, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961094626637, 24.8587753938858, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961094626637, 24.8587753938858, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961096576753, 25.5798700133944, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961096576753, 25.5798700133944, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961102752119, 27.8633363085053, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961102752119, 27.8633363085053, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961104702234, 28.5844309280139, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961104702234, 28.5844309280139, 4.6, !- X,Y,Z Vertex 2 {m}
  29.79611108776, 30.8678972231248, 4.6,  !- X,Y,Z Vertex 3 {m}
  29.79611108776, 30.8678972231248, 6.6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961112827716, 31.5889918426334, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961112827716, 31.5889918426334, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961119003082, 33.8724581377443, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961119003082, 33.8724581377443, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face3,               !- Building Surface Name
  Room_853_edb4eeb1..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961120953198, 34.5935527572529, 6.6, !- X,Y,Z Vertex 1 {m}
  29.7961120953198, 34.5935527572529, 4.6, !- X,Y,Z Vertex 2 {m}
  29.7961127128564, 36.8770190523638, 4.6, !- X,Y,Z Vertex 3 {m}
  29.7961127128564, 36.8770190523638, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_868_43f62691..Face4,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_868_43f62691,                      !- Zone Name
  Room_868_43f62691_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_848_4f8b0f57..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face4_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face4,               !- Building Surface Name
  Room_848_4f8b0f57..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.53102134415318, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  7.53102134415318, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  9.67841516889338, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  9.67841516889338, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face4_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face4,               !- Building Surface Name
  Room_848_4f8b0f57..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3565395346008, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  10.3565395346008, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  12.503933359341, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  12.503933359341, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face4_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face4,               !- Building Surface Name
  Room_848_4f8b0f57..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1820577250485, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  13.1820577250485, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  15.3294515497887, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  15.3294515497887, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face4_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face4,               !- Building Surface Name
  Room_848_4f8b0f57..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0075759154961, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  16.0075759154961, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  18.1549697402363, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  18.1549697402363, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face4_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face4,               !- Building Surface Name
  Room_848_4f8b0f57..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8330941059437, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  18.8330941059437, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  20.9804879306839, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  20.9804879306839, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face4_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face4,               !- Building Surface Name
  Room_848_4f8b0f57..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.6586122963914, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  21.6586122963914, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  23.8060061211316, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  23.8060061211316, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face4_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face4,               !- Building Surface Name
  Room_848_4f8b0f57..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.484130486839, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  24.484130486839, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  26.6315243115792, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  26.6315243115792, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_868_43f62691..Face4_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_868_43f62691..Face4,               !- Building Surface Name
  Room_848_4f8b0f57..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3096486772867, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  27.3096486772867, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  29.4570425020269, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  29.4570425020269, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_868_43f62691..Face5,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_868_43f62691,                      !- Zone Name
  Room_868_43f62691_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_869_6b60cb27..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_868_43f62691 Thermostat,           !- Name
  Room_868_43f62691,                      !- Zone or ZoneList Name
  Room_868_43f62691 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 21,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_868_43f62691 Thermostat Schedule,  !- Name
  Room_868_43f62691 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_868_43f62691 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 21,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_868_43f62691,                      !- Zone Name
  Room_868_43f62691 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_868_43f62691 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  Room_868_43f62691 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_868_43f62691 Inlet Node List,      !- Name
  Node 220;                               !- Node Name 1

NodeList,
  Room_868_43f62691 Return Node List,     !- Name
  Node 221;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 17,                       !- Name
  Node 220,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 17;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 17,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 220,                               !- Air Outlet Node Name
  Node 222,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 17,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 17,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 218,                               !- Water Inlet Node Name
  Node 219,                               !- Water Outlet Node Name
  Node 222,                               !- Air Inlet Node Name
  Node 220,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_868_43f62691 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 17,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_868_43f62691,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_869_6b60cb27,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  4387.34390168299,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_869_6b60cb27_Space,                !- Name
  Room_869_6b60cb27,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_869_6b60cb27..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_869_6b60cb27,                      !- Zone Name
  Room_869_6b60cb27_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_868_43f62691..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_869_6b60cb27..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_869_6b60cb27,                      !- Zone Name
  Room_869_6b60cb27_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_864_9a8b1d6a..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 11.4, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592307, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197287990739, 57.9089575962607, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19197287990739, 57.9089575962607, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19197226224495, 55.6254907544919, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19197226224495, 55.6254907544919, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197206719365, 54.9043959623544, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19197206719365, 54.9043959623544, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19197144953121, 52.6209291205857, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19197144953121, 52.6209291205857, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196475276999, 27.8633412571981, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196475276999, 27.8633412571981, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196413510755, 25.5798744154294, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196413510755, 25.5798744154294, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196394005625, 24.8587796232919, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196394005625, 24.8587796232919, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196332239381, 22.5753127815231, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196332239381, 22.5753127815231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196312734251, 21.8542179893856, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196312734251, 21.8542179893856, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196250968007, 19.5707511476169, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196250968007, 19.5707511476169, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196231462877, 18.8496563554794, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196231462877, 18.8496563554794, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196169696633, 16.5661895137106, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196169696633, 16.5661895137106, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196150191503, 15.8450947215731, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196150191503, 15.8450947215731, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196088425259, 13.5616278798043, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196088425259, 13.5616278798043, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196068920129, 12.8405330876668, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196068920129, 12.8405330876668, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196007153885, 10.5570662458981, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196007153885, 10.5570662458981, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19195987648755, 9.83597145376057, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19195987648755, 9.83597145376057, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19195925882511, 7.55250461199183, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19195925882511, 7.55250461199183, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197125447991, 51.8998343284482, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19197125447991, 51.8998343284482, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19197063681747, 49.6163674866794, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19197063681747, 49.6163674866794, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197044176617, 48.8952726945419, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19197044176617, 48.8952726945419, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196982410373, 46.6118058527732, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196982410373, 46.6118058527732, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196962905243, 45.8907110606357, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196962905243, 45.8907110606357, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196901138999, 43.6072442188669, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196901138999, 43.6072442188669, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196881633869, 42.8861494267294, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196881633869, 42.8861494267294, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196819867625, 40.6026825849606, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196819867625, 40.6026825849606, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196800362495, 39.8815877928231, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196800362495, 39.8815877928231, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196738596251, 37.5981209510544, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196738596251, 37.5981209510544, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196719091121, 36.8770261589169, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196719091121, 36.8770261589169, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196657324877, 34.5935593171481, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196657324877, 34.5935593171481, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196637819747, 33.8724645250106, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196637819747, 33.8724645250106, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196576053503, 31.5889976832419, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196576053503, 31.5889976832419, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face1,               !- Building Surface Name
  Room_864_9a8b1d6a..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196556548373, 30.8679028911044, 10.4, !- X,Y,Z Vertex 1 {m}
  7.19196556548373, 30.8679028911044, 8.4, !- X,Y,Z Vertex 2 {m}
  7.19196494782129, 28.5844360493356, 8.4, !- X,Y,Z Vertex 3 {m}
  7.19196494782129, 28.5844360493356, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_869_6b60cb27..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_869_6b60cb27,                      !- Zone Name
  Room_869_6b60cb27_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_859_2d038338..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face2,               !- Building Surface Name
  Room_859_2d038338..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570563153877, 58.2694929478727, 10.4, !- X,Y,Z Vertex 1 {m}
  29.4570563153877, 58.2694929478727, 8.4, !- X,Y,Z Vertex 2 {m}
  27.3096624909149, 58.2694941095208, 8.4, !- X,Y,Z Vertex 3 {m}
  27.3096624909149, 58.2694941095208, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face2,               !- Building Surface Name
  Room_859_2d038338..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315381252919, 58.2694944763571, 10.4, !- X,Y,Z Vertex 1 {m}
  26.6315381252919, 58.2694944763571, 8.4, !- X,Y,Z Vertex 2 {m}
  24.4841443008191, 58.2694956380052, 8.4, !- X,Y,Z Vertex 3 {m}
  24.4841443008191, 58.2694956380052, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face2,               !- Building Surface Name
  Room_859_2d038338..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060199351962, 58.2694960048414, 10.4, !- X,Y,Z Vertex 1 {m}
  23.8060199351962, 58.2694960048414, 8.4, !- X,Y,Z Vertex 2 {m}
  21.6586261107234, 58.2694971664895, 8.4, !- X,Y,Z Vertex 3 {m}
  21.6586261107234, 58.2694971664895, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face2,               !- Building Surface Name
  Room_859_2d038338..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9805017451004, 58.2694975333258, 10.4, !- X,Y,Z Vertex 1 {m}
  20.9805017451004, 58.2694975333258, 8.4, !- X,Y,Z Vertex 2 {m}
  18.8331079206276, 58.2694986949739, 8.4, !- X,Y,Z Vertex 3 {m}
  18.8331079206276, 58.2694986949739, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face2,               !- Building Surface Name
  Room_859_2d038338..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549835550046, 58.2694990618101, 10.4, !- X,Y,Z Vertex 1 {m}
  18.1549835550046, 58.2694990618101, 8.4, !- X,Y,Z Vertex 2 {m}
  16.0075897305318, 58.2695002234582, 8.4, !- X,Y,Z Vertex 3 {m}
  16.0075897305318, 58.2695002234582, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face2,               !- Building Surface Name
  Room_859_2d038338..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294653649089, 58.2695005902945, 10.4, !- X,Y,Z Vertex 1 {m}
  15.3294653649089, 58.2695005902945, 8.4, !- X,Y,Z Vertex 2 {m}
  13.1820715404361, 58.2695017519426, 8.4, !- X,Y,Z Vertex 3 {m}
  13.1820715404361, 58.2695017519426, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face2,               !- Building Surface Name
  Room_859_2d038338..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5039471748131, 58.2695021187788, 10.4, !- X,Y,Z Vertex 1 {m}
  12.5039471748131, 58.2695021187788, 8.4, !- X,Y,Z Vertex 2 {m}
  10.3565533503403, 58.2695032804269, 8.4, !- X,Y,Z Vertex 3 {m}
  10.3565533503403, 58.2695032804269, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face2,               !- Building Surface Name
  Room_859_2d038338..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67842898471732, 58.2695036472632, 10.4, !- X,Y,Z Vertex 1 {m}
  9.67842898471732, 58.2695036472632, 8.4, !- X,Y,Z Vertex 2 {m}
  7.53103516024454, 58.2695048089113, 8.4, !- X,Y,Z Vertex 3 {m}
  7.53103516024454, 58.2695048089113, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_869_6b60cb27..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_869_6b60cb27,                      !- Zone Name
  Room_869_6b60cb27_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_854_4485a948..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592307, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961047823864, 7.55250452567742, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961047823864, 7.55250452567742, 8.4, !- X,Y,Z Vertex 2 {m}
  29.796105399923, 9.83597082078824, 8.4, !- X,Y,Z Vertex 3 {m}
  29.796105399923, 9.83597082078824, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961055949345, 10.5570654402969, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961055949345, 10.5570654402969, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961062124711, 12.8405317354077, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961062124711, 12.8405317354077, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961129078679, 37.5981136718724, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961129078679, 37.5981136718724, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961135254045, 39.8815799669833, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961135254045, 39.8815799669833, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961137204161, 40.602674586492, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961137204161, 40.602674586492, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961143379527, 42.8861408816028, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961143379527, 42.8861408816028, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961145329642, 43.6072355011115, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961145329642, 43.6072355011115, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961151505008, 45.8907017962223, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961151505008, 45.8907017962223, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961153455124, 46.611796415731, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961153455124, 46.611796415731, 8.4, !- X,Y,Z Vertex 2 {m}
  29.796115963049, 48.8952627108418, 8.4, !- X,Y,Z Vertex 3 {m}
  29.796115963049, 48.8952627108418, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961161580605, 49.6163573303505, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961161580605, 49.6163573303505, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961167755971, 51.8998236254613, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961167755971, 51.8998236254613, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961169706087, 52.62091824497, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961169706087, 52.62091824497, 8.4,  !- X,Y,Z Vertex 2 {m}
  29.7961175881453, 54.9043845400808, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961175881453, 54.9043845400808, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961177831568, 55.6254791595895, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961177831568, 55.6254791595895, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961184006934, 57.9089454547003, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961184006934, 57.9089454547003, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961064074827, 13.5616263549164, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961064074827, 13.5616263549164, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961070250193, 15.8450926500272, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961070250193, 15.8450926500272, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961072200308, 16.5661872695359, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961072200308, 16.5661872695359, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961078375674, 18.8496535646467, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961078375674, 18.8496535646467, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796108032579, 19.5707481841554, 10.4, !- X,Y,Z Vertex 1 {m}
  29.796108032579, 19.5707481841554, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961086501156, 21.8542144792663, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961086501156, 21.8542144792663, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961088451271, 22.5753090987749, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961088451271, 22.5753090987749, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961094626637, 24.8587753938858, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961094626637, 24.8587753938858, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961096576753, 25.5798700133944, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961096576753, 25.5798700133944, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961102752119, 27.8633363085053, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961102752119, 27.8633363085053, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961104702234, 28.5844309280139, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961104702234, 28.5844309280139, 8.4, !- X,Y,Z Vertex 2 {m}
  29.79611108776, 30.8678972231248, 8.4,  !- X,Y,Z Vertex 3 {m}
  29.79611108776, 30.8678972231248, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961112827716, 31.5889918426334, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961112827716, 31.5889918426334, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961119003082, 33.8724581377443, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961119003082, 33.8724581377443, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face3,               !- Building Surface Name
  Room_854_4485a948..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961120953198, 34.5935527572529, 10.4, !- X,Y,Z Vertex 1 {m}
  29.7961120953198, 34.5935527572529, 8.4, !- X,Y,Z Vertex 2 {m}
  29.7961127128564, 36.8770190523638, 8.4, !- X,Y,Z Vertex 3 {m}
  29.7961127128564, 36.8770190523638, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_869_6b60cb27..Face4,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_869_6b60cb27,                      !- Zone Name
  Room_869_6b60cb27_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_849_cbaa833d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592307, 11.4, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592307, 11.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face4_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face4,               !- Building Surface Name
  Room_849_cbaa833d..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.53102134415318, 7.1919572159231, 10.4, !- X,Y,Z Vertex 1 {m}
  7.53102134415318, 7.1919572159231, 8.4, !- X,Y,Z Vertex 2 {m}
  9.67841516889338, 7.1919572159231, 8.4, !- X,Y,Z Vertex 3 {m}
  9.67841516889338, 7.1919572159231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face4_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face4,               !- Building Surface Name
  Room_849_cbaa833d..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3565395346008, 7.1919572159231, 10.4, !- X,Y,Z Vertex 1 {m}
  10.3565395346008, 7.1919572159231, 8.4, !- X,Y,Z Vertex 2 {m}
  12.503933359341, 7.1919572159231, 8.4,  !- X,Y,Z Vertex 3 {m}
  12.503933359341, 7.1919572159231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face4_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face4,               !- Building Surface Name
  Room_849_cbaa833d..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1820577250485, 7.1919572159231, 10.4, !- X,Y,Z Vertex 1 {m}
  13.1820577250485, 7.1919572159231, 8.4, !- X,Y,Z Vertex 2 {m}
  15.3294515497887, 7.1919572159231, 8.4, !- X,Y,Z Vertex 3 {m}
  15.3294515497887, 7.1919572159231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face4_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face4,               !- Building Surface Name
  Room_849_cbaa833d..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0075759154961, 7.1919572159231, 10.4, !- X,Y,Z Vertex 1 {m}
  16.0075759154961, 7.1919572159231, 8.4, !- X,Y,Z Vertex 2 {m}
  18.1549697402363, 7.1919572159231, 8.4, !- X,Y,Z Vertex 3 {m}
  18.1549697402363, 7.1919572159231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face4_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face4,               !- Building Surface Name
  Room_849_cbaa833d..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8330941059437, 7.1919572159231, 10.4, !- X,Y,Z Vertex 1 {m}
  18.8330941059437, 7.1919572159231, 8.4, !- X,Y,Z Vertex 2 {m}
  20.9804879306839, 7.1919572159231, 8.4, !- X,Y,Z Vertex 3 {m}
  20.9804879306839, 7.1919572159231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face4_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face4,               !- Building Surface Name
  Room_849_cbaa833d..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.6586122963914, 7.1919572159231, 10.4, !- X,Y,Z Vertex 1 {m}
  21.6586122963914, 7.1919572159231, 8.4, !- X,Y,Z Vertex 2 {m}
  23.8060061211316, 7.1919572159231, 8.4, !- X,Y,Z Vertex 3 {m}
  23.8060061211316, 7.1919572159231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face4_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face4,               !- Building Surface Name
  Room_849_cbaa833d..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.484130486839, 7.1919572159231, 10.4, !- X,Y,Z Vertex 1 {m}
  24.484130486839, 7.1919572159231, 8.4,  !- X,Y,Z Vertex 2 {m}
  26.6315243115792, 7.1919572159231, 8.4, !- X,Y,Z Vertex 3 {m}
  26.6315243115792, 7.1919572159231, 10.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_869_6b60cb27..Face4_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_869_6b60cb27..Face4,               !- Building Surface Name
  Room_849_cbaa833d..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3096486772867, 7.1919572159231, 10.4, !- X,Y,Z Vertex 1 {m}
  27.3096486772867, 7.1919572159231, 8.4, !- X,Y,Z Vertex 2 {m}
  29.4570425020269, 7.1919572159231, 8.4, !- X,Y,Z Vertex 3 {m}
  29.4570425020269, 7.1919572159231, 10.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_869_6b60cb27..Face5,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_869_6b60cb27,                      !- Zone Name
  Room_869_6b60cb27_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592307, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 11.4, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 11.4, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592307, 11.4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_869_6b60cb27 Thermostat,           !- Name
  Room_869_6b60cb27,                      !- Zone or ZoneList Name
  Room_869_6b60cb27 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 22,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_869_6b60cb27 Thermostat Schedule,  !- Name
  Room_869_6b60cb27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_869_6b60cb27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 22,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_869_6b60cb27,                      !- Zone Name
  Room_869_6b60cb27 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_869_6b60cb27 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  Room_869_6b60cb27 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_869_6b60cb27 Inlet Node List,      !- Name
  Node 225;                               !- Node Name 1

NodeList,
  Room_869_6b60cb27 Return Node List,     !- Name
  Node 226;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 18,                       !- Name
  Node 225,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 18;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 18,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 225,                               !- Air Outlet Node Name
  Node 227,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 18,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 18,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 223,                               !- Water Inlet Node Name
  Node 224,                               !- Water Outlet Node Name
  Node 227,                               !- Air Inlet Node Name
  Node 225,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_869_6b60cb27 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 18,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_869_6b60cb27,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_871_b3c5ec1e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  4387.343901683,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_871_b3c5ec1e_Space,                !- Name
  Room_871_b3c5ec1e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_871_b3c5ec1e..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 1,                   !- Construction Name
  Room_871_b3c5ec1e,                      !- Zone Name
  Room_871_b3c5ec1e_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 15.2, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 15.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_871_b3c5ec1e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_871_b3c5ec1e,                      !- Zone Name
  Room_871_b3c5ec1e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_866_af8d3312..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19197297743304, 58.2695049923294, 19, !- X,Y,Z Vertex 1 {m}
  7.19197297743304, 58.2695049923294, 15.2, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197287990739, 57.9089575962607, 18, !- X,Y,Z Vertex 1 {m}
  7.19197287990739, 57.9089575962607, 16, !- X,Y,Z Vertex 2 {m}
  7.19197226224495, 55.6254907544919, 16, !- X,Y,Z Vertex 3 {m}
  7.19197226224495, 55.6254907544919, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197206719365, 54.9043959623544, 18, !- X,Y,Z Vertex 1 {m}
  7.19197206719365, 54.9043959623544, 16, !- X,Y,Z Vertex 2 {m}
  7.19197144953121, 52.6209291205857, 16, !- X,Y,Z Vertex 3 {m}
  7.19197144953121, 52.6209291205857, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196475276999, 27.8633412571981, 18, !- X,Y,Z Vertex 1 {m}
  7.19196475276999, 27.8633412571981, 16, !- X,Y,Z Vertex 2 {m}
  7.19196413510755, 25.5798744154294, 16, !- X,Y,Z Vertex 3 {m}
  7.19196413510755, 25.5798744154294, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196394005625, 24.8587796232919, 18, !- X,Y,Z Vertex 1 {m}
  7.19196394005625, 24.8587796232919, 16, !- X,Y,Z Vertex 2 {m}
  7.19196332239381, 22.5753127815231, 16, !- X,Y,Z Vertex 3 {m}
  7.19196332239381, 22.5753127815231, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196312734251, 21.8542179893856, 18, !- X,Y,Z Vertex 1 {m}
  7.19196312734251, 21.8542179893856, 16, !- X,Y,Z Vertex 2 {m}
  7.19196250968007, 19.5707511476168, 16, !- X,Y,Z Vertex 3 {m}
  7.19196250968007, 19.5707511476168, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196231462877, 18.8496563554793, 18, !- X,Y,Z Vertex 1 {m}
  7.19196231462877, 18.8496563554793, 16, !- X,Y,Z Vertex 2 {m}
  7.19196169696633, 16.5661895137106, 16, !- X,Y,Z Vertex 3 {m}
  7.19196169696633, 16.5661895137106, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196150191503, 15.8450947215731, 18, !- X,Y,Z Vertex 1 {m}
  7.19196150191503, 15.8450947215731, 16, !- X,Y,Z Vertex 2 {m}
  7.19196088425259, 13.5616278798043, 16, !- X,Y,Z Vertex 3 {m}
  7.19196088425259, 13.5616278798043, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196068920129, 12.8405330876668, 18, !- X,Y,Z Vertex 1 {m}
  7.19196068920129, 12.8405330876668, 16, !- X,Y,Z Vertex 2 {m}
  7.19196007153885, 10.5570662458981, 16, !- X,Y,Z Vertex 3 {m}
  7.19196007153885, 10.5570662458981, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19195987648755, 9.83597145376057, 18, !- X,Y,Z Vertex 1 {m}
  7.19195987648755, 9.83597145376057, 16, !- X,Y,Z Vertex 2 {m}
  7.19195925882511, 7.55250461199183, 16, !- X,Y,Z Vertex 3 {m}
  7.19195925882511, 7.55250461199183, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197125447991, 51.8998343284482, 18, !- X,Y,Z Vertex 1 {m}
  7.19197125447991, 51.8998343284482, 16, !- X,Y,Z Vertex 2 {m}
  7.19197063681747, 49.6163674866794, 16, !- X,Y,Z Vertex 3 {m}
  7.19197063681747, 49.6163674866794, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19197044176617, 48.8952726945419, 18, !- X,Y,Z Vertex 1 {m}
  7.19197044176617, 48.8952726945419, 16, !- X,Y,Z Vertex 2 {m}
  7.19196982410373, 46.6118058527731, 16, !- X,Y,Z Vertex 3 {m}
  7.19196982410373, 46.6118058527731, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196962905243, 45.8907110606356, 18, !- X,Y,Z Vertex 1 {m}
  7.19196962905243, 45.8907110606356, 16, !- X,Y,Z Vertex 2 {m}
  7.19196901138999, 43.6072442188669, 16, !- X,Y,Z Vertex 3 {m}
  7.19196901138999, 43.6072442188669, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196881633869, 42.8861494267294, 18, !- X,Y,Z Vertex 1 {m}
  7.19196881633869, 42.8861494267294, 16, !- X,Y,Z Vertex 2 {m}
  7.19196819867625, 40.6026825849606, 16, !- X,Y,Z Vertex 3 {m}
  7.19196819867625, 40.6026825849606, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196800362495, 39.8815877928231, 18, !- X,Y,Z Vertex 1 {m}
  7.19196800362495, 39.8815877928231, 16, !- X,Y,Z Vertex 2 {m}
  7.19196738596251, 37.5981209510544, 16, !- X,Y,Z Vertex 3 {m}
  7.19196738596251, 37.5981209510544, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196719091121, 36.8770261589169, 18, !- X,Y,Z Vertex 1 {m}
  7.19196719091121, 36.8770261589169, 16, !- X,Y,Z Vertex 2 {m}
  7.19196657324877, 34.5935593171481, 16, !- X,Y,Z Vertex 3 {m}
  7.19196657324877, 34.5935593171481, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196637819747, 33.8724645250106, 18, !- X,Y,Z Vertex 1 {m}
  7.19196637819747, 33.8724645250106, 16, !- X,Y,Z Vertex 2 {m}
  7.19196576053503, 31.5889976832419, 16, !- X,Y,Z Vertex 3 {m}
  7.19196576053503, 31.5889976832419, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face1,               !- Building Surface Name
  Room_866_af8d3312..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19196556548373, 30.8679028911044, 18, !- X,Y,Z Vertex 1 {m}
  7.19196556548373, 30.8679028911044, 16, !- X,Y,Z Vertex 2 {m}
  7.19196494782129, 28.5844360493356, 16, !- X,Y,Z Vertex 3 {m}
  7.19196494782129, 28.5844360493356, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_871_b3c5ec1e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_871_b3c5ec1e,                      !- Zone Name
  Room_871_b3c5ec1e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_861_223dcb2d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 19, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 15.2, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19197297743304, 58.2695049923294, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face2,               !- Building Surface Name
  Room_861_223dcb2d..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570563153877, 58.2694929478727, 18, !- X,Y,Z Vertex 1 {m}
  29.4570563153877, 58.2694929478727, 16, !- X,Y,Z Vertex 2 {m}
  27.3096624909149, 58.2694941095208, 16, !- X,Y,Z Vertex 3 {m}
  27.3096624909149, 58.2694941095208, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face2,               !- Building Surface Name
  Room_861_223dcb2d..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315381252919, 58.2694944763571, 18, !- X,Y,Z Vertex 1 {m}
  26.6315381252919, 58.2694944763571, 16, !- X,Y,Z Vertex 2 {m}
  24.4841443008191, 58.2694956380052, 16, !- X,Y,Z Vertex 3 {m}
  24.4841443008191, 58.2694956380052, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face2,               !- Building Surface Name
  Room_861_223dcb2d..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060199351962, 58.2694960048414, 18, !- X,Y,Z Vertex 1 {m}
  23.8060199351962, 58.2694960048414, 16, !- X,Y,Z Vertex 2 {m}
  21.6586261107234, 58.2694971664895, 16, !- X,Y,Z Vertex 3 {m}
  21.6586261107234, 58.2694971664895, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face2,               !- Building Surface Name
  Room_861_223dcb2d..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9805017451004, 58.2694975333258, 18, !- X,Y,Z Vertex 1 {m}
  20.9805017451004, 58.2694975333258, 16, !- X,Y,Z Vertex 2 {m}
  18.8331079206276, 58.2694986949739, 16, !- X,Y,Z Vertex 3 {m}
  18.8331079206276, 58.2694986949739, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face2,               !- Building Surface Name
  Room_861_223dcb2d..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549835550046, 58.2694990618101, 18, !- X,Y,Z Vertex 1 {m}
  18.1549835550046, 58.2694990618101, 16, !- X,Y,Z Vertex 2 {m}
  16.0075897305318, 58.2695002234582, 16, !- X,Y,Z Vertex 3 {m}
  16.0075897305318, 58.2695002234582, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face2,               !- Building Surface Name
  Room_861_223dcb2d..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294653649089, 58.2695005902945, 18, !- X,Y,Z Vertex 1 {m}
  15.3294653649089, 58.2695005902945, 16, !- X,Y,Z Vertex 2 {m}
  13.1820715404361, 58.2695017519426, 16, !- X,Y,Z Vertex 3 {m}
  13.1820715404361, 58.2695017519426, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face2,               !- Building Surface Name
  Room_861_223dcb2d..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5039471748131, 58.2695021187788, 18, !- X,Y,Z Vertex 1 {m}
  12.5039471748131, 58.2695021187788, 16, !- X,Y,Z Vertex 2 {m}
  10.3565533503403, 58.2695032804269, 16, !- X,Y,Z Vertex 3 {m}
  10.3565533503403, 58.2695032804269, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face2,               !- Building Surface Name
  Room_861_223dcb2d..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67842898471732, 58.2695036472632, 18, !- X,Y,Z Vertex 1 {m}
  9.67842898471732, 58.2695036472632, 16, !- X,Y,Z Vertex 2 {m}
  7.53103516024453, 58.2695048089113, 16, !- X,Y,Z Vertex 3 {m}
  7.53103516024453, 58.2695048089113, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_871_b3c5ec1e..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_871_b3c5ec1e,                      !- Zone Name
  Room_871_b3c5ec1e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_856_f083f93f..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 15.2, !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961047823864, 7.55250452567742, 18, !- X,Y,Z Vertex 1 {m}
  29.7961047823864, 7.55250452567742, 16, !- X,Y,Z Vertex 2 {m}
  29.796105399923, 9.83597082078825, 16,  !- X,Y,Z Vertex 3 {m}
  29.796105399923, 9.83597082078825, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961055949345, 10.5570654402969, 18, !- X,Y,Z Vertex 1 {m}
  29.7961055949345, 10.5570654402969, 16, !- X,Y,Z Vertex 2 {m}
  29.7961062124711, 12.8405317354077, 16, !- X,Y,Z Vertex 3 {m}
  29.7961062124711, 12.8405317354077, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961129078679, 37.5981136718724, 18, !- X,Y,Z Vertex 1 {m}
  29.7961129078679, 37.5981136718724, 16, !- X,Y,Z Vertex 2 {m}
  29.7961135254045, 39.8815799669833, 16, !- X,Y,Z Vertex 3 {m}
  29.7961135254045, 39.8815799669833, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961137204161, 40.602674586492, 18,  !- X,Y,Z Vertex 1 {m}
  29.7961137204161, 40.602674586492, 16,  !- X,Y,Z Vertex 2 {m}
  29.7961143379527, 42.8861408816028, 16, !- X,Y,Z Vertex 3 {m}
  29.7961143379527, 42.8861408816028, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961145329642, 43.6072355011115, 18, !- X,Y,Z Vertex 1 {m}
  29.7961145329642, 43.6072355011115, 16, !- X,Y,Z Vertex 2 {m}
  29.7961151505008, 45.8907017962223, 16, !- X,Y,Z Vertex 3 {m}
  29.7961151505008, 45.8907017962223, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961153455124, 46.611796415731, 18,  !- X,Y,Z Vertex 1 {m}
  29.7961153455124, 46.611796415731, 16,  !- X,Y,Z Vertex 2 {m}
  29.796115963049, 48.8952627108418, 16,  !- X,Y,Z Vertex 3 {m}
  29.796115963049, 48.8952627108418, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961161580605, 49.6163573303505, 18, !- X,Y,Z Vertex 1 {m}
  29.7961161580605, 49.6163573303505, 16, !- X,Y,Z Vertex 2 {m}
  29.7961167755971, 51.8998236254613, 16, !- X,Y,Z Vertex 3 {m}
  29.7961167755971, 51.8998236254613, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961169706087, 52.62091824497, 18,   !- X,Y,Z Vertex 1 {m}
  29.7961169706087, 52.62091824497, 16,   !- X,Y,Z Vertex 2 {m}
  29.7961175881453, 54.9043845400808, 16, !- X,Y,Z Vertex 3 {m}
  29.7961175881453, 54.9043845400808, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961177831568, 55.6254791595895, 18, !- X,Y,Z Vertex 1 {m}
  29.7961177831568, 55.6254791595895, 16, !- X,Y,Z Vertex 2 {m}
  29.7961184006934, 57.9089454547003, 16, !- X,Y,Z Vertex 3 {m}
  29.7961184006934, 57.9089454547003, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961064074827, 13.5616263549164, 18, !- X,Y,Z Vertex 1 {m}
  29.7961064074827, 13.5616263549164, 16, !- X,Y,Z Vertex 2 {m}
  29.7961070250193, 15.8450926500272, 16, !- X,Y,Z Vertex 3 {m}
  29.7961070250193, 15.8450926500272, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961072200308, 16.5661872695359, 18, !- X,Y,Z Vertex 1 {m}
  29.7961072200308, 16.5661872695359, 16, !- X,Y,Z Vertex 2 {m}
  29.7961078375674, 18.8496535646468, 16, !- X,Y,Z Vertex 3 {m}
  29.7961078375674, 18.8496535646468, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796108032579, 19.5707481841554, 18,  !- X,Y,Z Vertex 1 {m}
  29.796108032579, 19.5707481841554, 16,  !- X,Y,Z Vertex 2 {m}
  29.7961086501156, 21.8542144792663, 16, !- X,Y,Z Vertex 3 {m}
  29.7961086501156, 21.8542144792663, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961088451271, 22.5753090987749, 18, !- X,Y,Z Vertex 1 {m}
  29.7961088451271, 22.5753090987749, 16, !- X,Y,Z Vertex 2 {m}
  29.7961094626637, 24.8587753938858, 16, !- X,Y,Z Vertex 3 {m}
  29.7961094626637, 24.8587753938858, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961096576753, 25.5798700133944, 18, !- X,Y,Z Vertex 1 {m}
  29.7961096576753, 25.5798700133944, 16, !- X,Y,Z Vertex 2 {m}
  29.7961102752119, 27.8633363085053, 16, !- X,Y,Z Vertex 3 {m}
  29.7961102752119, 27.8633363085053, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961104702234, 28.5844309280139, 18, !- X,Y,Z Vertex 1 {m}
  29.7961104702234, 28.5844309280139, 16, !- X,Y,Z Vertex 2 {m}
  29.79611108776, 30.8678972231248, 16,   !- X,Y,Z Vertex 3 {m}
  29.79611108776, 30.8678972231248, 18;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961112827716, 31.5889918426334, 18, !- X,Y,Z Vertex 1 {m}
  29.7961112827716, 31.5889918426334, 16, !- X,Y,Z Vertex 2 {m}
  29.7961119003082, 33.8724581377443, 16, !- X,Y,Z Vertex 3 {m}
  29.7961119003082, 33.8724581377443, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face3,               !- Building Surface Name
  Room_856_f083f93f..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961120953198, 34.5935527572529, 18, !- X,Y,Z Vertex 1 {m}
  29.7961120953198, 34.5935527572529, 16, !- X,Y,Z Vertex 2 {m}
  29.7961127128564, 36.8770190523638, 16, !- X,Y,Z Vertex 3 {m}
  29.7961127128564, 36.8770190523638, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_871_b3c5ec1e..Face4,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_871_b3c5ec1e,                      !- Zone Name
  Room_871_b3c5ec1e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_851_c114ce57..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face4_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face4,               !- Building Surface Name
  Room_851_c114ce57..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.53102134415318, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  7.53102134415318, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  9.67841516889339, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  9.67841516889339, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face4_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face4,               !- Building Surface Name
  Room_851_c114ce57..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3565395346008, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  10.3565395346008, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  12.503933359341, 7.19195721592308, 16,  !- X,Y,Z Vertex 3 {m}
  12.503933359341, 7.19195721592308, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face4_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face4,               !- Building Surface Name
  Room_851_c114ce57..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1820577250485, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  13.1820577250485, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  15.3294515497887, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  15.3294515497887, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face4_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face4,               !- Building Surface Name
  Room_851_c114ce57..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0075759154961, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  16.0075759154961, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  18.1549697402363, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  18.1549697402363, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face4_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face4,               !- Building Surface Name
  Room_851_c114ce57..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8330941059437, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  18.8330941059437, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  20.9804879306839, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  20.9804879306839, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face4_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face4,               !- Building Surface Name
  Room_851_c114ce57..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.6586122963914, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  21.6586122963914, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  23.8060061211316, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  23.8060061211316, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face4_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face4,               !- Building Surface Name
  Room_851_c114ce57..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.484130486839, 7.19195721592308, 18,  !- X,Y,Z Vertex 1 {m}
  24.484130486839, 7.19195721592308, 16,  !- X,Y,Z Vertex 2 {m}
  26.6315243115792, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  26.6315243115792, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_871_b3c5ec1e..Face4_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_871_b3c5ec1e..Face4,               !- Building Surface Name
  Room_851_c114ce57..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3096486772867, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  27.3096486772867, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  29.4570425020269, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  29.4570425020269, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_871_b3c5ec1e..Face5,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Construction Name
  Room_871_b3c5ec1e,                      !- Zone Name
  Room_871_b3c5ec1e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 19, !- X,Y,Z Vertex 2 {m}
  7.19197297743304, 58.2695049923294, 19, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_871_b3c5ec1e_Space HVAC Off Infiltration, !- Name
  Room_871_b3c5ec1e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_871_b3c5ec1e_Space HVAC On Infiltration, !- Name
  Room_871_b3c5ec1e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_871_b3c5ec1e Thermostat,           !- Name
  Room_871_b3c5ec1e,                      !- Zone or ZoneList Name
  Room_871_b3c5ec1e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 24,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_871_b3c5ec1e Thermostat Schedule,  !- Name
  Room_871_b3c5ec1e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_871_b3c5ec1e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 24,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_871_b3c5ec1e,                      !- Zone Name
  Room_871_b3c5ec1e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_871_b3c5ec1e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Room_871_b3c5ec1e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_871_b3c5ec1e Inlet Node List,      !- Name
  Node 230;                               !- Node Name 1

NodeList,
  Room_871_b3c5ec1e Return Node List,     !- Name
  Node 231;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 19,                       !- Name
  Node 230,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 19;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 19,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 230,                               !- Air Outlet Node Name
  Node 232,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 19,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 19,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 228,                               !- Water Inlet Node Name
  Node 229,                               !- Water Outlet Node Name
  Node 232,                               !- Air Inlet Node Name
  Node 230,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_871_b3c5ec1e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 19,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_871_b3c5ec1e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks,                !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 15 cm 1, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board,                   !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024low density mineral wool batt,  !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0362,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 4,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  AQNC2024NMair less15 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple glazing,                         !- Name
  5,                                      !- U-Factor {W/m2-K}
  0.8;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  AQ_Office_2024_Office  ground 1945 1980 6A, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024NMair less15 mm;                !- Layer 2

Construction,
  AQ_Office_2024_Office  roof 1945 1980 6A, !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  AQNC2024expanded polystyrene type I 15 cm 1; !- Layer 2

Construction,
  AQ_Office_2024_Office  Wall 1945 1980 6A, !- Name
  AQNC2024concrete blocks,                !- Layer 1
  AQNC2024low density mineral wool batt,  !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface 1,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 1,                        !- Name
  F08 Metal surface 2,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 2,                        !- Name
  F08 Metal surface 3,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 3,                        !- Name
  F08 Metal surface 4,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Partition 1,                   !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Single Glazing 5,                       !- Name
  Simple glazing;                         !- Layer 1

Construction,
  Typical IEAD Roof-R17,                  !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation-R17,                 !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  Typical Insulation,                     !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  Typical Insulation-R4,                  !- Layer 1
  6 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R24,                 !- Layer 3
  5/8 in. Gypsum Board,                   !- Layer 4
  Typical Carpet Pad;                     !- Layer 5

Construction,
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R6,                  !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  U 0.62 SHGC 0.41 Simple Glazing;        !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  U 1.17 SHGC 0.49 Simple Glazing;        !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27.2555555555555;                       !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.0444444444445;                       !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default 1, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  16.4444444444445,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  20.4444444444445,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.4444444444445;                       !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 2, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  17,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0986668994913675,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
