<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 8585_boulevard DÃ©carie (CSL+MTL+MTR)_199890_Y_1999_med RUN PERIOD 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270
  2026-03-16
  18:08:13
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.03.16 18:08</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>8585_boulevard DÃ©carie (CSL+MTL+MTR)_199890_Y_1999_med</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2026-03-16
  18:08:13</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    18:08:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     6740.43</td>
    <td align="right">      720.38</td>
    <td align="right">      720.38</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     6740.43</td>
    <td align="right">      720.38</td>
    <td align="right">      720.38</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    21395.19</td>
    <td align="right">     2286.59</td>
    <td align="right">     2286.59</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    21395.19</td>
    <td align="right">     2286.59</td>
    <td align="right">     2286.59</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     9356.82</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     9356.82</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     4846.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      230.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      396.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      564.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       85.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      439.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95731.30</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.09</td>
    <td align="right">        0.00</td>
    <td align="right">      522.44</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6632.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.09</td>
    <td align="right">        0.00</td>
    <td align="right">    96253.75</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     4846.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      230.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      396.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      564.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       85.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      439.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95731.30</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.09</td>
    <td align="right">        0.00</td>
    <td align="right">      522.44</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     4846.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      230.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      396.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      564.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       85.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">      439.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95731.30</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.09</td>
    <td align="right">        0.00</td>
    <td align="right">      522.44</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       42.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      606.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       60.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      708.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">       10.29</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       42.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      606.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       60.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      708.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    6632.344</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    6632.344</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    6632.344</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    6632.344</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    96253.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    96253.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    96253.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2921.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    18:08:13</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.03.16 18:08</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2779.57</td>
    <td align="right">      538.71</td>
    <td align="right">      851.08</td>
    <td align="right">      538.71</td>
    <td align="right">      851.08</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2779.57</td>
    <td align="right">      538.71</td>
    <td align="right">      851.08</td>
    <td align="right">      538.71</td>
    <td align="right">      851.08</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      833.87</td>
    <td align="right">      161.61</td>
    <td align="right">      255.32</td>
    <td align="right">      161.61</td>
    <td align="right">      255.32</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2779.57</td>
    <td align="right">      538.71</td>
    <td align="right">      851.08</td>
    <td align="right">      538.71</td>
    <td align="right">      851.08</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2779.57</td>
    <td align="right">      538.71</td>
    <td align="right">      851.08</td>
    <td align="right">      538.71</td>
    <td align="right">      851.08</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      833.87</td>
    <td align="right">      161.61</td>
    <td align="right">      255.32</td>
    <td align="right">      161.61</td>
    <td align="right">      255.32</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2339.21</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      134.68</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">       40.40</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      134.68</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">       40.40</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      134.68</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">       40.40</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      134.68</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">       40.40</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
    <td align="right">       63.83</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
    <td align="right">       63.83</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
    <td align="right">       63.83</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
    <td align="right">       63.83</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      134.68</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">       40.40</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      134.68</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">       40.40</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      134.68</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">       40.40</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      134.68</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">       40.40</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
    <td align="right">       63.83</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
    <td align="right">       63.83</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
    <td align="right">       63.83</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
    <td align="right">       63.83</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3929.09</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3929.09</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3929.09</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3929.09</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32748.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2779.57</td>
    <td align="right">        0.00</td>
    <td align="right">      833.87</td>
    <td align="right">      833.87</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32748.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2779.57</td>
    <td align="right">        0.00</td>
    <td align="right">      833.87</td>
    <td align="right">      833.87</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_932_338E0515_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_933_0D837C4F_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_935_05B5103E_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_936_139A04AA_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_937_652F0117_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_938_73125B5B_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_939_EBB2D073_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_940_E91F38F3_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_942_7353DFED_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_943_3987C871_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_945_11F9D305_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_946_6482163E_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53_SPACE</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_948_C1468E53_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A_SPACE</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_949_5326F31A_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C_SPACE</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_950_B16B944C_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD_SPACE</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_951_72BF49CD_SPACE</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     9356.82</td>
    <td align="right">     9356.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0099</td>
    <td align="right">       14.05</td>
    <td align="right">      4.5262</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9356.82</td>
    <td align="right">     9356.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    18:08:13</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">24-DEC-06:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">17-FEB-13:00</td>
    <td align="right">-</td>
    <td align="right">07-AUG-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1326018.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1875.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     8470.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2498.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    11869.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13613.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1350732.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13613.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1326018.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1875.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     8470.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2498.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    11865.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13613.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    18:08:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    15349.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      729.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1255.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1787.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      272.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1390.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      220.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      390.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    21004.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      390.56</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1640.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       77.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      134.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      191.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       29.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      148.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2244.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1640.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       77.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      134.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      191.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       29.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      148.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2244.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    18:08:13</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">    0.666850</td>
    <td align="right">    0.256266</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.200055</td>
    <td align="right">    0.000892</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000493</td>
    <td align="right">    0.666850</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.850624</td>
    <td align="right">    0.200901</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.255187</td>
    <td align="right">    0.001138</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000628</td>
    <td align="right">    0.850624</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.979962</td>
    <td align="right">    0.174385</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.293989</td>
    <td align="right">    0.001311</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000723</td>
    <td align="right">    0.979962</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        2.36</td>
    <td align="right">    0.072361</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.708497</td>
    <td align="right">    0.003159</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001739</td>
    <td align="right">        2.36</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">        1.05</td>
    <td align="right">    0.277848</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.315969</td>
    <td align="right">    0.000823</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000779</td>
    <td align="right">        1.05</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">        1.33</td>
    <td align="right">    0.219530</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.399905</td>
    <td align="right">    0.001041</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000984</td>
    <td align="right">        1.33</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">        1.54</td>
    <td align="right">    0.190330</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.461258</td>
    <td align="right">    0.001201</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001135</td>
    <td align="right">        1.54</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">        3.89</td>
    <td align="right">    0.075155</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.17</td>
    <td align="right">    0.003042</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002867</td>
    <td align="right">        3.89</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.662444</td>
    <td align="right">    0.257971</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.198733</td>
    <td align="right">    0.000886</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000490</td>
    <td align="right">    0.662444</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.844598</td>
    <td align="right">    0.202334</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.253379</td>
    <td align="right">    0.001130</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000624</td>
    <td align="right">    0.844598</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.973628</td>
    <td align="right">    0.175520</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.292088</td>
    <td align="right">    0.001302</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000718</td>
    <td align="right">    0.973628</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">        2.36</td>
    <td align="right">    0.072547</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.706679</td>
    <td align="right">    0.003151</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001734</td>
    <td align="right">        2.36</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">        1.06</td>
    <td align="right">    0.275998</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.318087</td>
    <td align="right">    0.000828</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000784</td>
    <td align="right">        1.06</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">        1.34</td>
    <td align="right">    0.217944</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.402815</td>
    <td align="right">    0.001049</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000992</td>
    <td align="right">        1.34</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">        1.55</td>
    <td align="right">    0.189074</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.464321</td>
    <td align="right">    0.001209</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001142</td>
    <td align="right">        1.55</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">        3.90</td>
    <td align="right">    0.074968</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.17</td>
    <td align="right">    0.003049</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002874</td>
    <td align="right">        3.90</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">    0.600968</td>
    <td align="right">        1.00</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.180290</td>
    <td align="right">    0.000161</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000456</td>
    <td align="right">    0.600968</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">    0.984079</td>
    <td align="right">    0.869258</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.295224</td>
    <td align="right">    0.000263</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000226</td>
    <td align="right">    0.296452</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">        1.32</td>
    <td align="right">    0.650281</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.394638</td>
    <td align="right">    0.000352</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000290</td>
    <td align="right">    0.394638</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">        6.82</td>
    <td align="right">    0.125453</td>
    <td align="right">    0.300000</td>
    <td align="right">        2.05</td>
    <td align="right">    0.001822</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.005025</td>
    <td align="right">        6.82</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</div>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">    22310.39</td>
    <td align="right">    0.000493</td>
    <td align="right">      465.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    28421.74</td>
    <td align="right">    0.000628</td>
    <td align="right">      593.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    32726.86</td>
    <td align="right">    0.000723</td>
    <td align="right">      682.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    78698.20</td>
    <td align="right">    0.001739</td>
    <td align="right">     1640.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    35254.37</td>
    <td align="right">    0.000779</td>
    <td align="right">      735.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    44555.34</td>
    <td align="right">    0.000984</td>
    <td align="right">      929.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    51360.00</td>
    <td align="right">    0.001135</td>
    <td align="right">     1071.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">   129758.30</td>
    <td align="right">    0.002867</td>
    <td align="right">     2705.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">    22163.72</td>
    <td align="right">    0.000490</td>
    <td align="right">      462.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">    28220.99</td>
    <td align="right">    0.000624</td>
    <td align="right">      588.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    32515.70</td>
    <td align="right">    0.000718</td>
    <td align="right">      678.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    78496.31</td>
    <td align="right">    0.001734</td>
    <td align="right">     1636.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    35489.34</td>
    <td align="right">    0.000784</td>
    <td align="right">      740.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    44878.39</td>
    <td align="right">    0.000992</td>
    <td align="right">      936.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">    51700.23</td>
    <td align="right">    0.001142</td>
    <td align="right">     1078.65</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">   130082.47</td>
    <td align="right">    0.002874</td>
    <td align="right">     2712.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">    20628.88</td>
    <td align="right">    0.000456</td>
    <td align="right">      434.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">    10208.89</td>
    <td align="right">    0.000226</td>
    <td align="right">      214.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">    13111.76</td>
    <td align="right">    0.000290</td>
    <td align="right">      273.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">   227435.64</td>
    <td align="right">    0.005025</td>
    <td align="right">     4743.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">   240875.81</td>
    <td align="right">    0.005322</td>
    <td align="right">     3403.43</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000328</td>
    <td align="right">      359.77</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.000417</td>
    <td align="right">      458.18</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.000481</td>
    <td align="right">      527.54</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">    0.001156</td>
    <td align="right">     1268.28</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">    0.000518</td>
    <td align="right">      568.63</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.000654</td>
    <td align="right">      718.40</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">    0.000754</td>
    <td align="right">      828.00</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">    0.001905</td>
    <td align="right">     2091.21</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">    0.000326</td>
    <td align="right">      357.41</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">    0.000414</td>
    <td align="right">      454.96</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">    0.000477</td>
    <td align="right">      524.14</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">    0.001153</td>
    <td align="right">     1265.03</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">    0.000521</td>
    <td align="right">      572.41</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">    0.000659</td>
    <td align="right">      723.59</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.000759</td>
    <td align="right">      833.46</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">    0.001910</td>
    <td align="right">     2096.42</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">    0.000305</td>
    <td align="right">      334.60</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">    0.000151</td>
    <td align="right">      165.21</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">    0.000191</td>
    <td align="right">      208.50</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">    0.003340</td>
    <td align="right">     3666.87</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       10.53</td>
    <td align="right">       10.53</td>
    <td align="right">       35.09</td>
    <td align="right">       33.82</td>
    <td align="right">       16.87</td>
    <td align="right">       35.09</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.964010</td>
    <td align="right">       35.09</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       35.09</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">       28.16</td>
    <td align="right">        7.22</td>
    <td align="right">       12.13</td>
    <td align="right">    0.013872</td>
    <td align="right">    0.008500</td>
    <td align="right">  1265422.90</td>
    <td align="right">    0.045198</td>
    <td align="right">       35.09</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">       35.09</td>
    <td align="right">    29020.90</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.045198</td>
    <td align="right">    0.000011</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.005322</td>
    <td align="right">    0.000089</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.045198</td>
    <td align="right">        5.42</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  1265422.90</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.064162</td>
    <td align="right">        7.70</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  1508187.27</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.046443</td>
    <td align="right">        5.57</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  2144392.78</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000101</td>
    <td align="right">    0.012085</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     2113.67</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">    0.045198</td>
    <td align="right">    11547.50</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.064162</td>
    <td align="right">    16392.51</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.046443</td>
    <td align="right">    11865.60</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.045198</td>
    <td align="right">  1265422.90</td>
    <td align="right">    0.064162</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.064162</td>
    <td align="right">    15767.88</td>
    <td align="right">       41.67</td>
    <td align="right">    93400.79</td>
    <td align="right">        4.17</td>
    <td align="right">     9340.08</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">  2102087.44</td>
    <td align="right">    0.046443</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000101</td>
    <td align="right">        4.29</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000101</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    18:08:13</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE5</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE5</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE5</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE5</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE5</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE5</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE5</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE5</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE5</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE5</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE5</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    18:08:13</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-16
    18:08:13</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-5.25</td>
    <td align="right">-6.52</td>
    <td align="right">-4.28</td>
    <td align="right">-0.76</td>
    <td align="right">8.43</td>
    <td align="right">15.52</td>
    <td align="right">20.30</td>
    <td align="right">21.76</td>
    <td align="right">19.28</td>
    <td align="right">13.77</td>
    <td align="right">6.41</td>
    <td align="right">-0.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.74</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">7.27</td>
    <td align="right">35.49</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">8585_boulevard DÃ©carie (CSL+MTL+MTR)_199890_Y_1999_med</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">600</td>
    <td align="right">480</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">3.17</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.80E-017</td>
    <td align="right">38.48</td>
    <td align="right">-4.44E-016</td>
    <td align="right">7.16</td>
    <td align="right">-1.84E-033</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">134.68</td>
    <td align="right">94.27</td>
    <td align="right">40.40</td>
    <td align="right">6</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">3.17</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.56E-015</td>
    <td align="right">38.48</td>
    <td align="right">-1.11E-016</td>
    <td align="right">7.16</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">134.68</td>
    <td align="right">94.27</td>
    <td align="right">40.40</td>
    <td align="right">6</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">3.17</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.49E-015</td>
    <td align="right">38.48</td>
    <td align="right">-1.48E-016</td>
    <td align="right">7.16</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">134.68</td>
    <td align="right">94.27</td>
    <td align="right">40.40</td>
    <td align="right">6</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">3.17</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">38.48</td>
    <td align="right">-1.39E-015</td>
    <td align="right">7.16</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">134.68</td>
    <td align="right">94.27</td>
    <td align="right">40.40</td>
    <td align="right">6</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.15</td>
    <td align="right">30.40</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.32</td>
    <td align="right">38.48</td>
    <td align="right">-3.55E-015</td>
    <td align="right">60.79</td>
    <td align="right">-1.17E-029</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">212.77</td>
    <td align="right">148.94</td>
    <td align="right">63.83</td>
    <td align="right">6</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.15</td>
    <td align="right">30.40</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.32</td>
    <td align="right">38.48</td>
    <td align="right">-8.17E-015</td>
    <td align="right">60.79</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">212.77</td>
    <td align="right">148.94</td>
    <td align="right">63.83</td>
    <td align="right">6</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.15</td>
    <td align="right">30.40</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.32</td>
    <td align="right">38.48</td>
    <td align="right">-3.55E-015</td>
    <td align="right">60.79</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">212.77</td>
    <td align="right">148.94</td>
    <td align="right">63.83</td>
    <td align="right">6</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.15</td>
    <td align="right">30.40</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.32</td>
    <td align="right">38.48</td>
    <td align="right">0.00</td>
    <td align="right">60.79</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">212.77</td>
    <td align="right">148.94</td>
    <td align="right">63.83</td>
    <td align="right">6</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">57.62</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.53E-005</td>
    <td align="right">38.48</td>
    <td align="right">53.63</td>
    <td align="right">60.79</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">134.68</td>
    <td align="right">94.27</td>
    <td align="right">40.40</td>
    <td align="right">6</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">57.62</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.53E-005</td>
    <td align="right">38.48</td>
    <td align="right">53.63</td>
    <td align="right">60.79</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">134.68</td>
    <td align="right">94.27</td>
    <td align="right">40.40</td>
    <td align="right">6</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">57.62</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.53E-005</td>
    <td align="right">38.48</td>
    <td align="right">53.63</td>
    <td align="right">60.79</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">134.68</td>
    <td align="right">94.27</td>
    <td align="right">40.40</td>
    <td align="right">6</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">57.62</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.53E-005</td>
    <td align="right">38.48</td>
    <td align="right">53.63</td>
    <td align="right">60.79</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">134.68</td>
    <td align="right">94.27</td>
    <td align="right">40.40</td>
    <td align="right">6</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.33</td>
    <td align="right">30.40</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-9.37E-016</td>
    <td align="right">7.16</td>
    <td align="right">-6.97E-024</td>
    <td align="right">60.79</td>
    <td align="right">-4.74E-028</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">212.77</td>
    <td align="right">148.94</td>
    <td align="right">63.83</td>
    <td align="right">6</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.33</td>
    <td align="right">30.40</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-9.25E-017</td>
    <td align="right">7.16</td>
    <td align="right">4.03E-016</td>
    <td align="right">60.79</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">212.77</td>
    <td align="right">148.94</td>
    <td align="right">63.83</td>
    <td align="right">6</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.33</td>
    <td align="right">30.40</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.00E-015</td>
    <td align="right">7.16</td>
    <td align="right">5.92E-016</td>
    <td align="right">60.79</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">212.77</td>
    <td align="right">148.94</td>
    <td align="right">63.83</td>
    <td align="right">6</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.33</td>
    <td align="right">30.40</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-3.62E-015</td>
    <td align="right">7.16</td>
    <td align="right">-1.10E-016</td>
    <td align="right">60.79</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">212.77</td>
    <td align="right">148.94</td>
    <td align="right">63.83</td>
    <td align="right">6</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">30.40</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.16</td>
    <td align="right">31.32</td>
    <td align="right">7.16</td>
    <td align="right">53.63</td>
    <td align="right">-1.03E-027</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">3929.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1122.60</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">30.40</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.16</td>
    <td align="right">31.32</td>
    <td align="right">7.16</td>
    <td align="right">53.63</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">3929.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1122.60</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">30.40</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.16</td>
    <td align="right">31.32</td>
    <td align="right">7.16</td>
    <td align="right">53.63</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">3929.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1122.60</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">30.40</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.16</td>
    <td align="right">31.32</td>
    <td align="right">7.16</td>
    <td align="right">53.63</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">3929.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1122.60</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">4.010</td>
    <td align="right">4.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.536</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_939_EBB2D073_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_937_652F0117_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_936_139A04AA_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_938_73125B5B_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_950_B16B944C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">79.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_940_E91F38F3_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_943_3987C871_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_945_11F9D305_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_946_6482163E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
    <td align="right">0.0</td>
    <td align="right">24.6</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_948_C1468E53_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">79.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_949_5326F31A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">79.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">79.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
    <td align="right">0.0</td>
    <td align="right">71.9</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">899.284</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.4</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_939_EBB2D073_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1539.950</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
    <td align="right">76.998</td>
    <td align="right">1386.0</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">899.284</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.4</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">899.284</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.4</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_937_652F0117_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1539.950</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
    <td align="right">76.998</td>
    <td align="right">1386.0</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">899.284</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.4</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1539.951</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
    <td align="right">76.998</td>
    <td align="right">1386.0</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_936_139A04AA_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1539.950</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
    <td align="right">76.998</td>
    <td align="right">1386.0</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_938_73125B5B_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1539.950</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
    <td align="right">76.998</td>
    <td align="right">1386.0</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
    <td align="right">76.998</td>
    <td align="right">1385.955</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_950_B16B944C_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">4501.487</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
    <td align="right">225.074</td>
    <td align="right">4051.3</td>
    <td align="right">225.074</td>
    <td align="right">225.074</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">899.284</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.4</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">899.284</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.4</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_940_E91F38F3_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">899.284</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.4</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_943_3987C871_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">899.284</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.4</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
    <td align="right">44.964</td>
    <td align="right">809.356</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1539.951</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
    <td align="right">76.998</td>
    <td align="right">1386.0</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_945_11F9D305_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1539.951</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
    <td align="right">76.998</td>
    <td align="right">1386.0</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_946_6482163E_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1539.951</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
    <td align="right">76.998</td>
    <td align="right">1386.0</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
    <td align="right">76.998</td>
    <td align="right">1385.956</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_948_C1468E53_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">4501.487</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
    <td align="right">225.074</td>
    <td align="right">4051.3</td>
    <td align="right">225.074</td>
    <td align="right">225.074</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_949_5326F31A_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">4501.487</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
    <td align="right">225.074</td>
    <td align="right">4051.3</td>
    <td align="right">225.074</td>
    <td align="right">225.074</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD_SPACE MEDIUMOFFICE BUILDING_LIGHTING 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">4501.487</td>
    <td align="right">4.010</td>
    <td align="right">56.331</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
    <td align="right">225.074</td>
    <td align="right">4051.3</td>
    <td align="right">225.074</td>
    <td align="right">225.074</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
    <td align="right">225.074</td>
    <td align="right">4051.338</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1015.075</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_939_EBB2D073_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1738.231</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1015.075</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1015.075</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_937_652F0117_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1738.231</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1015.075</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1738.232</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_936_139A04AA_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1738.231</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_938_73125B5B_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1738.231</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
    <td align="right">347.646</td>
    <td align="right">1564.408</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_950_B16B944C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">5081.090</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">1016.218</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1015.075</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1015.075</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_940_E91F38F3_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1015.075</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_943_3987C871_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1015.075</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
    <td align="right">203.015</td>
    <td align="right">913.567</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1738.232</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_945_11F9D305_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1738.232</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_946_6482163E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">1738.232</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
    <td align="right">347.646</td>
    <td align="right">1564.409</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_948_C1468E53_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">5081.090</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">1016.218</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_949_5326F31A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">5081.090</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">1016.218</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT 40.0 PERCENT REDUCTION</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">5081.090</td>
    <td align="right">4.526</td>
    <td align="right">63.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">1016.218</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
    <td align="right">1016.218</td>
    <td align="right">4572.981</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_932_338E0515_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_933_0D837C4F_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_935_05B5103E_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.371</td>
    <td align="right">1.654E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.701</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_935_05B5103E_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.371</td>
    <td align="right">1.654E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.701</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_936_139A04AA_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_936_139A04AA_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_937_652F0117_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_937_652F0117_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_938_73125B5B_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_938_73125B5B_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_939_EBB2D073_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.617</td>
    <td align="right">1.606E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.652</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_939_EBB2D073_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.617</td>
    <td align="right">1.606E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.652</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_940_E91F38F3_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_940_E91F38F3_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_942_7353DFED_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_942_7353DFED_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.139</td>
    <td align="right">6.205E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.638</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_943_3987C871_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.371</td>
    <td align="right">1.654E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.701</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_943_3987C871_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.371</td>
    <td align="right">1.654E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.701</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_945_11F9D305_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_945_11F9D305_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_946_6482163E_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_946_6482163E_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.220</td>
    <td align="right">5.724E-004</td>
    <td align="right">1.033E-003</td>
    <td align="right">0.589</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.617</td>
    <td align="right">1.606E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.652</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.617</td>
    <td align="right">1.606E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.652</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_951_72BF49CD_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">1.160</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.063</td>
    <td align="right">0.000</td>
    <td align="right">1.420E-002</td>
    <td align="right">0.000</td>
    <td align="right">2.980E-002</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_951_72BF49CD_SPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">1.160</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.033E-003</td>
    <td align="right">1.063</td>
    <td align="right">-5.060E-002</td>
    <td align="right">5.900E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.630E-002</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_932_338E0515</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_933_0D837C4F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_934_C6C3BD1C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_935_05B5103E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_936_139A04AA</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_937_652F0117</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_938_73125B5B</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_939_EBB2D073</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_940_E91F38F3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_941_7FD53B9E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_942_7353DFED</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_943_3987C871</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_944_DE1D41FC</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_945_11F9D305</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_946_6482163E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_947_F59F6FD8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_948_C1468E53</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_949_5326F31A</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_950_B16B944C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_951_72BF49CD</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_932_338E0515</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_933_0D837C4F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_934_C6C3BD1C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_935_05B5103E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_936_139A04AA</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_937_652F0117</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_938_73125B5B</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_939_EBB2D073</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_940_E91F38F3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_941_7FD53B9E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_942_7353DFED</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_943_3987C871</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_944_DE1D41FC</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_945_11F9D305</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_946_6482163E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_947_F59F6FD8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_948_C1468E53</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_949_5326F31A</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_950_B16B944C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_951_72BF49CD</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">Cooling</td>
    <td align="right">2202.36986</td>
    <td align="right">2532.72534</td>
    <td align="right">0.18000</td>
    <td align="right">0.20700</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">28.79100</td>
    <td align="right">1.35606E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">Heating</td>
    <td align="right">11866.59020</td>
    <td align="right">14833.23775</td>
    <td align="right">0.53348</td>
    <td align="right">0.66685</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">Cooling</td>
    <td align="right">5782.86173</td>
    <td align="right">6650.29099</td>
    <td align="right">0.47256</td>
    <td align="right">0.54344</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">Heating</td>
    <td align="right">15112.34871</td>
    <td align="right">18890.43589</td>
    <td align="right">0.68050</td>
    <td align="right">0.85062</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">Cooling</td>
    <td align="right">6648.61993</td>
    <td align="right">7645.91292</td>
    <td align="right">0.54331</td>
    <td align="right">0.62481</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">Heating</td>
    <td align="right">17399.90903</td>
    <td align="right">21749.88629</td>
    <td align="right">0.78397</td>
    <td align="right">0.97996</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">Cooling</td>
    <td align="right">7706.24710</td>
    <td align="right">8862.18417</td>
    <td align="right">0.62983</td>
    <td align="right">0.72431</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">Heating</td>
    <td align="right">41840.71432</td>
    <td align="right">52300.89290</td>
    <td align="right">1.88932</td>
    <td align="right">2.36166</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">Cooling</td>
    <td align="right">4368.90031</td>
    <td align="right">5024.23536</td>
    <td align="right">0.35705</td>
    <td align="right">0.41061</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.46600</td>
    <td align="right">1.35565E-002</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">Heating</td>
    <td align="right">18755.71244</td>
    <td align="right">23444.64055</td>
    <td align="right">0.84258</td>
    <td align="right">1.05323</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">Cooling</td>
    <td align="right">11146.75587</td>
    <td align="right">12818.76926</td>
    <td align="right">0.91089</td>
    <td align="right">1.04753</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.46600</td>
    <td align="right">1.35565E-002</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">Heating</td>
    <td align="right">23694.67687</td>
    <td align="right">29618.34609</td>
    <td align="right">1.06641</td>
    <td align="right">1.33302</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">Cooling</td>
    <td align="right">13033.11893</td>
    <td align="right">14988.08677</td>
    <td align="right">1.06505</td>
    <td align="right">1.22481</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.46600</td>
    <td align="right">1.35565E-002</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">Heating</td>
    <td align="right">27309.38310</td>
    <td align="right">34136.72887</td>
    <td align="right">1.23002</td>
    <td align="right">1.53753</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">Cooling</td>
    <td align="right">14280.88068</td>
    <td align="right">16423.01278</td>
    <td align="right">1.16719</td>
    <td align="right">1.34227</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.46600</td>
    <td align="right">1.35565E-002</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">Heating</td>
    <td align="right">68988.25957</td>
    <td align="right">86235.32447</td>
    <td align="right">3.11501</td>
    <td align="right">3.89376</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">Cooling</td>
    <td align="right">718.43283</td>
    <td align="right">826.19776</td>
    <td align="right">5.87110E-002</td>
    <td align="right">0.10356</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">Heating</td>
    <td align="right">11788.85623</td>
    <td align="right">14736.07028</td>
    <td align="right">0.52996</td>
    <td align="right">0.66244</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">Cooling</td>
    <td align="right">3648.06488</td>
    <td align="right">4195.27461</td>
    <td align="right">0.29812</td>
    <td align="right">0.34284</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">29.19400</td>
    <td align="right">1.35613E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">Heating</td>
    <td align="right">15005.87622</td>
    <td align="right">18757.34528</td>
    <td align="right">0.67568</td>
    <td align="right">0.84460</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">Cooling</td>
    <td align="right">4507.81272</td>
    <td align="right">5183.98463</td>
    <td align="right">0.36838</td>
    <td align="right">0.42364</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">29.62800</td>
    <td align="right">1.35621E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">Heating</td>
    <td align="right">17287.86323</td>
    <td align="right">21609.82903</td>
    <td align="right">0.77890</td>
    <td align="right">0.97363</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">Cooling</td>
    <td align="right">5568.15944</td>
    <td align="right">6403.38335</td>
    <td align="right">0.45510</td>
    <td align="right">0.52336</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">29.72100</td>
    <td align="right">1.35623E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">Heating</td>
    <td align="right">41733.51906</td>
    <td align="right">52166.89882</td>
    <td align="right">1.88448</td>
    <td align="right">2.35560</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">Cooling</td>
    <td align="right">6231.71746</td>
    <td align="right">7166.47508</td>
    <td align="right">0.50928</td>
    <td align="right">0.58567</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">Heating</td>
    <td align="right">18880.22257</td>
    <td align="right">23600.27821</td>
    <td align="right">0.84823</td>
    <td align="right">1.06029</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">Cooling</td>
    <td align="right">13275.11773</td>
    <td align="right">15266.38539</td>
    <td align="right">1.08486</td>
    <td align="right">1.24758</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">27.71867</td>
    <td align="right">1.46589E-002</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">Heating</td>
    <td align="right">23865.97993</td>
    <td align="right">29832.47491</td>
    <td align="right">1.07417</td>
    <td align="right">1.34272</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">Cooling</td>
    <td align="right">14693.74695</td>
    <td align="right">16897.80899</td>
    <td align="right">1.20081</td>
    <td align="right">1.38093</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">27.71867</td>
    <td align="right">1.46589E-002</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">Heating</td>
    <td align="right">27489.87616</td>
    <td align="right">34362.34520</td>
    <td align="right">1.23819</td>
    <td align="right">1.54774</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">Cooling</td>
    <td align="right">16742.08844</td>
    <td align="right">19253.40171</td>
    <td align="right">1.36846</td>
    <td align="right">1.57373</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">Heating</td>
    <td align="right">69160.37542</td>
    <td align="right">86450.46928</td>
    <td align="right">3.12279</td>
    <td align="right">3.90349</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.51839</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">28.54300</td>
    <td align="right">1.35602E-002</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">Heating</td>
    <td align="right">11060.58191</td>
    <td align="right">13825.72739</td>
    <td align="right">0.48077</td>
    <td align="right">0.60097</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">Cooling</td>
    <td align="right">10471.86173</td>
    <td align="right">12042.64099</td>
    <td align="right">0.85572</td>
    <td align="right">0.98408</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">Heating</td>
    <td align="right">5469.05874</td>
    <td align="right">6836.32343</td>
    <td align="right">0.23716</td>
    <td align="right">0.51839</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">Cooling</td>
    <td align="right">13998.27479</td>
    <td align="right">16098.01601</td>
    <td align="right">1.14388</td>
    <td align="right">1.31546</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">Heating</td>
    <td align="right">6900.37708</td>
    <td align="right">8625.47135</td>
    <td align="right">0.29891</td>
    <td align="right">0.51839</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">Cooling</td>
    <td align="right">18603.21321</td>
    <td align="right">21393.69519</td>
    <td align="right">1.52040</td>
    <td align="right">1.74846</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">29.07000</td>
    <td align="right">1.35611E-002</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">Heating</td>
    <td align="right">120945.09073</td>
    <td align="right">151181.36342</td>
    <td align="right">5.45492</td>
    <td align="right">6.81864</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.42341E-003</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">312291.26</td>
    <td align="right">16.87248</td>
    <td align="right">16.87248</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">774022.26</td>
    <td align="right">33.82351</td>
    <td align="right">33.82351</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66685</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.25627</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20006</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.92041E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.92921E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.66685</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">22310.39353</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.92921E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">465.69368</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.27722E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">359.76507</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.85062</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20090</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.25519</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.13787E-003</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.27944E-004</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.85062</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28421.73549</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.27944E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">593.02453</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.17361E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">458.18461</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97996</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.17439</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29399</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.31089E-003</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.23060E-004</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.97996</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32726.86068</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.23060E-004</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">682.74825</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.80537E-004</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">527.53883</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.36166</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.23607E-002</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.70850</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.15917E-003</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.73874E-003</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.36166</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">78698.20298</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.73874E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1640.72545</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.15552E-003</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1268.28113</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.05323</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.27785</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31597</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.22753E-004</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.78902E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05323</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">35254.37075</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.78902E-004</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">735.98692</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.17981E-004</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">568.63335</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.33302</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.21953</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.39991</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.04132E-003</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.84396E-004</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.33302</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">44555.34127</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.84396E-004</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">929.75261</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.54381E-004</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">718.40263</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.53753</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19033</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.46126</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.20107E-003</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.13474E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.53753</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">51360.00415</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.13474E-003</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1071.55313</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.54209E-004</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">827.99599</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.89376</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.51554E-002</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.16813</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.04170E-003</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.86685E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.89376</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">129758.30493</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.86685E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2705.27694</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.90526E-003</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2091.20873</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66244</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.25797</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.19873</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.86148E-004</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.89680E-004</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.66244</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">22163.72461</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.89680E-004</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">462.63682</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.25575E-004</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">357.40983</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.84460</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20233</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.25338</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.12981E-003</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.23508E-004</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.84460</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28220.98754</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.23508E-004</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">588.83956</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.14421E-004</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">454.95861</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97363</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.17552</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29209</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.30242E-003</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.18395E-004</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.97363</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32515.70403</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.18395E-004</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">678.34549</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.77443E-004</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">524.14402</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.35560</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.25469E-002</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.70668</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.15106E-003</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.73428E-003</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.35560</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
