
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  8585_boulevard DÃ©carie (CSL+MTL+MTR)_199890_Y_1999_med, !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_932_338e0515,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  784.933021501047,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_932_338e0515_Space,                !- Name
  Room_932_338e0515,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_932_338e0515_Space,                !- Space Name 1
  Room_939_ebb2d073_Space,                !- Space Name 2
  Room_933_0d837c4f_Space,                !- Space Name 3
  Room_935_05b5103e_Space,                !- Space Name 4
  Room_937_652f0117_Space,                !- Space Name 5
  Room_934_c6c3bd1c_Space,                !- Space Name 6
  Room_947_f59f6fd8_Space,                !- Space Name 7
  Room_936_139a04aa_Space,                !- Space Name 8
  Room_938_73125b5b_Space,                !- Space Name 9
  Room_950_b16b944c_Space,                !- Space Name 10
  Room_942_7353dfed_Space,                !- Space Name 11
  Room_941_7fd53b9e_Space,                !- Space Name 12
  Room_940_e91f38f3_Space,                !- Space Name 13
  Room_943_3987c871_Space,                !- Space Name 14
  Room_944_de1d41fc_Space,                !- Space Name 15
  Room_945_11f9d305_Space,                !- Space Name 16
  Room_946_6482163e_Space,                !- Space Name 17
  Room_948_c1468e53_Space,                !- Space Name 18
  Room_949_5326f31a_Space,                !- Space Name 19
  Room_951_72bf49cd_Space;                !- Space Name 20

Lights,
  MediumOffice Building_Lighting 40.0 percent reduction, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0098904996542,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0711847437650022,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment 40.0 percent reduction, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.52619707240694,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

BuildingSurface:Detailed,
  Room_932_338e0515..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_932_338e0515,                      !- Zone Name
  Room_932_338e0515_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_948_c1468e53..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 3.5, !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.16083187481821, 0,  !- X,Y,Z Vertex 2 {m}
  7.16083367357488, 7.16083187481821, 0,  !- X,Y,Z Vertex 3 {m}
  7.16083367357488, 7.16083187481821, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face0,               !- Building Surface Name
  Room_948_c1468e53..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.8655543597428, 7.16083187481821, 2.8, !- X,Y,Z Vertex 1 {m}
  30.8655543597428, 7.16083187481821, 0.8, !- X,Y,Z Vertex 2 {m}
  28.7517576106578, 7.16083187481821, 0.8, !- X,Y,Z Vertex 3 {m}
  28.7517576106578, 7.16083187481821, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face0,               !- Building Surface Name
  Room_948_c1468e53..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8458447181928, 7.16083187481821, 2.8, !- X,Y,Z Vertex 1 {m}
  27.8458447181928, 7.16083187481821, 0.8, !- X,Y,Z Vertex 2 {m}
  25.7320479691077, 7.16083187481821, 0.8, !- X,Y,Z Vertex 3 {m}
  25.7320479691077, 7.16083187481821, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face0,               !- Building Surface Name
  Room_948_c1468e53..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8261350766427, 7.16083187481821, 2.8, !- X,Y,Z Vertex 1 {m}
  24.8261350766427, 7.16083187481821, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7123383275577, 7.16083187481821, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7123383275577, 7.16083187481821, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face0,               !- Building Surface Name
  Room_948_c1468e53..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.8064254350927, 7.16083187481821, 2.8, !- X,Y,Z Vertex 1 {m}
  21.8064254350927, 7.16083187481821, 0.8, !- X,Y,Z Vertex 2 {m}
  19.6926286860076, 7.16083187481821, 0.8, !- X,Y,Z Vertex 3 {m}
  19.6926286860076, 7.16083187481821, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face0,               !- Building Surface Name
  Room_948_c1468e53..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.7867157935426, 7.16083187481821, 2.8, !- X,Y,Z Vertex 1 {m}
  18.7867157935426, 7.16083187481821, 0.8, !- X,Y,Z Vertex 2 {m}
  16.6729190444576, 7.16083187481821, 0.8, !- X,Y,Z Vertex 3 {m}
  16.6729190444576, 7.16083187481821, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face0,               !- Building Surface Name
  Room_948_c1468e53..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7670061519925, 7.16083187481821, 2.8, !- X,Y,Z Vertex 1 {m}
  15.7670061519925, 7.16083187481821, 0.8, !- X,Y,Z Vertex 2 {m}
  13.6532094029075, 7.16083187481821, 0.8, !- X,Y,Z Vertex 3 {m}
  13.6532094029075, 7.16083187481821, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face0_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face0,               !- Building Surface Name
  Room_948_c1468e53..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7472965104425, 7.16083187481821, 2.8, !- X,Y,Z Vertex 1 {m}
  12.7472965104425, 7.16083187481821, 0.8, !- X,Y,Z Vertex 2 {m}
  10.6334997613574, 7.16083187481821, 0.8, !- X,Y,Z Vertex 3 {m}
  10.6334997613574, 7.16083187481821, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face0_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face0,               !- Building Surface Name
  Room_948_c1468e53..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.72758686889243, 7.16083187481821, 2.8, !- X,Y,Z Vertex 1 {m}
  9.72758686889243, 7.16083187481821, 0.8, !- X,Y,Z Vertex 2 {m}
  7.61379011980739, 7.16083187481821, 0.8, !- X,Y,Z Vertex 3 {m}
  7.61379011980739, 7.16083187481821, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_932_338e0515..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_932_338e0515,                      !- Zone Name
  Room_932_338e0515_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_944_de1d41fc..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16083367357488, 7.16083187481821, 3.5, !- X,Y,Z Vertex 1 {m}
  7.16083367357488, 7.16083187481821, -1.84356788404829e-33, !- X,Y,Z Vertex 2 {m}
  6.41469861355792e-18, -6.41470022489053e-18, -6.14522628016096e-34, !- X,Y,Z Vertex 3 {m}
  -4.79814486555224e-17, -3.96107749141897e-16, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face1,               !- Building Surface Name
  Room_944_de1d41fc..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.80279198989613, 6.8027902810773, 2.8, !- X,Y,Z Vertex 1 {m}
  6.80279198989613, 6.8027902810773, 0.8, !- X,Y,Z Vertex 2 {m}
  5.13193079939533, 5.13192951028638, 0.8, !- X,Y,Z Vertex 3 {m}
  5.13193079939533, 5.13192951028638, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face1,               !- Building Surface Name
  Room_944_de1d41fc..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.41584743203784, 4.41584632280456, 2.8, !- X,Y,Z Vertex 1 {m}
  4.41584743203784, 4.41584632280456, 0.8, !- X,Y,Z Vertex 2 {m}
  2.74498624153704, 2.74498555201365, 0.8, !- X,Y,Z Vertex 3 {m}
  2.74498624153704, 2.74498555201365, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face1,               !- Building Surface Name
  Room_944_de1d41fc..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.02890287417955, 2.02890236453182, 2.8, !- X,Y,Z Vertex 1 {m}
  2.02890287417955, 2.02890236453182, 0.8, !- X,Y,Z Vertex 2 {m}
  0.358041683678743, 0.35804159374091, 0.8, !- X,Y,Z Vertex 3 {m}
  0.358041683678743, 0.35804159374091, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_932_338e0515..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_932_338e0515,                      !- Zone Name
  Room_932_338e0515_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_936_139a04aa..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, -4.44089209850063e-16, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.16083187481821, 1.17365813872895e-30, !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face2,               !- Building Surface Name
  Room_936_139a04aa..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1212993785138, 0.35804159374091, 2.8, !- X,Y,Z Vertex 1 {m}
  38.1212993785138, 0.35804159374091, 0.8, !- X,Y,Z Vertex 2 {m}
  36.450439027364, 2.02890236453183, 0.8, !- X,Y,Z Vertex 3 {m}
  36.450439027364, 2.02890236453183, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face2,               !- Building Surface Name
  Room_936_139a04aa..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7343560197284, 2.74498555201364, 2.8, !- X,Y,Z Vertex 1 {m}
  35.7343560197284, 2.74498555201364, 0.8, !- X,Y,Z Vertex 2 {m}
  34.0634956685786, 4.41584632280457, 0.8, !- X,Y,Z Vertex 3 {m}
  34.0634956685786, 4.41584632280457, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_932_338e0515..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_932_338e0515..Face2,               !- Building Surface Name
  Room_936_139a04aa..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.347412660943, 5.13192951028638, 2.8, !- X,Y,Z Vertex 1 {m}
  33.347412660943, 5.13192951028638, 0.8, !- X,Y,Z Vertex 2 {m}
  31.6765523097932, 6.80279028107732, 0.8, !- X,Y,Z Vertex 3 {m}
  31.6765523097932, 6.80279028107732, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_932_338e0515..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_932_338e0515,                      !- Zone Name
  Room_932_338e0515_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_933_0d837c4f..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, -4.44089209850063e-16, 3.5, !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.16083187481821, 3.5, !- X,Y,Z Vertex 2 {m}
  7.16083367357488, 7.16083187481821, 3.5, !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-16, 3.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_932_338e0515..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_932_338e0515,                      !- Zone Name
  Room_932_338e0515_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 0,  !- X,Y,Z Vertex 1 {m}
  38.4793408823316, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.16083367357488, 7.16083187481821, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_932_338e0515..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_932_338e0515,                      !- Zone Name
  Room_932_338e0515_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 3.5,          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38.4793408823316, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  38.4793408823316, -4.44089209850063e-16, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_932_338e0515..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -2.30087445076764e-16, 1.8133880308431, !- X,Y,Z Vertex 1 {m}
  0.0254, -9.6684565115928e-17, 0.762,    !- X,Y,Z Vertex 2 {m}
  38.4539408823316, -9.6684565115928e-17, 0.762, !- X,Y,Z Vertex 3 {m}
  38.4539408823316, -2.30087445076764e-16, 1.8133880308431; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_932_338e0515_Space HVAC Off Infiltration, !- Name
  Room_932_338e0515_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_932_338e0515_Space HVAC On Infiltration, !- Name
  Room_932_338e0515_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_932_338e0515 Thermostat,           !- Name
  Room_932_338e0515,                      !- Zone or ZoneList Name
  Room_932_338e0515 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_932_338e0515 Thermostat Schedule,  !- Name
  Room_932_338e0515 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_932_338e0515 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Room_932_338e0515,                      !- Zone Name
  Room_932_338e0515 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_932_338e0515 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_932_338e0515 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_932_338e0515 Inlet Node List,      !- Name
  Node 25;                                !- Node Name 1

NodeList,
  Room_932_338e0515 Return Node List,     !- Name
  Node 127;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 1, !- Name
  Node 25,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Damper Air Outlet Node Name
  Node 57,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 2,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 25,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 60,                                !- Water Inlet Node Name
  Node 108,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Air Inlet Node Name
  Node 25,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 223,                               !- Inlet Node Name
  Node 224,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Room_932_338e0515 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard,                           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_932_338e0515,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_933_0d837c4f,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  784.933021501048,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_933_0d837c4f_Space,                !- Name
  Room_933_0d837c4f,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_933_0d837c4f..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_933_0d837c4f,                      !- Zone Name
  Room_933_0d837c4f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_932_338e0515..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, -1.11022302462516e-16, 3.5, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -1.11022302462516e-16, 3.5, !- X,Y,Z Vertex 3 {m}
  7.16083367357488, 7.16083187481821, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_933_0d837c4f..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_933_0d837c4f,                      !- Zone Name
  Room_933_0d837c4f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_949_5326f31a..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 7,  !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.16083187481821, 3.5, !- X,Y,Z Vertex 2 {m}
  7.16083367357488, 7.16083187481821, 3.5, !- X,Y,Z Vertex 3 {m}
  7.16083367357488, 7.16083187481821, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face1,               !- Building Surface Name
  Room_949_5326f31a..Face4_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.8655543597428, 7.16083187481821, 6.3, !- X,Y,Z Vertex 1 {m}
  30.8655543597428, 7.16083187481821, 4.3, !- X,Y,Z Vertex 2 {m}
  28.7517576106578, 7.16083187481821, 4.3, !- X,Y,Z Vertex 3 {m}
  28.7517576106578, 7.16083187481821, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face1,               !- Building Surface Name
  Room_949_5326f31a..Face4_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8458447181928, 7.16083187481821, 6.3, !- X,Y,Z Vertex 1 {m}
  27.8458447181928, 7.16083187481821, 4.3, !- X,Y,Z Vertex 2 {m}
  25.7320479691077, 7.16083187481821, 4.3, !- X,Y,Z Vertex 3 {m}
  25.7320479691077, 7.16083187481821, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face1,               !- Building Surface Name
  Room_949_5326f31a..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8261350766427, 7.16083187481821, 6.3, !- X,Y,Z Vertex 1 {m}
  24.8261350766427, 7.16083187481821, 4.3, !- X,Y,Z Vertex 2 {m}
  22.7123383275577, 7.16083187481821, 4.3, !- X,Y,Z Vertex 3 {m}
  22.7123383275577, 7.16083187481821, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face1,               !- Building Surface Name
  Room_949_5326f31a..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.8064254350927, 7.16083187481821, 6.3, !- X,Y,Z Vertex 1 {m}
  21.8064254350927, 7.16083187481821, 4.3, !- X,Y,Z Vertex 2 {m}
  19.6926286860076, 7.16083187481821, 4.3, !- X,Y,Z Vertex 3 {m}
  19.6926286860076, 7.16083187481821, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face1,               !- Building Surface Name
  Room_949_5326f31a..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.7867157935426, 7.16083187481821, 6.3, !- X,Y,Z Vertex 1 {m}
  18.7867157935426, 7.16083187481821, 4.3, !- X,Y,Z Vertex 2 {m}
  16.6729190444576, 7.16083187481821, 4.3, !- X,Y,Z Vertex 3 {m}
  16.6729190444576, 7.16083187481821, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face1,               !- Building Surface Name
  Room_949_5326f31a..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7670061519925, 7.16083187481821, 6.3, !- X,Y,Z Vertex 1 {m}
  15.7670061519925, 7.16083187481821, 4.3, !- X,Y,Z Vertex 2 {m}
  13.6532094029075, 7.16083187481821, 4.3, !- X,Y,Z Vertex 3 {m}
  13.6532094029075, 7.16083187481821, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face1,               !- Building Surface Name
  Room_949_5326f31a..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7472965104425, 7.16083187481821, 6.3, !- X,Y,Z Vertex 1 {m}
  12.7472965104425, 7.16083187481821, 4.3, !- X,Y,Z Vertex 2 {m}
  10.6334997613574, 7.16083187481821, 4.3, !- X,Y,Z Vertex 3 {m}
  10.6334997613574, 7.16083187481821, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face1,               !- Building Surface Name
  Room_949_5326f31a..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.72758686889243, 7.16083187481821, 6.3, !- X,Y,Z Vertex 1 {m}
  9.72758686889243, 7.16083187481821, 4.3, !- X,Y,Z Vertex 2 {m}
  7.61379011980739, 7.16083187481821, 4.3, !- X,Y,Z Vertex 3 {m}
  7.61379011980739, 7.16083187481821, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_933_0d837c4f..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_933_0d837c4f,                      !- Zone Name
  Room_933_0d837c4f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_945_11f9d305..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16083367357488, 7.16083187481821, 7,  !- X,Y,Z Vertex 1 {m}
  7.16083367357488, 7.16083187481821, 3.5, !- X,Y,Z Vertex 2 {m}
  2.56130507160375e-15, 8.80386553769938e-16, 3.5, !- X,Y,Z Vertex 3 {m}
  2.7463421680063e-15, 1.06542360369232e-15, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face2,               !- Building Surface Name
  Room_945_11f9d305..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.80279198989613, 6.8027902810773, 6.3, !- X,Y,Z Vertex 1 {m}
  6.80279198989613, 6.8027902810773, 4.3, !- X,Y,Z Vertex 2 {m}
  5.13193079939533, 5.13192951028638, 4.3, !- X,Y,Z Vertex 3 {m}
  5.13193079939533, 5.13192951028638, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face2,               !- Building Surface Name
  Room_945_11f9d305..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.41584743203784, 4.41584632280456, 6.3, !- X,Y,Z Vertex 1 {m}
  4.41584743203784, 4.41584632280456, 4.3, !- X,Y,Z Vertex 2 {m}
  2.74498624153704, 2.74498555201365, 4.3, !- X,Y,Z Vertex 3 {m}
  2.74498624153704, 2.74498555201365, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face2,               !- Building Surface Name
  Room_945_11f9d305..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.02890287417955, 2.02890236453183, 6.3, !- X,Y,Z Vertex 1 {m}
  2.02890287417955, 2.02890236453183, 4.3, !- X,Y,Z Vertex 2 {m}
  0.358041683678745, 0.358041593740912, 4.3, !- X,Y,Z Vertex 3 {m}
  0.358041683678746, 0.358041593740912, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_933_0d837c4f..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_933_0d837c4f,                      !- Zone Name
  Room_933_0d837c4f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_937_652f0117..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, 4.93491815406195e-15, 7, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, 8.05647203456948e-15, 3.5, !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.16083187481821, 3.5, !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face3,               !- Building Surface Name
  Room_937_652f0117..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1212993785138, 0.358041593740911, 6.3, !- X,Y,Z Vertex 1 {m}
  38.1212993785138, 0.358041593740911, 4.3, !- X,Y,Z Vertex 2 {m}
  36.450439027364, 2.02890236453184, 4.3, !- X,Y,Z Vertex 3 {m}
  36.450439027364, 2.02890236453184, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face3,               !- Building Surface Name
  Room_937_652f0117..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7343560197284, 2.74498555201365, 6.3, !- X,Y,Z Vertex 1 {m}
  35.7343560197284, 2.74498555201365, 4.3, !- X,Y,Z Vertex 2 {m}
  34.0634956685786, 4.41584632280458, 4.3, !- X,Y,Z Vertex 3 {m}
  34.0634956685786, 4.41584632280458, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_933_0d837c4f..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_933_0d837c4f..Face3,               !- Building Surface Name
  Room_937_652f0117..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.347412660943, 5.13192951028638, 6.3, !- X,Y,Z Vertex 1 {m}
  33.347412660943, 5.13192951028638, 4.3, !- X,Y,Z Vertex 2 {m}
  31.6765523097932, 6.80279028107732, 4.3, !- X,Y,Z Vertex 3 {m}
  31.6765523097932, 6.80279028107732, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_933_0d837c4f..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_933_0d837c4f,                      !- Zone Name
  Room_933_0d837c4f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_934_c6c3bd1c..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, 8.51170985545954e-16, 7, !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.16083187481821, 7,  !- X,Y,Z Vertex 2 {m}
  7.16083367357488, 7.16083187481821, 7,  !- X,Y,Z Vertex 3 {m}
  2.96059473233375e-15, 8.51170985545954e-16, 7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_933_0d837c4f..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_933_0d837c4f,                      !- Zone Name
  Room_933_0d837c4f_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96059473233375e-15, 8.51170985545954e-16, 7, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -1.11022302462516e-16, 3.5, !- X,Y,Z Vertex 2 {m}
  38.4793408823316, -1.11022302462516e-16, 3.5, !- X,Y,Z Vertex 3 {m}
  38.4793408823316, 8.51170985545954e-16, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_933_0d837c4f..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000003, 3.87500495203806e-16, 5.3133880308431, !- X,Y,Z Vertex 1 {m}
  0.025400000000003, 9.8460921955328e-17, 4.262, !- X,Y,Z Vertex 2 {m}
  38.4539408823316, 9.8460921955328e-17, 4.262, !- X,Y,Z Vertex 3 {m}
  38.4539408823316, 3.87500495203806e-16, 5.3133880308431; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_933_0d837c4f_Space HVAC Off Infiltration, !- Name
  Room_933_0d837c4f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_933_0d837c4f_Space HVAC On Infiltration, !- Name
  Room_933_0d837c4f_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_933_0d837c4f Thermostat,           !- Name
  Room_933_0d837c4f,                      !- Zone or ZoneList Name
  Room_933_0d837c4f Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_933_0d837c4f Thermostat Schedule,  !- Name
  Room_933_0d837c4f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_933_0d837c4f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_933_0d837c4f,                      !- Zone Name
  Room_933_0d837c4f Equipment List,       !- Zone Conditioning Equipment List Name
  Room_933_0d837c4f Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_933_0d837c4f Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_933_0d837c4f Inlet Node List,      !- Name
  Node 130;                               !- Node Name 1

NodeList,
  Room_933_0d837c4f Return Node List,     !- Name
  Node 131;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 2, !- Name
  Node 130,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 132,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 3,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 130,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 128,                               !- Water Inlet Node Name
  Node 129,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node 130,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 225,                               !- Inlet Node Name
  Node 226,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_933_0d837c4f Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 1,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_933_0d837c4f,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_934_c6c3bd1c,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  784.933021501048,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_934_c6c3bd1c_Space,                !- Name
  Room_934_c6c3bd1c,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_934_c6c3bd1c..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_934_c6c3bd1c,                      !- Zone Name
  Room_934_c6c3bd1c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_933_0d837c4f..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 7,  !- X,Y,Z Vertex 1 {m}
  38.4793408823316, -1.48029736616688e-16, 7, !- X,Y,Z Vertex 2 {m}
  4.736951571734e-15, -1.48029736616688e-16, 7, !- X,Y,Z Vertex 3 {m}
  7.16083367357488, 7.16083187481821, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_934_c6c3bd1c..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_934_c6c3bd1c,                      !- Zone Name
  Room_934_c6c3bd1c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_950_b16b944c..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 10.5, !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.16083187481821, 7,  !- X,Y,Z Vertex 2 {m}
  7.16083367357488, 7.16083187481821, 7,  !- X,Y,Z Vertex 3 {m}
  7.16083367357488, 7.16083187481821, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face1,               !- Building Surface Name
  Room_950_b16b944c..Face4_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.8655543597428, 7.16083187481821, 9.8, !- X,Y,Z Vertex 1 {m}
  30.8655543597428, 7.16083187481821, 7.8, !- X,Y,Z Vertex 2 {m}
  28.7517576106578, 7.16083187481821, 7.8, !- X,Y,Z Vertex 3 {m}
  28.7517576106578, 7.16083187481821, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face1,               !- Building Surface Name
  Room_950_b16b944c..Face4_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8458447181928, 7.16083187481821, 9.8, !- X,Y,Z Vertex 1 {m}
  27.8458447181928, 7.16083187481821, 7.8, !- X,Y,Z Vertex 2 {m}
  25.7320479691077, 7.16083187481821, 7.8, !- X,Y,Z Vertex 3 {m}
  25.7320479691077, 7.16083187481821, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face1,               !- Building Surface Name
  Room_950_b16b944c..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8261350766427, 7.16083187481821, 9.8, !- X,Y,Z Vertex 1 {m}
  24.8261350766427, 7.16083187481821, 7.8, !- X,Y,Z Vertex 2 {m}
  22.7123383275577, 7.16083187481821, 7.8, !- X,Y,Z Vertex 3 {m}
  22.7123383275577, 7.16083187481821, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face1,               !- Building Surface Name
  Room_950_b16b944c..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.8064254350927, 7.16083187481821, 9.8, !- X,Y,Z Vertex 1 {m}
  21.8064254350927, 7.16083187481821, 7.8, !- X,Y,Z Vertex 2 {m}
  19.6926286860076, 7.16083187481821, 7.8, !- X,Y,Z Vertex 3 {m}
  19.6926286860076, 7.16083187481821, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face1,               !- Building Surface Name
  Room_950_b16b944c..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.7867157935426, 7.16083187481821, 9.8, !- X,Y,Z Vertex 1 {m}
  18.7867157935426, 7.16083187481821, 7.8, !- X,Y,Z Vertex 2 {m}
  16.6729190444576, 7.16083187481821, 7.8, !- X,Y,Z Vertex 3 {m}
  16.6729190444576, 7.16083187481821, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face1,               !- Building Surface Name
  Room_950_b16b944c..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7670061519925, 7.16083187481821, 9.8, !- X,Y,Z Vertex 1 {m}
  15.7670061519925, 7.16083187481821, 7.8, !- X,Y,Z Vertex 2 {m}
  13.6532094029075, 7.16083187481821, 7.8, !- X,Y,Z Vertex 3 {m}
  13.6532094029075, 7.16083187481821, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face1,               !- Building Surface Name
  Room_950_b16b944c..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7472965104425, 7.16083187481821, 9.8, !- X,Y,Z Vertex 1 {m}
  12.7472965104425, 7.16083187481821, 7.8, !- X,Y,Z Vertex 2 {m}
  10.6334997613574, 7.16083187481821, 7.8, !- X,Y,Z Vertex 3 {m}
  10.6334997613574, 7.16083187481821, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face1,               !- Building Surface Name
  Room_950_b16b944c..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.72758686889243, 7.16083187481821, 9.8, !- X,Y,Z Vertex 1 {m}
  9.72758686889243, 7.16083187481821, 7.8, !- X,Y,Z Vertex 2 {m}
  7.61379011980739, 7.16083187481821, 7.8, !- X,Y,Z Vertex 3 {m}
  7.61379011980739, 7.16083187481821, 9.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_934_c6c3bd1c..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_934_c6c3bd1c,                      !- Zone Name
  Room_934_c6c3bd1c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_946_6482163e..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16083367357488, 7.16083187481821, 10.5, !- X,Y,Z Vertex 1 {m}
  7.16083367357488, 7.16083187481821, 7,  !- X,Y,Z Vertex 2 {m}
  2.87968620797943e-15, 1.70923609367145e-15, 7, !- X,Y,Z Vertex 3 {m}
  2.49110796836796e-15, 1.32065786744391e-15, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face2,               !- Building Surface Name
  Room_946_6482163e..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.80279198989613, 6.8027902810773, 9.8, !- X,Y,Z Vertex 1 {m}
  6.80279198989613, 6.8027902810773, 7.8, !- X,Y,Z Vertex 2 {m}
  5.13193079939533, 5.13192951028638, 7.8, !- X,Y,Z Vertex 3 {m}
  5.13193079939533, 5.13192951028638, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face2,               !- Building Surface Name
  Room_946_6482163e..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.41584743203784, 4.41584632280456, 9.8, !- X,Y,Z Vertex 1 {m}
  4.41584743203784, 4.41584632280456, 7.8, !- X,Y,Z Vertex 2 {m}
  2.74498624153704, 2.74498555201365, 7.8, !- X,Y,Z Vertex 3 {m}
  2.74498624153704, 2.74498555201365, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face2,               !- Building Surface Name
  Room_946_6482163e..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.02890287417955, 2.02890236453183, 9.8, !- X,Y,Z Vertex 1 {m}
  2.02890287417955, 2.02890236453183, 7.8, !- X,Y,Z Vertex 2 {m}
  0.358041683678746, 0.358041593740912, 7.8, !- X,Y,Z Vertex 3 {m}
  0.358041683678746, 0.358041593740912, 9.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_934_c6c3bd1c..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_934_c6c3bd1c,                      !- Zone Name
  Room_934_c6c3bd1c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_938_73125b5b..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, 8.51170985545954e-16, 10.5, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, -1.48029736616688e-16, 7, !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.16083187481821, 7,  !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face3,               !- Building Surface Name
  Room_938_73125b5b..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1212993785138, 0.358041593740911, 9.8, !- X,Y,Z Vertex 1 {m}
  38.1212993785138, 0.358041593740911, 7.8, !- X,Y,Z Vertex 2 {m}
  36.450439027364, 2.02890236453183, 7.8, !- X,Y,Z Vertex 3 {m}
  36.450439027364, 2.02890236453183, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face3,               !- Building Surface Name
  Room_938_73125b5b..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7343560197284, 2.74498555201364, 9.8, !- X,Y,Z Vertex 1 {m}
  35.7343560197284, 2.74498555201364, 7.8, !- X,Y,Z Vertex 2 {m}
  34.0634956685786, 4.41584632280457, 7.8, !- X,Y,Z Vertex 3 {m}
  34.0634956685786, 4.41584632280457, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_934_c6c3bd1c..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_934_c6c3bd1c..Face3,               !- Building Surface Name
  Room_938_73125b5b..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.347412660943, 5.13192951028638, 9.8, !- X,Y,Z Vertex 1 {m}
  33.347412660943, 5.13192951028638, 7.8, !- X,Y,Z Vertex 2 {m}
  31.6765523097932, 6.8027902810773, 7.8, !- X,Y,Z Vertex 3 {m}
  31.6765523097932, 6.8027902810773, 9.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_934_c6c3bd1c..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_934_c6c3bd1c,                      !- Zone Name
  Room_934_c6c3bd1c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_935_05b5103e..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, 8.51170985545954e-16, 10.5, !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.16083187481821, 10.5, !- X,Y,Z Vertex 2 {m}
  7.16083367357488, 7.16083187481821, 10.5, !- X,Y,Z Vertex 3 {m}
  2.96059473233375e-15, 8.51170985545954e-16, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_934_c6c3bd1c..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_934_c6c3bd1c,                      !- Zone Name
  Room_934_c6c3bd1c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96059473233375e-15, 8.51170985545954e-16, 10.5, !- X,Y,Z Vertex 1 {m}
  4.736951571734e-15, -1.48029736616688e-16, 7, !- X,Y,Z Vertex 2 {m}
  38.4793408823316, -1.48029736616688e-16, 7, !- X,Y,Z Vertex 3 {m}
  38.4793408823316, 8.51170985545954e-16, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_934_c6c3bd1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000003, 3.69667014806031e-16, 8.8133880308431, !- X,Y,Z Vertex 1 {m}
  0.025400000000003, 6.95105348941503e-17, 7.762, !- X,Y,Z Vertex 2 {m}
  38.4539408823316, 6.95105348941503e-17, 7.762, !- X,Y,Z Vertex 3 {m}
  38.4539408823316, 3.69667014806031e-16, 8.8133880308431; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_934_c6c3bd1c_Space HVAC Off Infiltration, !- Name
  Room_934_c6c3bd1c_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_934_c6c3bd1c_Space HVAC On Infiltration, !- Name
  Room_934_c6c3bd1c_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_934_c6c3bd1c Thermostat,           !- Name
  Room_934_c6c3bd1c,                      !- Zone or ZoneList Name
  Room_934_c6c3bd1c Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_934_c6c3bd1c Thermostat Schedule,  !- Name
  Room_934_c6c3bd1c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_934_c6c3bd1c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 2,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_934_c6c3bd1c,                      !- Zone Name
  Room_934_c6c3bd1c Equipment List,       !- Zone Conditioning Equipment List Name
  Room_934_c6c3bd1c Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_934_c6c3bd1c Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_934_c6c3bd1c Inlet Node List,      !- Name
  Node 135;                               !- Node Name 1

NodeList,
  Room_934_c6c3bd1c Return Node List,     !- Name
  Node 136;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 3, !- Name
  Node 135,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node 137,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 135,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 133,                               !- Water Inlet Node Name
  Node 134,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 227,                               !- Inlet Node Name
  Node 228,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_934_c6c3bd1c Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 2,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_934_c6c3bd1c,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_935_05b5103e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  784.933021501047,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_935_05b5103e_Space,                !- Name
  Room_935_05b5103e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_935_05b5103e..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_935_05b5103e,                      !- Zone Name
  Room_935_05b5103e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_934_c6c3bd1c..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 10.5, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, -1.48029736616688e-16, 10.5, !- X,Y,Z Vertex 2 {m}
  4.736951571734e-15, -1.48029736616688e-16, 10.5, !- X,Y,Z Vertex 3 {m}
  7.16083367357488, 7.16083187481821, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_935_05b5103e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_935_05b5103e,                      !- Zone Name
  Room_935_05b5103e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_951_72bf49cd..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 14, !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.16083187481821, 10.5, !- X,Y,Z Vertex 2 {m}
  7.16083367357488, 7.16083187481821, 10.5, !- X,Y,Z Vertex 3 {m}
  7.16083367357488, 7.16083187481821, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face1,               !- Building Surface Name
  Room_951_72bf49cd..Face4_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.8655543597428, 7.16083187481821, 13.3, !- X,Y,Z Vertex 1 {m}
  30.8655543597428, 7.16083187481821, 11.3, !- X,Y,Z Vertex 2 {m}
  28.7517576106578, 7.16083187481821, 11.3, !- X,Y,Z Vertex 3 {m}
  28.7517576106578, 7.16083187481821, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face1,               !- Building Surface Name
  Room_951_72bf49cd..Face4_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8458447181928, 7.16083187481821, 13.3, !- X,Y,Z Vertex 1 {m}
  27.8458447181928, 7.16083187481821, 11.3, !- X,Y,Z Vertex 2 {m}
  25.7320479691077, 7.16083187481821, 11.3, !- X,Y,Z Vertex 3 {m}
  25.7320479691077, 7.16083187481821, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face1,               !- Building Surface Name
  Room_951_72bf49cd..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8261350766427, 7.16083187481821, 13.3, !- X,Y,Z Vertex 1 {m}
  24.8261350766427, 7.16083187481821, 11.3, !- X,Y,Z Vertex 2 {m}
  22.7123383275577, 7.16083187481821, 11.3, !- X,Y,Z Vertex 3 {m}
  22.7123383275577, 7.16083187481821, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face1,               !- Building Surface Name
  Room_951_72bf49cd..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.8064254350927, 7.16083187481821, 13.3, !- X,Y,Z Vertex 1 {m}
  21.8064254350927, 7.16083187481821, 11.3, !- X,Y,Z Vertex 2 {m}
  19.6926286860076, 7.16083187481821, 11.3, !- X,Y,Z Vertex 3 {m}
  19.6926286860076, 7.16083187481821, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face1,               !- Building Surface Name
  Room_951_72bf49cd..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.7867157935426, 7.16083187481821, 13.3, !- X,Y,Z Vertex 1 {m}
  18.7867157935426, 7.16083187481821, 11.3, !- X,Y,Z Vertex 2 {m}
  16.6729190444576, 7.16083187481821, 11.3, !- X,Y,Z Vertex 3 {m}
  16.6729190444576, 7.16083187481821, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face1,               !- Building Surface Name
  Room_951_72bf49cd..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7670061519925, 7.16083187481821, 13.3, !- X,Y,Z Vertex 1 {m}
  15.7670061519925, 7.16083187481821, 11.3, !- X,Y,Z Vertex 2 {m}
  13.6532094029075, 7.16083187481821, 11.3, !- X,Y,Z Vertex 3 {m}
  13.6532094029075, 7.16083187481821, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face1,               !- Building Surface Name
  Room_951_72bf49cd..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7472965104425, 7.16083187481821, 13.3, !- X,Y,Z Vertex 1 {m}
  12.7472965104425, 7.16083187481821, 11.3, !- X,Y,Z Vertex 2 {m}
  10.6334997613574, 7.16083187481821, 11.3, !- X,Y,Z Vertex 3 {m}
  10.6334997613574, 7.16083187481821, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face1,               !- Building Surface Name
  Room_951_72bf49cd..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.72758686889243, 7.16083187481821, 13.3, !- X,Y,Z Vertex 1 {m}
  9.72758686889243, 7.16083187481821, 11.3, !- X,Y,Z Vertex 2 {m}
  7.61379011980739, 7.16083187481821, 11.3, !- X,Y,Z Vertex 3 {m}
  7.61379011980739, 7.16083187481821, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_935_05b5103e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_935_05b5103e,                      !- Zone Name
  Room_935_05b5103e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_947_f59f6fd8..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16083367357488, 7.16083187481821, 14, !- X,Y,Z Vertex 1 {m}
  7.16083367357488, 7.16083187481821, 10.5, !- X,Y,Z Vertex 2 {m}
  3.85041699575439e-15, 7.38505062054926e-16, 10.5, !- X,Y,Z Vertex 3 {m}
  1.38830719404237e-15, -1.38830754277655e-15, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face2,               !- Building Surface Name
  Room_947_f59f6fd8..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.80279198989613, 6.8027902810773, 13.3, !- X,Y,Z Vertex 1 {m}
  6.80279198989613, 6.8027902810773, 11.3, !- X,Y,Z Vertex 2 {m}
  5.13193079939533, 5.13192951028638, 11.3, !- X,Y,Z Vertex 3 {m}
  5.13193079939533, 5.13192951028638, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face2,               !- Building Surface Name
  Room_947_f59f6fd8..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.41584743203784, 4.41584632280456, 13.3, !- X,Y,Z Vertex 1 {m}
  4.41584743203784, 4.41584632280456, 11.3, !- X,Y,Z Vertex 2 {m}
  2.74498624153704, 2.74498555201365, 11.3, !- X,Y,Z Vertex 3 {m}
  2.74498624153704, 2.74498555201365, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face2,               !- Building Surface Name
  Room_947_f59f6fd8..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.02890287417955, 2.02890236453183, 13.3, !- X,Y,Z Vertex 1 {m}
  2.02890287417955, 2.02890236453183, 11.3, !- X,Y,Z Vertex 2 {m}
  0.358041683678746, 0.358041593740912, 11.3, !- X,Y,Z Vertex 3 {m}
  0.358041683678746, 0.358041593740912, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_935_05b5103e..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_935_05b5103e,                      !- Zone Name
  Room_935_05b5103e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_939_ebb2d073..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, 0, 14,                !- X,Y,Z Vertex 1 {m}
  38.4793408823316, -1.48029736616688e-16, 10.5, !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.16083187481821, 10.5, !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face3,               !- Building Surface Name
  Room_939_ebb2d073..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1212993785138, 0.358041593740907, 13.3, !- X,Y,Z Vertex 1 {m}
  38.1212993785138, 0.358041593740907, 11.3, !- X,Y,Z Vertex 2 {m}
  36.450439027364, 2.02890236453183, 11.3, !- X,Y,Z Vertex 3 {m}
  36.450439027364, 2.02890236453183, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face3,               !- Building Surface Name
  Room_939_ebb2d073..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7343560197284, 2.74498555201364, 13.3, !- X,Y,Z Vertex 1 {m}
  35.7343560197284, 2.74498555201364, 11.3, !- X,Y,Z Vertex 2 {m}
  34.0634956685786, 4.41584632280457, 11.3, !- X,Y,Z Vertex 3 {m}
  34.0634956685786, 4.41584632280457, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_935_05b5103e..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_935_05b5103e..Face3,               !- Building Surface Name
  Room_939_ebb2d073..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.347412660943, 5.13192951028638, 13.3, !- X,Y,Z Vertex 1 {m}
  33.347412660943, 5.13192951028638, 11.3, !- X,Y,Z Vertex 2 {m}
  31.6765523097932, 6.8027902810773, 11.3, !- X,Y,Z Vertex 3 {m}
  31.6765523097932, 6.8027902810773, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_935_05b5103e..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_935_05b5103e,                      !- Zone Name
  Room_935_05b5103e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, 0, 14,                !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.16083187481821, 14, !- X,Y,Z Vertex 2 {m}
  7.16083367357488, 7.16083187481821, 14, !- X,Y,Z Vertex 3 {m}
  0, 0, 14;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_935_05b5103e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_935_05b5103e,                      !- Zone Name
  Room_935_05b5103e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14,                               !- X,Y,Z Vertex 1 {m}
  4.736951571734e-15, -1.48029736616688e-16, 10.5, !- X,Y,Z Vertex 2 {m}
  38.4793408823316, -1.48029736616688e-16, 10.5, !- X,Y,Z Vertex 3 {m}
  38.4793408823316, 0, 14;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_935_05b5103e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.13339215910998e-17, 12.3133880308431, !- X,Y,Z Vertex 1 {m}
  0.0254, -1.15801548244712e-16, 11.262,  !- X,Y,Z Vertex 2 {m}
  38.4539408823316, -1.15801548244712e-16, 11.262, !- X,Y,Z Vertex 3 {m}
  38.4539408823316, -7.13339215910998e-17, 12.3133880308431; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_935_05b5103e_Space HVAC Off Infiltration, !- Name
  Room_935_05b5103e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_935_05b5103e_Space HVAC On Infiltration, !- Name
  Room_935_05b5103e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_935_05b5103e Thermostat,           !- Name
  Room_935_05b5103e,                      !- Zone or ZoneList Name
  Room_935_05b5103e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_935_05b5103e Thermostat Schedule,  !- Name
  Room_935_05b5103e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_935_05b5103e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 3,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_935_05b5103e,                      !- Zone Name
  Room_935_05b5103e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_935_05b5103e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Room_935_05b5103e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_935_05b5103e Inlet Node List,      !- Name
  Node 140;                               !- Node Name 1

NodeList,
  Room_935_05b5103e Return Node List,     !- Name
  Node 141;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 4, !- Name
  Node 140,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
  Node 142,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 5,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 140,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 5,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 138,                               !- Water Inlet Node Name
  Node 139,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
  Node 140,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 3,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 229,                               !- Inlet Node Name
  Node 230,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_935_05b5103e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 3,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_935_05b5103e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_936_139a04aa,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1344.13282751597,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_936_139a04aa_Space,                !- Name
  Room_936_139a04aa,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_936_139a04aa..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_936_139a04aa,                      !- Zone Name
  Room_936_139a04aa_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_932_338e0515..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 3.5, !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.1608318748182, -1.17365813872895e-29, !- X,Y,Z Vertex 2 {m}
  38.4793408823316, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  38.4793408823316, -3.5527136788005e-15, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face0,               !- Building Surface Name
  Room_932_338e0515..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.6765523097932, 6.8027902810773, 2.8, !- X,Y,Z Vertex 1 {m}
  31.6765523097932, 6.8027902810773, 0.8, !- X,Y,Z Vertex 2 {m}
  33.347412660943, 5.13192951028638, 0.8, !- X,Y,Z Vertex 3 {m}
  33.347412660943, 5.13192951028638, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face0,               !- Building Surface Name
  Room_932_338e0515..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0634956685786, 4.41584632280456, 2.8, !- X,Y,Z Vertex 1 {m}
  34.0634956685786, 4.41584632280456, 0.8, !- X,Y,Z Vertex 2 {m}
  35.7343560197284, 2.74498555201364, 0.8, !- X,Y,Z Vertex 3 {m}
  35.7343560197284, 2.74498555201364, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face0,               !- Building Surface Name
  Room_932_338e0515..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.450439027364, 2.02890236453183, 2.8, !- X,Y,Z Vertex 1 {m}
  36.450439027364, 2.02890236453183, 0.8, !- X,Y,Z Vertex 2 {m}
  38.1212993785138, 0.358041593740897, 0.8, !- X,Y,Z Vertex 3 {m}
  38.1212993785138, 0.358041593740898, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_936_139a04aa..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_936_139a04aa,                      !- Zone Name
  Room_936_139a04aa_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_948_c1468e53..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 1 {m}
  31.3185224769213, 53.6303561251435, 0,  !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.1608318748182, 0,   !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185223602118, 53.1656608826402, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185223602118, 53.1656608826402, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185218155677, 50.9970830842917, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185218155677, 50.9970830842917, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185215821488, 50.0676925992852, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185215821488, 50.0676925992852, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185210375046, 47.8991148009367, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185210375046, 47.8991148009367, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185145795812, 22.18597804909, 2.8,  !- X,Y,Z Vertex 1 {m}
  31.3185145795812, 22.18597804909, 0.8,  !- X,Y,Z Vertex 2 {m}
  31.3185140349371, 20.0174002507415, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185140349371, 20.0174002507415, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185138015182, 19.088009765735, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185138015182, 19.088009765735, 0.8, !- X,Y,Z Vertex 2 {m}
  31.318513256874, 16.9194319673865, 0.8, !- X,Y,Z Vertex 3 {m}
  31.318513256874, 16.9194319673865, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185130234551, 15.99004148238, 2.8,  !- X,Y,Z Vertex 1 {m}
  31.3185130234551, 15.99004148238, 0.8,  !- X,Y,Z Vertex 2 {m}
  31.318512478811, 13.8214636840315, 0.8, !- X,Y,Z Vertex 3 {m}
  31.318512478811, 13.8214636840315, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185122453921, 12.892073199025, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185122453921, 12.892073199025, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185117007479, 10.7234954006765, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185117007479, 10.7234954006765, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.318511467329, 9.79410491566997, 2.8, !- X,Y,Z Vertex 1 {m}
  31.318511467329, 9.79410491566997, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185109226849, 7.62552711732146, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185109226849, 7.62552711732146, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185208040857, 46.9697243159302, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185208040857, 46.9697243159302, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185202594416, 44.8011465175817, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185202594416, 44.8011465175817, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185200260227, 43.8717560325752, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185200260227, 43.8717560325752, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185194813785, 41.7031782342267, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185194813785, 41.7031782342267, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185192479596, 40.7737877492201, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185192479596, 40.7737877492201, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185187033155, 38.6052099508716, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185187033155, 38.6052099508716, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185184698965, 37.6758194658651, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185184698965, 37.6758194658651, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185179252524, 35.5072416675166, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185179252524, 35.5072416675166, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185176918335, 34.5778511825101, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185176918335, 34.5778511825101, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185171471893, 32.4092733841616, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185171471893, 32.4092733841616, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185169137704, 31.4798828991551, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185169137704, 31.4798828991551, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185163691263, 29.3113051008066, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185163691263, 29.3113051008066, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185161357074, 28.3819146158001, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185161357074, 28.3819146158001, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185155910632, 26.2133368174516, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185155910632, 26.2133368174516, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185153576443, 25.2839463324451, 2.8, !- X,Y,Z Vertex 1 {m}
  31.3185153576443, 25.2839463324451, 0.8, !- X,Y,Z Vertex 2 {m}
  31.3185148130002, 23.1153685340965, 0.8, !- X,Y,Z Vertex 3 {m}
  31.3185148130002, 23.1153685340965, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_936_139a04aa..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_936_139a04aa,                      !- Zone Name
  Room_936_139a04aa_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_940_e91f38f3..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 0,  !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 0,  !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face2,               !- Building Surface Name
  Room_940_e91f38f3..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1213144665371, 60.4331429887562, 2.8, !- X,Y,Z Vertex 1 {m}
  38.1213144665371, 60.4331429887562, 0.8, !- X,Y,Z Vertex 2 {m}
  36.4504532761051, 58.7622830573426, 0.8, !- X,Y,Z Vertex 3 {m}
  36.4504532761051, 58.7622830573426, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face2,               !- Building Surface Name
  Room_940_e91f38f3..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7343699087772, 58.0462002295939, 2.8, !- X,Y,Z Vertex 1 {m}
  35.7343699087772, 58.0462002295939, 0.8, !- X,Y,Z Vertex 2 {m}
  34.0635087183452, 56.3753402981802, 0.8, !- X,Y,Z Vertex 3 {m}
  34.0635087183452, 56.3753402981802, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_936_139a04aa..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_936_139a04aa..Face2,               !- Building Surface Name
  Room_940_e91f38f3..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3474253510173, 55.6592574704315, 2.8, !- X,Y,Z Vertex 1 {m}
  33.3474253510173, 55.6592574704315, 0.8, !- X,Y,Z Vertex 2 {m}
  31.6765641605853, 53.9883975390178, 0.8, !- X,Y,Z Vertex 3 {m}
  31.6765641605853, 53.9883975390178, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_936_139a04aa..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_936_139a04aa,                      !- Zone Name
  Room_936_139a04aa_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_937_652f0117..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, -3.5527136788005e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_936_139a04aa..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_936_139a04aa,                      !- Zone Name
  Room_936_139a04aa_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 0,  !- X,Y,Z Vertex 1 {m}
  38.4793408823316, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.1608318748182, 0,   !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_936_139a04aa..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_936_139a04aa,                      !- Zone Name
  Room_936_139a04aa_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, -3.55271657976042e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, -2.90095992141056e-21, -2.2232752299255e-36, !- X,Y,Z Vertex 2 {m}
  38.4793561502011, 60.7911844026306, -2.2232752299255e-36, !- X,Y,Z Vertex 3 {m}
  38.4793561502011, 60.7911844026306, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_936_139a04aa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.4793408887109, 0.0253999999999956, 1.81287816368837, !- X,Y,Z Vertex 1 {m}
  38.4793408887109, 0.0253999999999956, 0.762, !- X,Y,Z Vertex 2 {m}
  38.4793561438218, 60.7657844026306, 0.762, !- X,Y,Z Vertex 3 {m}
  38.4793561438218, 60.7657844026306, 1.81287816368837; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_936_139a04aa_Space HVAC Off Infiltration, !- Name
  Room_936_139a04aa_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_936_139a04aa_Space HVAC On Infiltration, !- Name
  Room_936_139a04aa_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_936_139a04aa Thermostat,           !- Name
  Room_936_139a04aa,                      !- Zone or ZoneList Name
  Room_936_139a04aa Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 4,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_936_139a04aa Thermostat Schedule,  !- Name
  Room_936_139a04aa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_936_139a04aa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 4,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_936_139a04aa,                      !- Zone Name
  Room_936_139a04aa Equipment List,       !- Zone Conditioning Equipment List Name
  Room_936_139a04aa Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Room_936_139a04aa Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_936_139a04aa Inlet Node List,      !- Name
  Node 145;                               !- Node Name 1

NodeList,
  Room_936_139a04aa Return Node List,     !- Name
  Node 146;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 5, !- Name
  Node 145,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
  Node 147,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 145,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 143,                               !- Water Inlet Node Name
  Node 144,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
  Node 145,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 231,                               !- Inlet Node Name
  Node 232,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_936_139a04aa Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 4,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_936_139a04aa,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_937_652f0117,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1344.13282751597,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_937_652f0117_Space,                !- Name
  Room_937_652f0117,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_937_652f0117..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_937_652f0117,                      !- Zone Name
  Room_937_652f0117_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_936_139a04aa..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, 0, 3.5,               !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.1608318748182, 3.5, !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_937_652f0117..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_937_652f0117,                      !- Zone Name
  Room_937_652f0117_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_933_0d837c4f..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 7,  !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.1608318748182, 3.5, !- X,Y,Z Vertex 2 {m}
  38.4793408823316, -8.167494337032e-15, 3.5, !- X,Y,Z Vertex 3 {m}
  38.4793408823316, -7.6364608473165e-15, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face1,               !- Building Surface Name
  Room_933_0d837c4f..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.6765523097932, 6.80279028107729, 6.3, !- X,Y,Z Vertex 1 {m}
  31.6765523097932, 6.80279028107729, 4.3, !- X,Y,Z Vertex 2 {m}
  33.347412660943, 5.13192951028637, 4.3, !- X,Y,Z Vertex 3 {m}
  33.347412660943, 5.13192951028637, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face1,               !- Building Surface Name
  Room_933_0d837c4f..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0634956685786, 4.41584632280456, 6.3, !- X,Y,Z Vertex 1 {m}
  34.0634956685786, 4.41584632280456, 4.3, !- X,Y,Z Vertex 2 {m}
  35.7343560197284, 2.74498555201363, 4.3, !- X,Y,Z Vertex 3 {m}
  35.7343560197284, 2.74498555201363, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face1,               !- Building Surface Name
  Room_933_0d837c4f..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.450439027364, 2.02890236453182, 6.3, !- X,Y,Z Vertex 1 {m}
  36.450439027364, 2.02890236453182, 4.3, !- X,Y,Z Vertex 2 {m}
  38.1212993785138, 0.358041593740893, 4.3, !- X,Y,Z Vertex 3 {m}
  38.1212993785138, 0.35804159374089, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_937_652f0117..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_937_652f0117,                      !- Zone Name
  Room_937_652f0117_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_949_5326f31a..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185224769213, 53.6303561251435, 7,  !- X,Y,Z Vertex 1 {m}
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.1608318748182, 3.5, !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185223602118, 53.1656608826402, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185223602118, 53.1656608826402, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185218155677, 50.9970830842917, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185218155677, 50.9970830842917, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185215821488, 50.0676925992852, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185215821488, 50.0676925992852, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185210375046, 47.8991148009367, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185210375046, 47.8991148009367, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185145795812, 22.18597804909, 6.3,  !- X,Y,Z Vertex 1 {m}
  31.3185145795812, 22.18597804909, 4.3,  !- X,Y,Z Vertex 2 {m}
  31.3185140349371, 20.0174002507415, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185140349371, 20.0174002507415, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185138015182, 19.088009765735, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185138015182, 19.088009765735, 4.3, !- X,Y,Z Vertex 2 {m}
  31.318513256874, 16.9194319673865, 4.3, !- X,Y,Z Vertex 3 {m}
  31.318513256874, 16.9194319673865, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185130234551, 15.99004148238, 6.3,  !- X,Y,Z Vertex 1 {m}
  31.3185130234551, 15.99004148238, 4.3,  !- X,Y,Z Vertex 2 {m}
  31.318512478811, 13.8214636840315, 4.3, !- X,Y,Z Vertex 3 {m}
  31.318512478811, 13.8214636840315, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185122453921, 12.892073199025, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185122453921, 12.892073199025, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185117007479, 10.7234954006765, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185117007479, 10.7234954006765, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.318511467329, 9.79410491566997, 6.3, !- X,Y,Z Vertex 1 {m}
  31.318511467329, 9.79410491566997, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185109226849, 7.62552711732146, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185109226849, 7.62552711732146, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185208040857, 46.9697243159302, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185208040857, 46.9697243159302, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185202594416, 44.8011465175817, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185202594416, 44.8011465175817, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185200260227, 43.8717560325752, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185200260227, 43.8717560325752, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185194813785, 41.7031782342267, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185194813785, 41.7031782342267, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185192479596, 40.7737877492201, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185192479596, 40.7737877492201, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185187033155, 38.6052099508716, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185187033155, 38.6052099508716, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185184698965, 37.6758194658651, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185184698965, 37.6758194658651, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185179252524, 35.5072416675166, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185179252524, 35.5072416675166, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185176918335, 34.5778511825101, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185176918335, 34.5778511825101, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185171471893, 32.4092733841616, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185171471893, 32.4092733841616, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185169137704, 31.4798828991551, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185169137704, 31.4798828991551, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185163691263, 29.3113051008066, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185163691263, 29.3113051008066, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185161357074, 28.3819146158001, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185161357074, 28.3819146158001, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185155910632, 26.2133368174516, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185155910632, 26.2133368174516, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185153576443, 25.2839463324451, 6.3, !- X,Y,Z Vertex 1 {m}
  31.3185153576443, 25.2839463324451, 4.3, !- X,Y,Z Vertex 2 {m}
  31.3185148130002, 23.1153685340965, 4.3, !- X,Y,Z Vertex 3 {m}
  31.3185148130002, 23.1153685340965, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_937_652f0117..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_937_652f0117,                      !- Zone Name
  Room_937_652f0117_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_941_7fd53b9e..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 7,  !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face3,               !- Building Surface Name
  Room_941_7fd53b9e..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1213144665371, 60.4331429887562, 6.3, !- X,Y,Z Vertex 1 {m}
  38.1213144665371, 60.4331429887562, 4.3, !- X,Y,Z Vertex 2 {m}
  36.4504532761051, 58.7622830573426, 4.3, !- X,Y,Z Vertex 3 {m}
  36.4504532761051, 58.7622830573426, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face3,               !- Building Surface Name
  Room_941_7fd53b9e..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7343699087772, 58.0462002295939, 6.3, !- X,Y,Z Vertex 1 {m}
  35.7343699087772, 58.0462002295939, 4.3, !- X,Y,Z Vertex 2 {m}
  34.0635087183452, 56.3753402981802, 4.3, !- X,Y,Z Vertex 3 {m}
  34.0635087183452, 56.3753402981802, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_937_652f0117..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_937_652f0117..Face3,               !- Building Surface Name
  Room_941_7fd53b9e..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3474253510173, 55.6592574704315, 6.3, !- X,Y,Z Vertex 1 {m}
  33.3474253510173, 55.6592574704315, 4.3, !- X,Y,Z Vertex 2 {m}
  31.6765641605853, 53.9883975390178, 4.3, !- X,Y,Z Vertex 3 {m}
  31.6765641605853, 53.9883975390178, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_937_652f0117..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_937_652f0117,                      !- Zone Name
  Room_937_652f0117_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_938_73125b5b..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, -3.5527136788005e-15, 7, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 7,  !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 7,  !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_937_652f0117..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_937_652f0117,                      !- Zone Name
  Room_937_652f0117_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, -3.55271657976042e-15, 7, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, -2.90095992141056e-21, 3.5, !- X,Y,Z Vertex 2 {m}
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 3 {m}
  38.4793561502011, 60.7911844026306, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_937_652f0117..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.4793408887109, 0.0253999999999956, 5.31287816368837, !- X,Y,Z Vertex 1 {m}
  38.4793408887109, 0.0253999999999956, 4.262, !- X,Y,Z Vertex 2 {m}
  38.4793561438218, 60.7657844026306, 4.262, !- X,Y,Z Vertex 3 {m}
  38.4793561438218, 60.7657844026306, 5.31287816368837; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_937_652f0117_Space HVAC Off Infiltration, !- Name
  Room_937_652f0117_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_937_652f0117_Space HVAC On Infiltration, !- Name
  Room_937_652f0117_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_937_652f0117 Thermostat,           !- Name
  Room_937_652f0117,                      !- Zone or ZoneList Name
  Room_937_652f0117 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_937_652f0117 Thermostat Schedule,  !- Name
  Room_937_652f0117 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_937_652f0117 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 5,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_937_652f0117,                      !- Zone Name
  Room_937_652f0117 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_937_652f0117 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_937_652f0117 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_937_652f0117 Inlet Node List,      !- Name
  Node 150;                               !- Node Name 1

NodeList,
  Room_937_652f0117 Return Node List,     !- Name
  Node 151;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 6, !- Name
  Node 150,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
  Node 152,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 7,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 150,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 148,                               !- Water Inlet Node Name
  Node 149,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
  Node 150,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 233,                               !- Inlet Node Name
  Node 234,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_937_652f0117 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 5,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_937_652f0117,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_938_73125b5b,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1344.13282751598,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_938_73125b5b_Space,                !- Name
  Room_938_73125b5b,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_938_73125b5b..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_938_73125b5b,                      !- Zone Name
  Room_938_73125b5b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_937_652f0117..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 7,  !- X,Y,Z Vertex 1 {m}
  38.4793408823316, 0, 7,                 !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.1608318748182, 7,   !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_938_73125b5b..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_938_73125b5b,                      !- Zone Name
  Room_938_73125b5b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_934_c6c3bd1c..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.16083187481821, 10.5, !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.1608318748182, 7,   !- X,Y,Z Vertex 2 {m}
  38.4793408823316, 0, 7,                 !- X,Y,Z Vertex 3 {m}
  38.4793408823316, -3.5527136788005e-15, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face1,               !- Building Surface Name
  Room_934_c6c3bd1c..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.6765523097932, 6.80279028107729, 9.8, !- X,Y,Z Vertex 1 {m}
  31.6765523097932, 6.80279028107729, 7.8, !- X,Y,Z Vertex 2 {m}
  33.347412660943, 5.13192951028637, 7.8, !- X,Y,Z Vertex 3 {m}
  33.347412660943, 5.13192951028637, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face1,               !- Building Surface Name
  Room_934_c6c3bd1c..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0634956685786, 4.41584632280456, 9.8, !- X,Y,Z Vertex 1 {m}
  34.0634956685786, 4.41584632280456, 7.8, !- X,Y,Z Vertex 2 {m}
  35.7343560197284, 2.74498555201363, 7.8, !- X,Y,Z Vertex 3 {m}
  35.7343560197284, 2.74498555201363, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face1,               !- Building Surface Name
  Room_934_c6c3bd1c..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.450439027364, 2.02890236453182, 9.8, !- X,Y,Z Vertex 1 {m}
  36.450439027364, 2.02890236453182, 7.8, !- X,Y,Z Vertex 2 {m}
  38.1212993785138, 0.358041593740893, 7.8, !- X,Y,Z Vertex 3 {m}
  38.1212993785138, 0.35804159374089, 9.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_938_73125b5b..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_938_73125b5b,                      !- Zone Name
  Room_938_73125b5b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_950_b16b944c..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185224769213, 53.6303561251435, 10.5, !- X,Y,Z Vertex 1 {m}
  31.3185224769213, 53.6303561251435, 7,  !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.1608318748182, 7,   !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185223602118, 53.1656608826402, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185223602118, 53.1656608826402, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185218155677, 50.9970830842917, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185218155677, 50.9970830842917, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185215821488, 50.0676925992852, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185215821488, 50.0676925992852, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185210375046, 47.8991148009367, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185210375046, 47.8991148009367, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185145795812, 22.18597804909, 9.8,  !- X,Y,Z Vertex 1 {m}
  31.3185145795812, 22.18597804909, 7.8,  !- X,Y,Z Vertex 2 {m}
  31.3185140349371, 20.0174002507415, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185140349371, 20.0174002507415, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185138015182, 19.088009765735, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185138015182, 19.088009765735, 7.8, !- X,Y,Z Vertex 2 {m}
  31.318513256874, 16.9194319673865, 7.8, !- X,Y,Z Vertex 3 {m}
  31.318513256874, 16.9194319673865, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185130234551, 15.99004148238, 9.8,  !- X,Y,Z Vertex 1 {m}
  31.3185130234551, 15.99004148238, 7.8,  !- X,Y,Z Vertex 2 {m}
  31.318512478811, 13.8214636840315, 7.8, !- X,Y,Z Vertex 3 {m}
  31.318512478811, 13.8214636840315, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185122453921, 12.892073199025, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185122453921, 12.892073199025, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185117007479, 10.7234954006765, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185117007479, 10.7234954006765, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.318511467329, 9.79410491566997, 9.8, !- X,Y,Z Vertex 1 {m}
  31.318511467329, 9.79410491566997, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185109226849, 7.62552711732146, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185109226849, 7.62552711732146, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185208040857, 46.9697243159302, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185208040857, 46.9697243159302, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185202594416, 44.8011465175817, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185202594416, 44.8011465175817, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185200260227, 43.8717560325752, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185200260227, 43.8717560325752, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185194813785, 41.7031782342267, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185194813785, 41.7031782342267, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185192479596, 40.7737877492201, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185192479596, 40.7737877492201, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185187033155, 38.6052099508716, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185187033155, 38.6052099508716, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185184698965, 37.6758194658651, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185184698965, 37.6758194658651, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185179252524, 35.5072416675166, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185179252524, 35.5072416675166, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185176918335, 34.5778511825101, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185176918335, 34.5778511825101, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185171471893, 32.4092733841616, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185171471893, 32.4092733841616, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185169137704, 31.4798828991551, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185169137704, 31.4798828991551, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185163691263, 29.3113051008066, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185163691263, 29.3113051008066, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185161357074, 28.3819146158001, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185161357074, 28.3819146158001, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185155910632, 26.2133368174516, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185155910632, 26.2133368174516, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face2,               !- Building Surface Name
  Room_950_b16b944c..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185153576443, 25.2839463324451, 9.8, !- X,Y,Z Vertex 1 {m}
  31.3185153576443, 25.2839463324451, 7.8, !- X,Y,Z Vertex 2 {m}
  31.3185148130002, 23.1153685340965, 7.8, !- X,Y,Z Vertex 3 {m}
  31.3185148130002, 23.1153685340965, 9.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_938_73125b5b..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_938_73125b5b,                      !- Zone Name
  Room_938_73125b5b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_942_7353dfed..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 10.5, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 7,  !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 7,  !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face3,               !- Building Surface Name
  Room_942_7353dfed..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1213144665371, 60.4331429887562, 9.8, !- X,Y,Z Vertex 1 {m}
  38.1213144665371, 60.4331429887562, 7.8, !- X,Y,Z Vertex 2 {m}
  36.4504532761051, 58.7622830573426, 7.8, !- X,Y,Z Vertex 3 {m}
  36.4504532761051, 58.7622830573426, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face3,               !- Building Surface Name
  Room_942_7353dfed..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7343699087772, 58.0462002295939, 9.8, !- X,Y,Z Vertex 1 {m}
  35.7343699087772, 58.0462002295939, 7.8, !- X,Y,Z Vertex 2 {m}
  34.0635087183452, 56.3753402981802, 7.8, !- X,Y,Z Vertex 3 {m}
  34.0635087183452, 56.3753402981802, 9.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_938_73125b5b..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_938_73125b5b..Face3,               !- Building Surface Name
  Room_942_7353dfed..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3474253510173, 55.6592574704315, 9.8, !- X,Y,Z Vertex 1 {m}
  33.3474253510173, 55.6592574704315, 7.8, !- X,Y,Z Vertex 2 {m}
  31.6765641605853, 53.9883975390178, 7.8, !- X,Y,Z Vertex 3 {m}
  31.6765641605853, 53.9883975390178, 9.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_938_73125b5b..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_938_73125b5b,                      !- Zone Name
  Room_938_73125b5b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_939_ebb2d073..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, -3.5527136788005e-15, 10.5, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 10.5, !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 10.5, !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.16083187481821, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_938_73125b5b..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_938_73125b5b,                      !- Zone Name
  Room_938_73125b5b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, -3.55271657976042e-15, 10.5, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, -2.90095992141056e-21, 7, !- X,Y,Z Vertex 2 {m}
  38.4793561502011, 60.7911844026306, 7,  !- X,Y,Z Vertex 3 {m}
  38.4793561502011, 60.7911844026306, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_938_73125b5b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.4793408887109, 0.0253999999999956, 8.81287816368837, !- X,Y,Z Vertex 1 {m}
  38.4793408887109, 0.0253999999999956, 7.762, !- X,Y,Z Vertex 2 {m}
  38.4793561438218, 60.7657844026306, 7.762, !- X,Y,Z Vertex 3 {m}
  38.4793561438218, 60.7657844026306, 8.81287816368837; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_938_73125b5b_Space HVAC Off Infiltration, !- Name
  Room_938_73125b5b_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_938_73125b5b_Space HVAC On Infiltration, !- Name
  Room_938_73125b5b_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_938_73125b5b Thermostat,           !- Name
  Room_938_73125b5b,                      !- Zone or ZoneList Name
  Room_938_73125b5b Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_938_73125b5b Thermostat Schedule,  !- Name
  Room_938_73125b5b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_938_73125b5b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 6,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_938_73125b5b,                      !- Zone Name
  Room_938_73125b5b Equipment List,       !- Zone Conditioning Equipment List Name
  Room_938_73125b5b Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_938_73125b5b Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_938_73125b5b Inlet Node List,      !- Name
  Node 155;                               !- Node Name 1

NodeList,
  Room_938_73125b5b Return Node List,     !- Name
  Node 156;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 7, !- Name
  Node 155,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
  Node 157,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 8,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 155,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 8,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 153,                               !- Water Inlet Node Name
  Node 154,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 235,                               !- Inlet Node Name
  Node 236,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_938_73125b5b Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 6,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_938_73125b5b,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_939_ebb2d073,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1344.13282751597,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_939_ebb2d073_Space,                !- Name
  Room_939_ebb2d073,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_939_ebb2d073..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_939_ebb2d073,                      !- Zone Name
  Room_939_ebb2d073_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_938_73125b5b..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 10.5, !- X,Y,Z Vertex 1 {m}
  38.4793408823316, 0, 10.5,              !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.1608318748182, 10.5, !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_939_ebb2d073..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_939_ebb2d073,                      !- Zone Name
  Room_939_ebb2d073_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_935_05b5103e..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185108059754, 7.1608318748182, 14,  !- X,Y,Z Vertex 1 {m}
  31.3185108059754, 7.1608318748182, 10.5, !- X,Y,Z Vertex 2 {m}
  38.4793408823316, 0, 10.5,              !- X,Y,Z Vertex 3 {m}
  38.4793408823316, 0, 14;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face1,               !- Building Surface Name
  Room_935_05b5103e..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.6765523097932, 6.80279028107729, 13.3, !- X,Y,Z Vertex 1 {m}
  31.6765523097932, 6.80279028107729, 11.3, !- X,Y,Z Vertex 2 {m}
  33.347412660943, 5.13192951028638, 11.3, !- X,Y,Z Vertex 3 {m}
  33.347412660943, 5.13192951028638, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face1,               !- Building Surface Name
  Room_935_05b5103e..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0634956685786, 4.41584632280456, 13.3, !- X,Y,Z Vertex 1 {m}
  34.0634956685786, 4.41584632280456, 11.3, !- X,Y,Z Vertex 2 {m}
  35.7343560197284, 2.74498555201363, 11.3, !- X,Y,Z Vertex 3 {m}
  35.7343560197284, 2.74498555201363, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face1,               !- Building Surface Name
  Room_935_05b5103e..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.450439027364, 2.02890236453183, 13.3, !- X,Y,Z Vertex 1 {m}
  36.450439027364, 2.02890236453183, 11.3, !- X,Y,Z Vertex 2 {m}
  38.1212993785138, 0.358041593740909, 11.3, !- X,Y,Z Vertex 3 {m}
  38.1212993785138, 0.358041593740909, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_939_ebb2d073..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_939_ebb2d073,                      !- Zone Name
  Room_939_ebb2d073_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_951_72bf49cd..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185224769213, 53.6303561251435, 14, !- X,Y,Z Vertex 1 {m}
  31.3185224769213, 53.6303561251435, 10.5, !- X,Y,Z Vertex 2 {m}
  31.3185108059754, 7.1608318748182, 10.5, !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.1608318748182, 14;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185223602118, 53.1656608826402, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185223602118, 53.1656608826402, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185218155677, 50.9970830842917, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185218155677, 50.9970830842917, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185215821488, 50.0676925992852, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185215821488, 50.0676925992852, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185210375046, 47.8991148009367, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185210375046, 47.8991148009367, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185145795812, 22.18597804909, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185145795812, 22.18597804909, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185140349371, 20.0174002507415, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185140349371, 20.0174002507415, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185138015182, 19.088009765735, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185138015182, 19.088009765735, 11.3, !- X,Y,Z Vertex 2 {m}
  31.318513256874, 16.9194319673865, 11.3, !- X,Y,Z Vertex 3 {m}
  31.318513256874, 16.9194319673865, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185130234551, 15.99004148238, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185130234551, 15.99004148238, 11.3, !- X,Y,Z Vertex 2 {m}
  31.318512478811, 13.8214636840315, 11.3, !- X,Y,Z Vertex 3 {m}
  31.318512478811, 13.8214636840315, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185122453921, 12.892073199025, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185122453921, 12.892073199025, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185117007479, 10.7234954006765, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185117007479, 10.7234954006765, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.318511467329, 9.79410491566997, 13.3, !- X,Y,Z Vertex 1 {m}
  31.318511467329, 9.79410491566997, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185109226849, 7.62552711732146, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185109226849, 7.62552711732146, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185208040857, 46.9697243159302, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185208040857, 46.9697243159302, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185202594416, 44.8011465175817, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185202594416, 44.8011465175817, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185200260227, 43.8717560325752, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185200260227, 43.8717560325752, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185194813785, 41.7031782342267, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185194813785, 41.7031782342267, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185192479596, 40.7737877492201, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185192479596, 40.7737877492201, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185187033155, 38.6052099508716, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185187033155, 38.6052099508716, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185184698965, 37.6758194658651, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185184698965, 37.6758194658651, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185179252524, 35.5072416675166, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185179252524, 35.5072416675166, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185176918335, 34.5778511825101, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185176918335, 34.5778511825101, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185171471893, 32.4092733841616, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185171471893, 32.4092733841616, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185169137704, 31.4798828991551, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185169137704, 31.4798828991551, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185163691263, 29.3113051008066, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185163691263, 29.3113051008066, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185161357074, 28.3819146158001, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185161357074, 28.3819146158001, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185155910632, 26.2133368174516, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185155910632, 26.2133368174516, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face2,               !- Building Surface Name
  Room_951_72bf49cd..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3185153576443, 25.2839463324451, 13.3, !- X,Y,Z Vertex 1 {m}
  31.3185153576443, 25.2839463324451, 11.3, !- X,Y,Z Vertex 2 {m}
  31.3185148130002, 23.1153685340965, 11.3, !- X,Y,Z Vertex 3 {m}
  31.3185148130002, 23.1153685340965, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_939_ebb2d073..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_939_ebb2d073,                      !- Zone Name
  Room_939_ebb2d073_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_943_3987c871..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 14, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 10.5, !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 10.5, !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face3,               !- Building Surface Name
  Room_943_3987c871..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1213144665371, 60.4331429887562, 13.3, !- X,Y,Z Vertex 1 {m}
  38.1213144665371, 60.4331429887562, 11.3, !- X,Y,Z Vertex 2 {m}
  36.4504532761051, 58.7622830573426, 11.3, !- X,Y,Z Vertex 3 {m}
  36.4504532761051, 58.7622830573426, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face3,               !- Building Surface Name
  Room_943_3987c871..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7343699087772, 58.0462002295939, 13.3, !- X,Y,Z Vertex 1 {m}
  35.7343699087772, 58.0462002295939, 11.3, !- X,Y,Z Vertex 2 {m}
  34.0635087183452, 56.3753402981802, 11.3, !- X,Y,Z Vertex 3 {m}
  34.0635087183452, 56.3753402981802, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_939_ebb2d073..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_939_ebb2d073..Face3,               !- Building Surface Name
  Room_943_3987c871..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3474253510173, 55.6592574704315, 13.3, !- X,Y,Z Vertex 1 {m}
  33.3474253510173, 55.6592574704315, 11.3, !- X,Y,Z Vertex 2 {m}
  31.6765641605853, 53.9883975390178, 11.3, !- X,Y,Z Vertex 3 {m}
  31.6765641605853, 53.9883975390178, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_939_ebb2d073..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_939_ebb2d073,                      !- Zone Name
  Room_939_ebb2d073_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, 0, 14,                !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 14, !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 14, !- X,Y,Z Vertex 3 {m}
  31.3185108059754, 7.1608318748182, 14;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_939_ebb2d073..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_939_ebb2d073,                      !- Zone Name
  Room_939_ebb2d073_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793408823316, 0, 14,                !- X,Y,Z Vertex 1 {m}
  38.4793408823316, 0, 10.5,              !- X,Y,Z Vertex 2 {m}
  38.4793561502011, 60.7911844026306, 10.5, !- X,Y,Z Vertex 3 {m}
  38.4793561502011, 60.7911844026306, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_939_ebb2d073..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.4793408887109, 0.0253999999999992, 12.3128781636884, !- X,Y,Z Vertex 1 {m}
  38.4793408887109, 0.0253999999999992, 11.262, !- X,Y,Z Vertex 2 {m}
  38.4793561438218, 60.7657844026306, 11.262, !- X,Y,Z Vertex 3 {m}
  38.4793561438218, 60.7657844026306, 12.3128781636884; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_939_ebb2d073_Space HVAC Off Infiltration, !- Name
  Room_939_ebb2d073_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_939_ebb2d073_Space HVAC On Infiltration, !- Name
  Room_939_ebb2d073_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_939_ebb2d073 Thermostat,           !- Name
  Room_939_ebb2d073,                      !- Zone or ZoneList Name
  Room_939_ebb2d073 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_939_ebb2d073 Thermostat Schedule,  !- Name
  Room_939_ebb2d073 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_939_ebb2d073 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 7,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_939_ebb2d073,                      !- Zone Name
  Room_939_ebb2d073 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_939_ebb2d073 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_939_ebb2d073 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_939_ebb2d073 Inlet Node List,      !- Name
  Node 160;                               !- Node Name 1

NodeList,
  Room_939_ebb2d073 Return Node List,     !- Name
  Node 161;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 8, !- Name
  Node 160,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
  Node 162,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 9,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 160,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 9,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 158,                               !- Water Inlet Node Name
  Node 159,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
  Node 160,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 7,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 237,                               !- Inlet Node Name
  Node 238,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_939_ebb2d073 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 7,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_939_ebb2d073,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_940_e91f38f3,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  784.933021445814,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_940_e91f38f3_Space,                !- Name
  Room_940_e91f38f3,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_940_e91f38f3..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_940_e91f38f3,                      !- Zone Name
  Room_940_e91f38f3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_936_139a04aa..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 1 {m}
  31.3185224769213, 53.6303561251435, 0,  !- X,Y,Z Vertex 2 {m}
  38.4793561502011, 60.7911844026306, 0,  !- X,Y,Z Vertex 3 {m}
  38.4793561502011, 60.7911844026306, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face0,               !- Building Surface Name
  Room_936_139a04aa..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.6765641605853, 53.9883975390178, 2.8, !- X,Y,Z Vertex 1 {m}
  31.6765641605853, 53.9883975390178, 0.8, !- X,Y,Z Vertex 2 {m}
  33.3474253510173, 55.6592574704315, 0.8, !- X,Y,Z Vertex 3 {m}
  33.3474253510173, 55.6592574704315, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face0,               !- Building Surface Name
  Room_936_139a04aa..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0635087183452, 56.3753402981802, 2.8, !- X,Y,Z Vertex 1 {m}
  34.0635087183452, 56.3753402981802, 0.8, !- X,Y,Z Vertex 2 {m}
  35.7343699087772, 58.0462002295939, 0.8, !- X,Y,Z Vertex 3 {m}
  35.7343699087772, 58.0462002295939, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face0,               !- Building Surface Name
  Room_936_139a04aa..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.4504532761051, 58.7622830573426, 2.8, !- X,Y,Z Vertex 1 {m}
  36.4504532761051, 58.7622830573426, 0.8, !- X,Y,Z Vertex 2 {m}
  38.1213144665371, 60.4331429887562, 0.8, !- X,Y,Z Vertex 3 {m}
  38.1213144665371, 60.4331429887562, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_940_e91f38f3..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_940_e91f38f3,                      !- Zone Name
  Room_940_e91f38f3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_948_c1468e53..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16084534643348, 53.6303682610467, 3.5, !- X,Y,Z Vertex 1 {m}
  7.16084534643348, 53.6303682610467, 0,  !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 0,  !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.61380179263012, 53.6303680334985, 2.8, !- X,Y,Z Vertex 1 {m}
  7.61380179263012, 53.6303680334985, 0.8, !- X,Y,Z Vertex 2 {m}
  9.72759854154781, 53.630366971607, 0.8, !- X,Y,Z Vertex 3 {m}
  9.72759854154781, 53.630366971607, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6335114339411, 53.6303665165106, 2.8, !- X,Y,Z Vertex 1 {m}
  10.6335114339411, 53.6303665165106, 0.8, !- X,Y,Z Vertex 2 {m}
  12.7473081828588, 53.6303654546191, 0.8, !- X,Y,Z Vertex 3 {m}
  12.7473081828588, 53.6303654546191, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6532210752521, 53.6303649995227, 2.8, !- X,Y,Z Vertex 1 {m}
  13.6532210752521, 53.6303649995227, 0.8, !- X,Y,Z Vertex 2 {m}
  15.7670178241698, 53.6303639376312, 0.8, !- X,Y,Z Vertex 3 {m}
  15.7670178241698, 53.6303639376312, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.6729307165631, 53.6303634825348, 2.8, !- X,Y,Z Vertex 1 {m}
  16.6729307165631, 53.6303634825348, 0.8, !- X,Y,Z Vertex 2 {m}
  18.7867274654808, 53.6303624206433, 0.8, !- X,Y,Z Vertex 3 {m}
  18.7867274654808, 53.6303624206433, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.6926403578741, 53.6303619655469, 2.8, !- X,Y,Z Vertex 1 {m}
  19.6926403578741, 53.6303619655469, 0.8, !- X,Y,Z Vertex 2 {m}
  21.8064371067917, 53.6303609036554, 0.8, !- X,Y,Z Vertex 3 {m}
  21.8064371067917, 53.6303609036554, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.712349999185, 53.630360448559, 2.8,  !- X,Y,Z Vertex 1 {m}
  22.712349999185, 53.630360448559, 0.8,  !- X,Y,Z Vertex 2 {m}
  24.8261467481027, 53.6303593866675, 0.8, !- X,Y,Z Vertex 3 {m}
  24.8261467481027, 53.6303593866675, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.732059640496, 53.6303589315711, 2.8, !- X,Y,Z Vertex 1 {m}
  25.732059640496, 53.6303589315711, 0.8, !- X,Y,Z Vertex 2 {m}
  27.8458563894137, 53.6303578696796, 0.8, !- X,Y,Z Vertex 3 {m}
  27.8458563894137, 53.6303578696796, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face1,               !- Building Surface Name
  Room_948_c1468e53..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.751769281807, 53.6303574145832, 2.8, !- X,Y,Z Vertex 1 {m}
  28.751769281807, 53.6303574145832, 0.8, !- X,Y,Z Vertex 2 {m}
  30.8655660307247, 53.6303563526917, 0.8, !- X,Y,Z Vertex 3 {m}
  30.8655660307247, 53.6303563526917, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_940_e91f38f3..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_940_e91f38f3,                      !- Zone Name
  Room_940_e91f38f3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_944_de1d41fc..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52703723911054e-05, 60.791203733196, 3.5, !- X,Y,Z Vertex 1 {m}
  1.52703723911054e-05, 60.791203733196, 0, !- X,Y,Z Vertex 2 {m}
  7.16084534643348, 53.6303682610467, 0,  !- X,Y,Z Vertex 3 {m}
  7.16084534643348, 53.6303682610467, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face2,               !- Building Surface Name
  Room_944_de1d41fc..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.358056774175389, 60.4331619595886, 2.8, !- X,Y,Z Vertex 1 {m}
  0.358056774175389, 60.4331619595886, 0.8, !- X,Y,Z Vertex 2 {m}
  2.02891712525635, 58.7623003494204, 0.8, !- X,Y,Z Vertex 3 {m}
  2.02891712525635, 58.7623003494204, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face2,               !- Building Surface Name
  Room_944_de1d41fc..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.74500013286242, 58.0462168022055, 2.8, !- X,Y,Z Vertex 1 {m}
  2.74500013286242, 58.0462168022055, 0.8, !- X,Y,Z Vertex 2 {m}
  4.41586048394337, 56.3753551920373, 0.8, !- X,Y,Z Vertex 3 {m}
  4.41586048394337, 56.3753551920373, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_940_e91f38f3..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_940_e91f38f3..Face2,               !- Building Surface Name
  Room_944_de1d41fc..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.13194349154945, 55.6592716448224, 2.8, !- X,Y,Z Vertex 1 {m}
  5.13194349154945, 55.6592716448224, 0.8, !- X,Y,Z Vertex 2 {m}
  6.80280384263039, 53.9884100346542, 0.8, !- X,Y,Z Vertex 3 {m}
  6.80280384263039, 53.9884100346542, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_940_e91f38f3..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_940_e91f38f3,                      !- Zone Name
  Room_940_e91f38f3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_941_7fd53b9e..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 2 {m}
  1.52703723870218e-05, 60.791203733196, 3.5, !- X,Y,Z Vertex 3 {m}
  7.16084534643348, 53.6303682610467, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_940_e91f38f3..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_940_e91f38f3,                      !- Zone Name
  Room_940_e91f38f3_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52703723870218e-05, 60.791203733196, 0, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 0,  !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 0,  !- X,Y,Z Vertex 3 {m}
  7.16084534643348, 53.6303682610467, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_940_e91f38f3..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_940_e91f38f3,                      !- Zone Name
  Room_940_e91f38f3_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 0,  !- X,Y,Z Vertex 2 {m}
  1.52703723870218e-05, 60.791203733196, 0, !- X,Y,Z Vertex 3 {m}
  1.52703723870218e-05, 60.791203733196, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_940_e91f38f3..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.4539561502011, 60.7911844153906, 1.81338803084319, !- X,Y,Z Vertex 1 {m}
  38.4539561502011, 60.7911844153906, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254152703723918, 60.791203720436, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254152703723918, 60.791203720436, 1.81338803084319; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_940_e91f38f3_Space HVAC Off Infiltration, !- Name
  Room_940_e91f38f3_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_940_e91f38f3_Space HVAC On Infiltration, !- Name
  Room_940_e91f38f3_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_940_e91f38f3 Thermostat,           !- Name
  Room_940_e91f38f3,                      !- Zone or ZoneList Name
  Room_940_e91f38f3 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 8,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_940_e91f38f3 Thermostat Schedule,  !- Name
  Room_940_e91f38f3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_940_e91f38f3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 8,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_940_e91f38f3,                      !- Zone Name
  Room_940_e91f38f3 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_940_e91f38f3 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Room_940_e91f38f3 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_940_e91f38f3 Inlet Node List,      !- Name
  Node 165;                               !- Node Name 1

NodeList,
  Room_940_e91f38f3 Return Node List,     !- Name
  Node 166;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 9, !- Name
  Node 165,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
  Node 167,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 10,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 165,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 10,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 163,                               !- Water Inlet Node Name
  Node 164,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
  Node 165,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 8,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 239,                               !- Inlet Node Name
  Node 240,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_940_e91f38f3 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 8,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_940_e91f38f3,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_941_7fd53b9e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  784.933021445813,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_941_7fd53b9e_Space,                !- Name
  Room_941_7fd53b9e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_941_7fd53b9e..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_941_7fd53b9e,                      !- Zone Name
  Room_941_7fd53b9e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_940_e91f38f3..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52703723852454e-05, 60.791203733196, 3.5, !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 3 {m}
  7.16084534643348, 53.6303682610467, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_941_7fd53b9e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_941_7fd53b9e,                      !- Zone Name
  Room_941_7fd53b9e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_937_652f0117..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185224769213, 53.6303561251435, 7,  !- X,Y,Z Vertex 1 {m}
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 2 {m}
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 3 {m}
  38.4793561502011, 60.7911844026306, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face1,               !- Building Surface Name
  Room_937_652f0117..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.6765641605853, 53.9883975390178, 6.3, !- X,Y,Z Vertex 1 {m}
  31.6765641605853, 53.9883975390178, 4.3, !- X,Y,Z Vertex 2 {m}
  33.3474253510173, 55.6592574704315, 4.3, !- X,Y,Z Vertex 3 {m}
  33.3474253510173, 55.6592574704315, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face1,               !- Building Surface Name
  Room_937_652f0117..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0635087183452, 56.3753402981802, 6.3, !- X,Y,Z Vertex 1 {m}
  34.0635087183452, 56.3753402981802, 4.3, !- X,Y,Z Vertex 2 {m}
  35.7343699087772, 58.0462002295939, 4.3, !- X,Y,Z Vertex 3 {m}
  35.7343699087772, 58.0462002295939, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face1,               !- Building Surface Name
  Room_937_652f0117..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.4504532761051, 58.7622830573426, 6.3, !- X,Y,Z Vertex 1 {m}
  36.4504532761051, 58.7622830573426, 4.3, !- X,Y,Z Vertex 2 {m}
  38.1213144665371, 60.4331429887562, 4.3, !- X,Y,Z Vertex 3 {m}
  38.1213144665371, 60.4331429887562, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_941_7fd53b9e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_941_7fd53b9e,                      !- Zone Name
  Room_941_7fd53b9e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_949_5326f31a..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16084534643348, 53.6303682610467, 7,  !- X,Y,Z Vertex 1 {m}
  7.16084534643348, 53.6303682610467, 3.5, !- X,Y,Z Vertex 2 {m}
  31.3185224769213, 53.6303561251435, 3.5, !- X,Y,Z Vertex 3 {m}
  31.3185224769213, 53.6303561251435, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.61380179263012, 53.6303680334985, 6.3, !- X,Y,Z Vertex 1 {m}
  7.61380179263012, 53.6303680334985, 4.3, !- X,Y,Z Vertex 2 {m}
  9.72759854154781, 53.630366971607, 4.3, !- X,Y,Z Vertex 3 {m}
  9.72759854154781, 53.630366971607, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6335114339411, 53.6303665165106, 6.3, !- X,Y,Z Vertex 1 {m}
  10.6335114339411, 53.6303665165106, 4.3, !- X,Y,Z Vertex 2 {m}
  12.7473081828588, 53.6303654546191, 4.3, !- X,Y,Z Vertex 3 {m}
  12.7473081828588, 53.6303654546191, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6532210752521, 53.6303649995227, 6.3, !- X,Y,Z Vertex 1 {m}
  13.6532210752521, 53.6303649995227, 4.3, !- X,Y,Z Vertex 2 {m}
  15.7670178241698, 53.6303639376312, 4.3, !- X,Y,Z Vertex 3 {m}
  15.7670178241698, 53.6303639376312, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.6729307165631, 53.6303634825348, 6.3, !- X,Y,Z Vertex 1 {m}
  16.6729307165631, 53.6303634825348, 4.3, !- X,Y,Z Vertex 2 {m}
  18.7867274654808, 53.6303624206433, 4.3, !- X,Y,Z Vertex 3 {m}
  18.7867274654808, 53.6303624206433, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.6926403578741, 53.6303619655469, 6.3, !- X,Y,Z Vertex 1 {m}
  19.6926403578741, 53.6303619655469, 4.3, !- X,Y,Z Vertex 2 {m}
  21.8064371067917, 53.6303609036554, 4.3, !- X,Y,Z Vertex 3 {m}
  21.8064371067917, 53.6303609036554, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.712349999185, 53.630360448559, 6.3,  !- X,Y,Z Vertex 1 {m}
  22.712349999185, 53.630360448559, 4.3,  !- X,Y,Z Vertex 2 {m}
  24.8261467481027, 53.6303593866675, 4.3, !- X,Y,Z Vertex 3 {m}
  24.8261467481027, 53.6303593866675, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.732059640496, 53.6303589315711, 6.3, !- X,Y,Z Vertex 1 {m}
  25.732059640496, 53.6303589315711, 4.3, !- X,Y,Z Vertex 2 {m}
  27.8458563894137, 53.6303578696796, 4.3, !- X,Y,Z Vertex 3 {m}
  27.8458563894137, 53.6303578696796, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face2,               !- Building Surface Name
  Room_949_5326f31a..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.751769281807, 53.6303574145832, 6.3, !- X,Y,Z Vertex 1 {m}
  28.751769281807, 53.6303574145832, 4.3, !- X,Y,Z Vertex 2 {m}
  30.8655660307247, 53.6303563526917, 4.3, !- X,Y,Z Vertex 3 {m}
  30.8655660307247, 53.6303563526917, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_941_7fd53b9e..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_941_7fd53b9e,                      !- Zone Name
  Room_941_7fd53b9e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_945_11f9d305..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52703723859856e-05, 60.791203733196, 7, !- X,Y,Z Vertex 1 {m}
  1.52703723852454e-05, 60.791203733196, 3.5, !- X,Y,Z Vertex 2 {m}
  7.16084534643348, 53.6303682610467, 3.5, !- X,Y,Z Vertex 3 {m}
  7.16084534643348, 53.6303682610467, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face3,               !- Building Surface Name
  Room_945_11f9d305..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.35805677417538, 60.4331619595886, 6.3, !- X,Y,Z Vertex 1 {m}
  0.35805677417538, 60.4331619595886, 4.3, !- X,Y,Z Vertex 2 {m}
  2.02891712525634, 58.7623003494204, 4.3, !- X,Y,Z Vertex 3 {m}
  2.02891712525634, 58.7623003494204, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face3,               !- Building Surface Name
  Room_945_11f9d305..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.74500013286241, 58.0462168022055, 6.3, !- X,Y,Z Vertex 1 {m}
  2.74500013286241, 58.0462168022055, 4.3, !- X,Y,Z Vertex 2 {m}
  4.41586048394337, 56.3753551920373, 4.3, !- X,Y,Z Vertex 3 {m}
  4.41586048394337, 56.3753551920373, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_941_7fd53b9e..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_941_7fd53b9e..Face3,               !- Building Surface Name
  Room_945_11f9d305..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.13194349154944, 55.6592716448224, 6.3, !- X,Y,Z Vertex 1 {m}
  5.13194349154944, 55.6592716448224, 4.3, !- X,Y,Z Vertex 2 {m}
  6.80280384263038, 53.9884100346542, 4.3, !- X,Y,Z Vertex 3 {m}
  6.80280384263038, 53.9884100346542, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_941_7fd53b9e..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_941_7fd53b9e,                      !- Zone Name
  Room_941_7fd53b9e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_942_7353dfed..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3185224769213, 53.6303561251435, 7,  !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 7,  !- X,Y,Z Vertex 2 {m}
  1.52703723859856e-05, 60.791203733196, 7, !- X,Y,Z Vertex 3 {m}
  7.16084534643348, 53.6303682610467, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_941_7fd53b9e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_941_7fd53b9e,                      !- Zone Name
  Room_941_7fd53b9e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4793561502011, 60.7911844026306, 7,  !- X,Y,Z Vertex 1 {m}
  38.4793561502011, 60.7911844026306, 3.5, !- X,Y,Z Vertex 2 {m}
  1.52703723852454e-05, 60.791203733196, 3.5, !- X,Y,Z Vertex 3 {m}
  1.52703723859856e-05, 60.791203733196, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_941_7fd53b9e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.4539561502011, 60.7911844153906, 5.31338803084319, !- X,Y,Z Vertex 1 {m}
  38.4539561502011, 60.7911844153906, 4.262, !- X,Y,Z Vertex 2 {m}
  0.0254152703723918, 60.791203720436, 4.262, !- X,Y,Z Vertex 3 {m}
  0.0254152703723918, 60.791203720436, 5.31338803084319; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_941_7fd53b9e_Space HVAC Off Infiltration, !- Name
  Room_941_7fd53b9e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_941_7fd53b9e_Space HVAC On Infiltration, !- Name
  Room_941_7fd53b9e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_941_7fd53b9e Thermostat,           !- Name
  Room_941_7fd53b9e,                      !- Zone or ZoneList Name
  Room_941_7fd53b9e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 9,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_941_7fd53b9e Thermostat Schedule,  !- Name
  Room_941_7fd53b9e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_941_7fd53b9e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 9,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_941_7fd53b9e,                      !- Zone Name
  Room_941_7fd53b9e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_941_7fd53b9e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Room_941_7fd53b9e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_941_7fd53b9e Inlet Node List,      !- Name
  Node 170;                               !- Node Name 1

NodeList,
  Room_941_7fd53b9e Return Node List,     !- Name
  Node 171;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 10, !- Name
  Node 170,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
  Node 172,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 11,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 170,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 11,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 168,                               !- Water Inlet Node Name
  Node 169,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
  Node 170,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 9,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 241,                               !- Inlet Node Name
  Node 242,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Room_941_7fd53b9e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 9,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_941_7fd53b9e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
