  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846159035729, 39.2926278058644, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846159035729, 39.2926278058644, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846166525008, 41.3842505788001, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846166525008, 41.3842505788001, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846169734699, 42.2806603386298, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846169734699, 42.2806603386298, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846177223977, 44.3722831115655, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846177223977, 44.3722831115655, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846180433668, 45.2686928713951, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846180433668, 45.2686928713951, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846187922947, 47.3603156443309, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846187922947, 47.3603156443309, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846191132638, 48.2567254041605, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846191132638, 48.2567254041605, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846198621916, 50.3483481770962, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846198621916, 50.3483481770962, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846201831607, 51.2447579369258, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846201831607, 51.2447579369258, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846209320886, 53.3363807098615, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846209320886, 53.3363807098615, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846212530577, 54.2327904696912, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846212530577, 54.2327904696912, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846220019855, 56.3244132426269, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846220019855, 56.3244132426269, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846223229546, 57.2208230024565, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846223229546, 57.2208230024565, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846230718825, 59.3124457753922, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846230718825, 59.3124457753922, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846041347064, 6.42426994544551, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846041347064, 6.42426994544551, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846048836343, 8.51589271838125, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846048836343, 8.51589271838125, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846233928516, 60.2088555352219, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846233928516, 60.2088555352219, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846241417794, 62.3004783081576, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846241417794, 62.3004783081576, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846244627485, 63.1968880679872, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846244627485, 63.1968880679872, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846252116764, 65.2885108409229, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846252116764, 65.2885108409229, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846255326455, 66.1849206007525, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846255326455, 66.1849206007525, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846262815733, 68.2765433736883, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846262815733, 68.2765433736883, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846266025424, 69.1729531335179, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846266025424, 69.1729531335179, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846273514703, 71.2645759064536, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846273514703, 71.2645759064536, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846276724394, 72.1609856662832, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846276724394, 72.1609856662832, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846284213673, 74.252608439219, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846284213673, 74.252608439219, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846287423363, 75.1490181990486, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846287423363, 75.1490181990486, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846294912642, 77.2406409719843, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846294912642, 77.2406409719843, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846298122333, 78.1370507318139, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846298122333, 78.1370507318139, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846305611612, 80.2286735047497, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846305611612, 80.2286735047497, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846308821302, 81.1250832645793, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846308821302, 81.1250832645793, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846316310581, 83.216706037515, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846316310581, 83.216706037515, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846319520272, 84.1131157973446, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846319520272, 84.1131157973446, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846327009551, 86.2047385702804, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846327009551, 86.2047385702804, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846052046034, 9.41230247821086, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846052046034, 9.41230247821086, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846059535313, 11.5039252511466, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846059535313, 11.5039252511466, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846062745004, 12.4003350109762, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846062745004, 12.4003350109762, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846070234282, 14.491957783912, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846070234282, 14.491957783912, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846073443973, 15.3883675437416, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846073443973, 15.3883675437416, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846080933252, 17.4799903166773, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846080933252, 17.4799903166773, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846084142943, 18.3764000765069, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846084142943, 18.3764000765069, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846091632221, 20.4680228494427, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846091632221, 20.4680228494427, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846094841912, 21.3644326092723, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846094841912, 21.3644326092723, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846102331191, 23.456055382208, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846102331191, 23.456055382208, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846105540882, 24.3524651420376, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846105540882, 24.3524651420376, 11.3, !- X,Y,Z Vertex 2 {m}
  24.784611303016, 26.4440879149734, 11.3, !- X,Y,Z Vertex 3 {m}
  24.784611303016, 26.4440879149734, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846116239851, 27.340497674803, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846116239851, 27.340497674803, 11.3, !- X,Y,Z Vertex 2 {m}
  24.784612372913, 29.4321204477387, 11.3, !- X,Y,Z Vertex 3 {m}
  24.784612372913, 29.4321204477387, 13.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_736_f1a889b6_Space HVAC Off Infiltration, !- Name
  Room_736_f1a889b6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_736_f1a889b6_Space HVAC On Infiltration, !- Name
  Room_736_f1a889b6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_736_f1a889b6 Thermostat,           !- Name
  Room_736_f1a889b6,                      !- Zone or ZoneList Name
  Room_736_f1a889b6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 9,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_736_f1a889b6 Thermostat Schedule,  !- Name
  Room_736_f1a889b6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_736_f1a889b6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 9,       !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_736_f1a889b6,                      !- Zone Name
  Room_736_f1a889b6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_736_f1a889b6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_736_f1a889b6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Room_736_f1a889b6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_736_f1a889b6 Inlet Node List,      !- Name
  Node 274;                               !- Node Name 1

NodeList,
  Room_736_f1a889b6 Exhaust Node List,    !- Name
  Node 207;                               !- Node Name 1

NodeList,
  Room_736_f1a889b6 Return Node List,     !- Name
  Node 275;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 78,                                !- Inlet Node Name
  Node 79,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 6,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 207,                               !- Air Inlet Node Name
  Node 208,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 13,                       !- Name
  Node 274,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 13;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 13,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 274,                               !- Air Outlet Node Name
  Node 276,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 13,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 13,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 272,                               !- Water Inlet Node Name
  Node 273,                               !- Water Outlet Node Name
  Node 276,                               !- Air Inlet Node Name
  Node 274,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_736_f1a889b6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 6,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 13,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_736_f1a889b6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_738_5fd725eb,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -10.5,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34247757662,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_738_5fd725eb_Space,                !- Name
  Room_738_5fd725eb,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_734_88879ec8..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 17.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 17.5,               !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 17.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_732_7bd6e8de..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  24.784601834428, -2.04187347511167e-15, 17.5, !- X,Y,Z Vertex 3 {m}
  24.784601834428, -2.04187347511167e-15, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face1,               !- Building Surface Name
  Room_732_7bd6e8de..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202148038663, 5.56438902295028, 20.3, !- X,Y,Z Vertex 1 {m}
  19.2202148038663, 5.56438902295028, 18.3, !- X,Y,Z Vertex 2 {m}
  20.5869063552323, 4.19769698222567, 18.3, !- X,Y,Z Vertex 3 {m}
  20.5869063552323, 4.19769698222567, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face1,               !- Building Surface Name
  Room_732_7bd6e8de..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726313058178, 3.61197182191507, 20.3, !- X,Y,Z Vertex 1 {m}
  21.1726313058178, 3.61197182191507, 18.3, !- X,Y,Z Vertex 2 {m}
  22.5393228571838, 2.24527978119046, 18.3, !- X,Y,Z Vertex 3 {m}
  22.5393228571838, 2.24527978119046, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face1,               !- Building Surface Name
  Room_732_7bd6e8de..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250478077693, 1.65955462087986, 20.3, !- X,Y,Z Vertex 1 {m}
  23.1250478077693, 1.65955462087986, 18.3, !- X,Y,Z Vertex 2 {m}
  24.4917393591353, 0.292862580155257, 18.3, !- X,Y,Z Vertex 3 {m}
  24.4917393591353, 0.292862580155257, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 21, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 17.5, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273790000886, 80.3460653747878, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273790000886, 80.3460653747878, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273782487784, 78.2477889305151, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273782487784, 78.2477889305151, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273779267882, 77.3485275972553, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273779267882, 77.3485275972553, 18.3, !- X,Y,Z Vertex 2 {m}
  18.927377175478, 75.2502511529826, 18.3, !- X,Y,Z Vertex 3 {m}
  18.927377175478, 75.2502511529826, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273682670846, 50.3706875994629, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273682670846, 50.3706875994629, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273675157743, 48.2724111551902, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273675157743, 48.2724111551902, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273671937842, 47.3731498219305, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273671937842, 47.3731498219305, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273664424739, 45.2748733776577, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273664424739, 45.2748733776577, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273661204838, 44.375612044398, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273661204838, 44.375612044398, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273653691735, 42.2773356001252, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273653691735, 42.2773356001252, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273650471834, 41.3780742668655, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273650471834, 41.3780742668655, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273642958731, 39.2797978225928, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273642958731, 39.2797978225928, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927363973883, 38.380536489333, 20.3, !- X,Y,Z Vertex 1 {m}
  18.927363973883, 38.380536489333, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273632225727, 36.2822600450603, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273632225727, 36.2822600450603, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273629005826, 35.3829987118005, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273629005826, 35.3829987118005, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273621492723, 33.2847222675278, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273621492723, 33.2847222675278, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273618272822, 32.385460934268, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273618272822, 32.385460934268, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273610759719, 30.2871844899953, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273610759719, 30.2871844899953, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273607539818, 29.3879231567355, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273607539818, 29.3879231567355, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273600026715, 27.2896467124628, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273600026715, 27.2896467124628, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273596806814, 26.3903853792031, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273596806814, 26.3903853792031, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273589293711, 24.2921089349303, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273589293711, 24.2921089349303, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927358607381, 23.3928476016706, 20.3, !- X,Y,Z Vertex 1 {m}
  18.927358607381, 23.3928476016706, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273578560707, 21.2945711573978, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273578560707, 21.2945711573978, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273768534878, 74.3509898197228, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273768534878, 74.3509898197228, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273761021775, 72.2527133754501, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273761021775, 72.2527133754501, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273575340806, 20.3953098241381, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273575340806, 20.3953098241381, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273567827703, 18.2970333798653, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273567827703, 18.2970333798653, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273564607802, 17.3977720466056, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273564607802, 17.3977720466056, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273557094699, 15.2994956023329, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273557094699, 15.2994956023329, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273553874798, 14.4002342690731, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273553874798, 14.4002342690731, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273546361695, 12.3019578248004, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273546361695, 12.3019578248004, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273543141793, 11.4026964915406, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273543141793, 11.4026964915406, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273535628691, 9.30442004726787, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273535628691, 9.30442004726787, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273532408789, 8.40515871400813, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273532408789, 8.40515871400813, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273524895687, 6.30688226973541, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273524895687, 6.30688226973541, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273757801874, 71.3534520421903, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273757801874, 71.3534520421903, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273750288771, 69.2551755979176, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273750288771, 69.2551755979176, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927374706887, 68.3559142646579, 20.3, !- X,Y,Z Vertex 1 {m}
  18.927374706887, 68.3559142646579, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273739555767, 66.2576378203851, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273739555767, 66.2576378203851, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273736335866, 65.3583764871254, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273736335866, 65.3583764871254, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273728822763, 63.2601000428526, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273728822763, 63.2601000428526, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273725602862, 62.3608387095929, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273725602862, 62.3608387095929, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273718089759, 60.2625622653201, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273718089759, 60.2625622653201, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273714869858, 59.3633009320604, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273714869858, 59.3633009320604, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273707356755, 57.2650244877877, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273707356755, 57.2650244877877, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273704136854, 56.3657631545279, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273704136854, 56.3657631545279, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273696623751, 54.2674867102552, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273696623751, 54.2674867102552, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927369340385, 53.3682253769954, 20.3, !- X,Y,Z Vertex 1 {m}
  18.927369340385, 53.3682253769954, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273685890747, 51.2699489327227, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273685890747, 51.2699489327227, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 21, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 17.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 17.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face3,               !- Building Surface Name
  Room_744_7227baea..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917701764218, 86.3600810797563, 20.3, !- X,Y,Z Vertex 1 {m}
  24.4917701764218, 86.3600810797563, 18.3, !- X,Y,Z Vertex 2 {m}
  23.1250776463388, 84.9933900177083, 18.3, !- X,Y,Z Vertex 3 {m}
  23.1250776463388, 84.9933900177083, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face3,               !- Building Surface Name
  Room_744_7227baea..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393522763032, 84.4076652768305, 20.3, !- X,Y,Z Vertex 1 {m}
  22.5393522763032, 84.4076652768305, 18.3, !- X,Y,Z Vertex 2 {m}
  21.1726597462201, 83.0409742147824, 18.3, !- X,Y,Z Vertex 3 {m}
  21.1726597462201, 83.0409742147824, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face3,               !- Building Surface Name
  Room_744_7227baea..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869343761845, 82.4552494739047, 20.3, !- X,Y,Z Vertex 1 {m}
  20.5869343761845, 82.4552494739047, 18.3, !- X,Y,Z Vertex 2 {m}
  19.2202418461015, 81.0885584118565, 18.3, !- X,Y,Z Vertex 3 {m}
  19.2202418461015, 81.0885584118565, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_736_f1a889b6..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 21,                 !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 21, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 21, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 21,                 !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 17.5,               !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 17.5, !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846019949125, 0.448204879914803, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846019949125, 0.448204879914803, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846027438404, 2.53982765285055, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846027438404, 2.53982765285055, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846030648095, 3.43623741268016, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846030648095, 3.43623741268016, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846038137374, 5.5278601856159, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846038137374, 5.5278601856159, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846126938821, 30.3285302075683, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846126938821, 30.3285302075683, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846134428099, 32.4201529805041, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846134428099, 32.4201529805041, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784613763779, 33.3165627403337, 20.3, !- X,Y,Z Vertex 1 {m}
  24.784613763779, 33.3165627403337, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846145127069, 35.4081855132694, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846145127069, 35.4081855132694, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784614833676, 36.304595273099, 20.3, !- X,Y,Z Vertex 1 {m}
  24.784614833676, 36.304595273099, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846155826038, 38.3962180460348, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846155826038, 38.3962180460348, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846159035729, 39.2926278058644, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846159035729, 39.2926278058644, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846166525008, 41.3842505788001, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846166525008, 41.3842505788001, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846169734699, 42.2806603386298, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846169734699, 42.2806603386298, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846177223977, 44.3722831115655, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846177223977, 44.3722831115655, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846180433668, 45.2686928713951, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846180433668, 45.2686928713951, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846187922947, 47.3603156443309, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846187922947, 47.3603156443309, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846191132638, 48.2567254041605, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846191132638, 48.2567254041605, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846198621916, 50.3483481770962, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846198621916, 50.3483481770962, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846201831607, 51.2447579369258, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846201831607, 51.2447579369258, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846209320886, 53.3363807098615, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846209320886, 53.3363807098615, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846212530577, 54.2327904696912, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846212530577, 54.2327904696912, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846220019855, 56.3244132426269, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846220019855, 56.3244132426269, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846223229546, 57.2208230024565, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846223229546, 57.2208230024565, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846230718825, 59.3124457753922, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846230718825, 59.3124457753922, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846041347064, 6.42426994544551, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846041347064, 6.42426994544551, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846048836343, 8.51589271838125, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846048836343, 8.51589271838125, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846233928516, 60.2088555352219, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846233928516, 60.2088555352219, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846241417794, 62.3004783081576, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846241417794, 62.3004783081576, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846244627485, 63.1968880679872, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846244627485, 63.1968880679872, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846252116764, 65.2885108409229, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846252116764, 65.2885108409229, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846255326455, 66.1849206007525, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846255326455, 66.1849206007525, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846262815733, 68.2765433736883, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846262815733, 68.2765433736883, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846266025424, 69.1729531335179, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846266025424, 69.1729531335179, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846273514703, 71.2645759064536, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846273514703, 71.2645759064536, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846276724394, 72.1609856662832, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846276724394, 72.1609856662832, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846284213673, 74.252608439219, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846284213673, 74.252608439219, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846287423363, 75.1490181990486, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846287423363, 75.1490181990486, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846294912642, 77.2406409719843, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846294912642, 77.2406409719843, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846298122333, 78.1370507318139, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846298122333, 78.1370507318139, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846305611612, 80.2286735047497, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846305611612, 80.2286735047497, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846308821302, 81.1250832645793, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846308821302, 81.1250832645793, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846316310581, 83.216706037515, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846316310581, 83.216706037515, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846319520272, 84.1131157973446, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846319520272, 84.1131157973446, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846327009551, 86.2047385702804, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846327009551, 86.2047385702804, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846052046034, 9.41230247821086, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846052046034, 9.41230247821086, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846059535313, 11.5039252511466, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846059535313, 11.5039252511466, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846062745004, 12.4003350109762, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846062745004, 12.4003350109762, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846070234282, 14.491957783912, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846070234282, 14.491957783912, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846073443973, 15.3883675437416, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846073443973, 15.3883675437416, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846080933252, 17.4799903166773, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846080933252, 17.4799903166773, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846084142943, 18.3764000765069, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846084142943, 18.3764000765069, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846091632221, 20.4680228494427, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846091632221, 20.4680228494427, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846094841912, 21.3644326092723, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846094841912, 21.3644326092723, 18.3, !- X,Y,Z Vertex 2 {m}
  24.7846102331191, 23.456055382208, 18.3, !- X,Y,Z Vertex 3 {m}
  24.7846102331191, 23.456055382208, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846105540882, 24.3524651420376, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846105540882, 24.3524651420376, 18.3, !- X,Y,Z Vertex 2 {m}
  24.784611303016, 26.4440879149734, 18.3, !- X,Y,Z Vertex 3 {m}
  24.784611303016, 26.4440879149734, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846116239851, 27.340497674803, 20.3, !- X,Y,Z Vertex 1 {m}
  24.7846116239851, 27.340497674803, 18.3, !- X,Y,Z Vertex 2 {m}
  24.784612372913, 29.4321204477387, 18.3, !- X,Y,Z Vertex 3 {m}
  24.784612372913, 29.4321204477387, 20.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_738_5fd725eb_Space HVAC Off Infiltration, !- Name
  Room_738_5fd725eb_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_738_5fd725eb_Space HVAC On Infiltration, !- Name
  Room_738_5fd725eb_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Space,
  Room_738_5fd725eb_Space 1,              !- Name
  Room_738_5fd725eb,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face0 1,             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_736_f1a889b6..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 24.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 24.5,               !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 24.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 24.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face1 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_732_7bd6e8de..Face3 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 28, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 24.5, !- X,Y,Z Vertex 2 {m}
  24.784601834428, -2.04187347511167e-15, 24.5, !- X,Y,Z Vertex 3 {m}
  24.784601834428, -2.04187347511167e-15, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face1_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face1 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face3_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202148038663, 5.56438902295028, 27.3, !- X,Y,Z Vertex 1 {m}
  19.2202148038663, 5.56438902295028, 25.3, !- X,Y,Z Vertex 2 {m}
  20.5869063552323, 4.19769698222567, 25.3, !- X,Y,Z Vertex 3 {m}
  20.5869063552323, 4.19769698222567, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face1_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face1 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face3_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726313058178, 3.61197182191507, 27.3, !- X,Y,Z Vertex 1 {m}
  21.1726313058178, 3.61197182191507, 25.3, !- X,Y,Z Vertex 2 {m}
  22.5393228571838, 2.24527978119046, 25.3, !- X,Y,Z Vertex 3 {m}
  22.5393228571838, 2.24527978119046, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face1_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face1 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face3_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250478077693, 1.65955462087986, 27.3, !- X,Y,Z Vertex 1 {m}
  23.1250478077693, 1.65955462087986, 25.3, !- X,Y,Z Vertex 2 {m}
  24.4917393591353, 0.292862580155257, 25.3, !- X,Y,Z Vertex 3 {m}
  24.4917393591353, 0.292862580155257, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face2 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face3 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 28, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 24.5, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 24.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz24 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273790000886, 80.3460653747878, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273790000886, 80.3460653747878, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273782487784, 78.2477889305151, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273782487784, 78.2477889305151, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz23 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273779267882, 77.3485275972553, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273779267882, 77.3485275972553, 25.3, !- X,Y,Z Vertex 2 {m}
  18.927377175478, 75.2502511529826, 25.3, !- X,Y,Z Vertex 3 {m}
  18.927377175478, 75.2502511529826, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz10 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz14 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273682670846, 50.3706875994629, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273682670846, 50.3706875994629, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273675157743, 48.2724111551902, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273675157743, 48.2724111551902, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz11 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz13 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273671937842, 47.3731498219305, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273671937842, 47.3731498219305, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273664424739, 45.2748733776577, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273664424739, 45.2748733776577, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz12 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz12 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273661204838, 44.375612044398, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273661204838, 44.375612044398, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273653691735, 42.2773356001252, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273653691735, 42.2773356001252, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz13 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz11 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273650471834, 41.3780742668655, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273650471834, 41.3780742668655, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273642958731, 39.2797978225928, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273642958731, 39.2797978225928, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz14 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz10 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927363973883, 38.380536489333, 27.3, !- X,Y,Z Vertex 1 {m}
  18.927363973883, 38.380536489333, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273632225727, 36.2822600450603, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273632225727, 36.2822600450603, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz15 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz9 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273629005826, 35.3829987118005, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273629005826, 35.3829987118005, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273621492723, 33.2847222675278, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273621492723, 33.2847222675278, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz16 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz8 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273618272822, 32.385460934268, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273618272822, 32.385460934268, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273610759719, 30.2871844899953, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273610759719, 30.2871844899953, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz17 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz7 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273607539818, 29.3879231567355, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273607539818, 29.3879231567355, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273600026715, 27.2896467124628, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273600026715, 27.2896467124628, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz18 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz6 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273596806814, 26.3903853792031, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273596806814, 26.3903853792031, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273589293711, 24.2921089349303, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273589293711, 24.2921089349303, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz19 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz5 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927358607381, 23.3928476016706, 27.3, !- X,Y,Z Vertex 1 {m}
  18.927358607381, 23.3928476016706, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273578560707, 21.2945711573978, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273578560707, 21.2945711573978, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz22 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273768534878, 74.3509898197228, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273768534878, 74.3509898197228, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273761021775, 72.2527133754501, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273761021775, 72.2527133754501, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz20 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz4 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273575340806, 20.3953098241381, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273575340806, 20.3953098241381, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273567827703, 18.2970333798653, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273567827703, 18.2970333798653, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz21 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz3 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273564607802, 17.3977720466056, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273564607802, 17.3977720466056, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273557094699, 15.2994956023329, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273557094699, 15.2994956023329, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz22 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273553874798, 14.4002342690731, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273553874798, 14.4002342690731, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273546361695, 12.3019578248004, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273546361695, 12.3019578248004, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz23 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273543141793, 11.4026964915406, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273543141793, 11.4026964915406, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273535628691, 9.30442004726787, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273535628691, 9.30442004726787, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz24 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273532408789, 8.40515871400813, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273532408789, 8.40515871400813, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273524895687, 6.30688226973541, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273524895687, 6.30688226973541, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz21 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273757801874, 71.3534520421903, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273757801874, 71.3534520421903, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273750288771, 69.2551755979176, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273750288771, 69.2551755979176, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz4 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz20 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927374706887, 68.3559142646579, 27.3, !- X,Y,Z Vertex 1 {m}
  18.927374706887, 68.3559142646579, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273739555767, 66.2576378203851, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273739555767, 66.2576378203851, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz5 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz19 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273736335866, 65.3583764871254, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273736335866, 65.3583764871254, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273728822763, 63.2601000428526, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273728822763, 63.2601000428526, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz6 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz18 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273725602862, 62.3608387095929, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273725602862, 62.3608387095929, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273718089759, 60.2625622653201, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273718089759, 60.2625622653201, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz7 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz17 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273714869858, 59.3633009320604, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273714869858, 59.3633009320604, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273707356755, 57.2650244877877, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273707356755, 57.2650244877877, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz8 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz16 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273704136854, 56.3657631545279, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273704136854, 56.3657631545279, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273696623751, 54.2674867102552, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273696623751, 54.2674867102552, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face2_Glz9 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face3_Glz15 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927369340385, 53.3682253769954, 27.3, !- X,Y,Z Vertex 1 {m}
  18.927369340385, 53.3682253769954, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273685890747, 51.2699489327227, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273685890747, 51.2699489327227, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face3 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face1 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 28, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 24.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 24.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face3_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face3 1,             !- Building Surface Name
  Room_744_7227baea..Face1_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917701764218, 86.3600810797563, 27.3, !- X,Y,Z Vertex 1 {m}
  24.4917701764218, 86.3600810797563, 25.3, !- X,Y,Z Vertex 2 {m}
  23.1250776463388, 84.9933900177083, 25.3, !- X,Y,Z Vertex 3 {m}
  23.1250776463388, 84.9933900177083, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face3_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face3 1,             !- Building Surface Name
  Room_744_7227baea..Face1_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393522763032, 84.4076652768305, 27.3, !- X,Y,Z Vertex 1 {m}
  22.5393522763032, 84.4076652768305, 25.3, !- X,Y,Z Vertex 2 {m}
  21.1726597462201, 83.0409742147824, 25.3, !- X,Y,Z Vertex 3 {m}
  21.1726597462201, 83.0409742147824, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face3_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_738_5fd725eb..Face3 1,             !- Building Surface Name
  Room_744_7227baea..Face1_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869343761845, 82.4552494739047, 27.3, !- X,Y,Z Vertex 1 {m}
  20.5869343761845, 82.4552494739047, 25.3, !- X,Y,Z Vertex 2 {m}
  19.2202418461015, 81.0885584118565, 25.3, !- X,Y,Z Vertex 3 {m}
  19.2202418461015, 81.0885584118565, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face4 1,             !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof 2010 2015 6A, !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space 1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 28,                 !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 28, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 28, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_738_5fd725eb..Face5 1,             !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb_Space 1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 28,                 !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 24.5,               !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 24.5, !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846019949125, 0.448204879914803, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846019949125, 0.448204879914803, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846027438404, 2.53982765285055, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846027438404, 2.53982765285055, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846030648095, 3.43623741268016, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846030648095, 3.43623741268016, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846038137374, 5.5278601856159, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846038137374, 5.5278601856159, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz10 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846126938821, 30.3285302075683, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846126938821, 30.3285302075683, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846134428099, 32.4201529805041, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846134428099, 32.4201529805041, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz11 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784613763779, 33.3165627403337, 27.3, !- X,Y,Z Vertex 1 {m}
  24.784613763779, 33.3165627403337, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846145127069, 35.4081855132694, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846145127069, 35.4081855132694, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz12 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784614833676, 36.304595273099, 27.3, !- X,Y,Z Vertex 1 {m}
  24.784614833676, 36.304595273099, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846155826038, 38.3962180460348, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846155826038, 38.3962180460348, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz13 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846159035729, 39.2926278058644, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846159035729, 39.2926278058644, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846166525008, 41.3842505788001, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846166525008, 41.3842505788001, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz14 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846169734699, 42.2806603386298, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846169734699, 42.2806603386298, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846177223977, 44.3722831115655, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846177223977, 44.3722831115655, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz15 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846180433668, 45.2686928713951, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846180433668, 45.2686928713951, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846187922947, 47.3603156443309, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846187922947, 47.3603156443309, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz16 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846191132638, 48.2567254041605, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846191132638, 48.2567254041605, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846198621916, 50.3483481770962, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846198621916, 50.3483481770962, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz17 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846201831607, 51.2447579369258, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846201831607, 51.2447579369258, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846209320886, 53.3363807098615, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846209320886, 53.3363807098615, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz18 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846212530577, 54.2327904696912, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846212530577, 54.2327904696912, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846220019855, 56.3244132426269, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846220019855, 56.3244132426269, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz19 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846223229546, 57.2208230024565, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846223229546, 57.2208230024565, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846230718825, 59.3124457753922, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846230718825, 59.3124457753922, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846041347064, 6.42426994544551, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846041347064, 6.42426994544551, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846048836343, 8.51589271838125, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846048836343, 8.51589271838125, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz20 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846233928516, 60.2088555352219, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846233928516, 60.2088555352219, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846241417794, 62.3004783081576, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846241417794, 62.3004783081576, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz21 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846244627485, 63.1968880679872, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846244627485, 63.1968880679872, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846252116764, 65.2885108409229, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846252116764, 65.2885108409229, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz22 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846255326455, 66.1849206007525, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846255326455, 66.1849206007525, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846262815733, 68.2765433736883, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846262815733, 68.2765433736883, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz23 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846266025424, 69.1729531335179, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846266025424, 69.1729531335179, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846273514703, 71.2645759064536, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846273514703, 71.2645759064536, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz24 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846276724394, 72.1609856662832, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846276724394, 72.1609856662832, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846284213673, 74.252608439219, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846284213673, 74.252608439219, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz25 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846287423363, 75.1490181990486, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846287423363, 75.1490181990486, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846294912642, 77.2406409719843, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846294912642, 77.2406409719843, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz26 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846298122333, 78.1370507318139, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846298122333, 78.1370507318139, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846305611612, 80.2286735047497, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846305611612, 80.2286735047497, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz27 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846308821302, 81.1250832645793, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846308821302, 81.1250832645793, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846316310581, 83.216706037515, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846316310581, 83.216706037515, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz28 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846319520272, 84.1131157973446, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846319520272, 84.1131157973446, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846327009551, 86.2047385702804, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846327009551, 86.2047385702804, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846052046034, 9.41230247821086, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846052046034, 9.41230247821086, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846059535313, 11.5039252511466, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846059535313, 11.5039252511466, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz4 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846062745004, 12.4003350109762, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846062745004, 12.4003350109762, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846070234282, 14.491957783912, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846070234282, 14.491957783912, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz5 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846073443973, 15.3883675437416, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846073443973, 15.3883675437416, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846080933252, 17.4799903166773, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846080933252, 17.4799903166773, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz6 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846084142943, 18.3764000765069, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846084142943, 18.3764000765069, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846091632221, 20.4680228494427, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846091632221, 20.4680228494427, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz7 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846094841912, 21.3644326092723, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846094841912, 21.3644326092723, 25.3, !- X,Y,Z Vertex 2 {m}
  24.7846102331191, 23.456055382208, 25.3, !- X,Y,Z Vertex 3 {m}
  24.7846102331191, 23.456055382208, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz8 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846105540882, 24.3524651420376, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846105540882, 24.3524651420376, 25.3, !- X,Y,Z Vertex 2 {m}
  24.784611303016, 26.4440879149734, 25.3, !- X,Y,Z Vertex 3 {m}
  24.784611303016, 26.4440879149734, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_738_5fd725eb..Face5_Glz9 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_738_5fd725eb..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846116239851, 27.340497674803, 27.3, !- X,Y,Z Vertex 1 {m}
  24.7846116239851, 27.340497674803, 25.3, !- X,Y,Z Vertex 2 {m}
  24.784612372913, 29.4321204477387, 25.3, !- X,Y,Z Vertex 3 {m}
  24.784612372913, 29.4321204477387, 27.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_738_5fd725eb_Space 1 HVAC Off Infiltration, !- Name
  Room_738_5fd725eb_Space 1,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_738_5fd725eb_Space 1 HVAC On Infiltration, !- Name
  Room_738_5fd725eb_Space 1,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_738_5fd725eb Thermostat,           !- Name
  Room_738_5fd725eb,                      !- Zone or ZoneList Name
  Room_738_5fd725eb Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 11,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_738_5fd725eb Thermostat Schedule,  !- Name
  Room_738_5fd725eb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_738_5fd725eb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 11,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_738_5fd725eb,                      !- Zone Name
  Room_738_5fd725eb Equipment List,       !- Zone Conditioning Equipment List Name
  Room_738_5fd725eb Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_738_5fd725eb Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Room_738_5fd725eb Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_738_5fd725eb Inlet Node List,      !- Name
  Node 269;                               !- Node Name 1

NodeList,
  Room_738_5fd725eb Exhaust Node List,    !- Name
  Node 209;                               !- Node Name 1

NodeList,
  Room_738_5fd725eb Return Node List,     !- Name
  Node 270;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 7,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 80,                                !- Inlet Node Name
  Node 81,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 7,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 209,                               !- Air Inlet Node Name
  Node 210,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 12,                       !- Name
  Node 269,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 12;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 12,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 269,                               !- Air Outlet Node Name
  Node 271,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 12,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 12,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 267,                               !- Water Inlet Node Name
  Node 268,                               !- Water Outlet Node Name
  Node 271,                               !- Air Inlet Node Name
  Node 269,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_738_5fd725eb Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 7,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 12,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_738_5fd725eb,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_738_5fd725eb DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  Room_738_5fd725eb DSOA Space List,      !- Name
  Room_738_5fd725eb_Space,                !- Space Name 1
  MediumOffice Building_Ventilation,      !- Space Design Specification Outdoor Air Object Name 1
  Room_738_5fd725eb_Space 1,              !- Space Name 2
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 2

Zone,
  Room_739_c81442af,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883699762,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_739_c81442af_Space,                !- Name
  Room_739_c81442af,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_739_c81442af..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_739_c81442af,                      !- Zone Name
  Room_739_c81442af_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_733_e17303a5..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face0,               !- Building Surface Name
  Room_733_e17303a5..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202418461015, 81.0885584118565, 2.8, !- X,Y,Z Vertex 1 {m}
  19.2202418461015, 81.0885584118565, 0.8, !- X,Y,Z Vertex 2 {m}
  20.5869343761845, 82.4552494739047, 0.8, !- X,Y,Z Vertex 3 {m}
  20.5869343761845, 82.4552494739047, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face0,               !- Building Surface Name
  Room_733_e17303a5..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726597462201, 83.0409742147824, 2.8, !- X,Y,Z Vertex 1 {m}
  21.1726597462201, 83.0409742147824, 0.8, !- X,Y,Z Vertex 2 {m}
  22.5393522763032, 84.4076652768305, 0.8, !- X,Y,Z Vertex 3 {m}
  22.5393522763032, 84.4076652768305, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face0,               !- Building Surface Name
  Room_733_e17303a5..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250776463388, 84.9933900177083, 2.8, !- X,Y,Z Vertex 1 {m}
  23.1250776463388, 84.9933900177083, 0.8, !- X,Y,Z Vertex 2 {m}
  24.4917701764218, 86.3600810797563, 0.8, !- X,Y,Z Vertex 3 {m}
  24.4917701764218, 86.3600810797563, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_739_c81442af..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_739_c81442af,                      !- Zone Name
  Room_739_c81442af_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_751_68f2c4a3..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 3.5, !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face1,               !- Building Surface Name
  Room_751_68f2c4a3..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34740923131867, 80.7957050498271, 2.8, !- X,Y,Z Vertex 1 {m}
  6.34740923131867, 80.7957050498271, 0.8, !- X,Y,Z Vertex 2 {m}
  8.63467649127595, 80.7957034119345, 0.8, !- X,Y,Z Vertex 3 {m}
  8.63467649127595, 80.7957034119345, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face1,               !- Building Surface Name
  Room_751_68f2c4a3..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6149338884005, 80.7957027099805, 2.8, !- X,Y,Z Vertex 1 {m}
  9.6149338884005, 80.7957027099805, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9022011483578, 80.7957010720879, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9022011483578, 80.7957010720879, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face1,               !- Building Surface Name
  Room_751_68f2c4a3..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824585454823, 80.7957003701339, 2.8, !- X,Y,Z Vertex 1 {m}
  12.8824585454823, 80.7957003701339, 0.8, !- X,Y,Z Vertex 2 {m}
  15.1697258054396, 80.7956987322413, 0.8, !- X,Y,Z Vertex 3 {m}
  15.1697258054396, 80.7956987322413, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face1,               !- Building Surface Name
  Room_751_68f2c4a3..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499832025642, 80.7956980302873, 2.8, !- X,Y,Z Vertex 1 {m}
  16.1499832025642, 80.7956980302873, 0.8, !- X,Y,Z Vertex 2 {m}
  18.4372504625214, 80.7956963923947, 0.8, !- X,Y,Z Vertex 3 {m}
  18.4372504625214, 80.7956963923947, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_739_c81442af..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_739_c81442af,                      !- Zone Name
  Room_739_c81442af_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_745_3fff7265..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951577708e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 1 {m}
  3.10268951579928e-05, 86.6529611982376, 0, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 0,  !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face2,               !- Building Surface Name
  Room_745_3fff7265..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292893502188237, 86.3600984083659, 2.8, !- X,Y,Z Vertex 1 {m}
  0.292893502188237, 86.3600984083659, 0.8, !- X,Y,Z Vertex 2 {m}
  1.65958505355582, 84.9934053889648, 0.8, !- X,Y,Z Vertex 3 {m}
  1.65958505355582, 84.9934053889648, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face2,               !- Building Surface Name
  Room_745_3fff7265..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24531000414199, 84.4076798092214, 2.8, !- X,Y,Z Vertex 1 {m}
  2.24531000414199, 84.4076798092214, 0.8, !- X,Y,Z Vertex 2 {m}
  3.61200155550957, 83.0409867898203, 0.8, !- X,Y,Z Vertex 3 {m}
  3.61200155550957, 83.0409867898203, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_739_c81442af..Face2,               !- Building Surface Name
  Room_745_3fff7265..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19772650609572, 82.4552612100769, 2.8, !- X,Y,Z Vertex 1 {m}
  4.19772650609572, 82.4552612100769, 0.8, !- X,Y,Z Vertex 2 {m}
  5.56441805746338, 81.0885681906757, 0.8, !- X,Y,Z Vertex 3 {m}
  5.56441805746338, 81.0885681906757, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_739_c81442af..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_739_c81442af,                      !- Zone Name
  Room_739_c81442af_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_740_30436b23..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 2 {m}
  3.10268951577708e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_739_c81442af..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_739_c81442af,                      !- Zone Name
  Room_739_c81442af_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 0, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_739_c81442af..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_739_c81442af,                      !- Zone Name
  Room_739_c81442af_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 2 {m}
  3.10268951579928e-05, 86.6529611982376, 0, !- X,Y,Z Vertex 3 {m}
  3.10268951577708e-05, 86.6529611982376, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_739_c81442af..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3199215770419, 86.652943782971, 2.8, !- X,Y,Z Vertex 1 {m}
  24.3199215770419, 86.652943782971, 0.8, !- X,Y,Z Vertex 2 {m}
  22.1512689165193, 86.6529453359247, 0.8, !- X,Y,Z Vertex 3 {m}
  22.1512689165193, 86.6529453359247, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_739_c81442af..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2218463477238, 86.6529460014763, 2.8, !- X,Y,Z Vertex 1 {m}
  21.2218463477238, 86.6529460014763, 0.8, !- X,Y,Z Vertex 2 {m}
  19.0531936872012, 86.65294755443, 0.8,  !- X,Y,Z Vertex 3 {m}
  19.0531936872012, 86.65294755443, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_739_c81442af..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1237711184058, 86.6529482199816, 2.8, !- X,Y,Z Vertex 1 {m}
  18.1237711184058, 86.6529482199816, 0.8, !- X,Y,Z Vertex 2 {m}
  15.9551184578831, 86.6529497729353, 0.8, !- X,Y,Z Vertex 3 {m}
  15.9551184578831, 86.6529497729353, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_739_c81442af..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0256958890877, 86.6529504384869, 2.8, !- X,Y,Z Vertex 1 {m}
  15.0256958890877, 86.6529504384869, 0.8, !- X,Y,Z Vertex 2 {m}
  12.8570432285651, 86.6529519914406, 0.8, !- X,Y,Z Vertex 3 {m}
  12.8570432285651, 86.6529519914406, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_739_c81442af..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9276206597697, 86.6529526569922, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9276206597697, 86.6529526569922, 0.8, !- X,Y,Z Vertex 2 {m}
  9.75896799924703, 86.6529542099459, 0.8, !- X,Y,Z Vertex 3 {m}
  9.75896799924703, 86.6529542099459, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_739_c81442af..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.82954543045162, 86.6529548754975, 2.8, !- X,Y,Z Vertex 1 {m}
  8.82954543045162, 86.6529548754975, 0.8, !- X,Y,Z Vertex 2 {m}
  6.66089276992898, 86.6529564284512, 0.8, !- X,Y,Z Vertex 3 {m}
  6.66089276992898, 86.6529564284512, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_739_c81442af..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.73147020113356, 86.6529570940028, 2.8, !- X,Y,Z Vertex 1 {m}
  5.73147020113356, 86.6529570940028, 0.8, !- X,Y,Z Vertex 2 {m}
  3.56281754061092, 86.6529586469565, 0.8, !- X,Y,Z Vertex 3 {m}
  3.56281754061092, 86.6529586469565, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_739_c81442af..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_739_c81442af..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6333949718155, 86.6529593125081, 2.8, !- X,Y,Z Vertex 1 {m}
  2.6333949718155, 86.6529593125081, 0.8, !- X,Y,Z Vertex 2 {m}
  0.464742311292863, 86.6529608654618, 0.8, !- X,Y,Z Vertex 3 {m}
  0.464742311292863, 86.6529608654618, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_739_c81442af_Space HVAC Off Infiltration, !- Name
  Room_739_c81442af_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_739_c81442af_Space HVAC On Infiltration, !- Name
  Room_739_c81442af_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_739_c81442af Thermostat,           !- Name
  Room_739_c81442af,                      !- Zone or ZoneList Name
  Room_739_c81442af Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 12,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_739_c81442af Thermostat Schedule,  !- Name
  Room_739_c81442af Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_739_c81442af Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 12,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_739_c81442af,                      !- Zone Name
  Room_739_c81442af Equipment List,       !- Zone Conditioning Equipment List Name
  Room_739_c81442af Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_739_c81442af Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Room_739_c81442af Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_739_c81442af Inlet Node List,      !- Name
  Node 264;                               !- Node Name 1

NodeList,
  Room_739_c81442af Exhaust Node List,    !- Name
  Node 211;                               !- Node Name 1

NodeList,
  Room_739_c81442af Return Node List,     !- Name
  Node 265;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 8,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 82,                                !- Inlet Node Name
  Node 85,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 8,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 211,                               !- Air Inlet Node Name
  Node 212,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 11,                       !- Name
  Node 264,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 11;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 11,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 264,                               !- Air Outlet Node Name
  Node 266,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 11,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 262,                               !- Water Inlet Node Name
  Node 263,                               !- Water Outlet Node Name
  Node 266,                               !- Air Inlet Node Name
  Node 264,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_739_c81442af Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 8,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 8,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 11,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_739_c81442af,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_740_30436b23,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883699759,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_740_30436b23_Space,                !- Name
  Room_740_30436b23,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_740_30436b23..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_740_30436b23,                      !- Zone Name
  Room_740_30436b23_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_739_c81442af..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_740_30436b23..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_740_30436b23,                      !- Zone Name
  Room_740_30436b23_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_734_88879ec8..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 7,  !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face1,               !- Building Surface Name
  Room_734_88879ec8..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202418461015, 81.0885584118565, 6.3, !- X,Y,Z Vertex 1 {m}
  19.2202418461015, 81.0885584118565, 4.3, !- X,Y,Z Vertex 2 {m}
  20.5869343761845, 82.4552494739047, 4.3, !- X,Y,Z Vertex 3 {m}
  20.5869343761845, 82.4552494739047, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face1,               !- Building Surface Name
  Room_734_88879ec8..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726597462201, 83.0409742147824, 6.3, !- X,Y,Z Vertex 1 {m}
  21.1726597462201, 83.0409742147824, 4.3, !- X,Y,Z Vertex 2 {m}
  22.5393522763032, 84.4076652768305, 4.3, !- X,Y,Z Vertex 3 {m}
  22.5393522763032, 84.4076652768305, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face1,               !- Building Surface Name
  Room_734_88879ec8..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250776463388, 84.9933900177083, 6.3, !- X,Y,Z Vertex 1 {m}
  23.1250776463388, 84.9933900177083, 4.3, !- X,Y,Z Vertex 2 {m}
  24.4917701764218, 86.3600810797563, 4.3, !- X,Y,Z Vertex 3 {m}
  24.4917701764218, 86.3600810797563, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_740_30436b23..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_740_30436b23,                      !- Zone Name
  Room_740_30436b23_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_752_69afe46c..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 7,  !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 3.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face2,               !- Building Surface Name
  Room_752_69afe46c..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34740923131867, 80.7957050498271, 6.3, !- X,Y,Z Vertex 1 {m}
  6.34740923131867, 80.7957050498271, 4.3, !- X,Y,Z Vertex 2 {m}
  8.63467649127595, 80.7957034119345, 4.3, !- X,Y,Z Vertex 3 {m}
  8.63467649127595, 80.7957034119345, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face2,               !- Building Surface Name
  Room_752_69afe46c..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6149338884005, 80.7957027099805, 6.3, !- X,Y,Z Vertex 1 {m}
  9.6149338884005, 80.7957027099805, 4.3, !- X,Y,Z Vertex 2 {m}
  11.9022011483578, 80.7957010720879, 4.3, !- X,Y,Z Vertex 3 {m}
  11.9022011483578, 80.7957010720879, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face2,               !- Building Surface Name
  Room_752_69afe46c..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824585454823, 80.7957003701339, 6.3, !- X,Y,Z Vertex 1 {m}
  12.8824585454823, 80.7957003701339, 4.3, !- X,Y,Z Vertex 2 {m}
  15.1697258054396, 80.7956987322413, 4.3, !- X,Y,Z Vertex 3 {m}
  15.1697258054396, 80.7956987322413, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face2,               !- Building Surface Name
  Room_752_69afe46c..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499832025642, 80.7956980302873, 6.3, !- X,Y,Z Vertex 1 {m}
  16.1499832025642, 80.7956980302873, 4.3, !- X,Y,Z Vertex 2 {m}
  18.4372504625214, 80.7956963923947, 4.3, !- X,Y,Z Vertex 3 {m}
  18.4372504625214, 80.7956963923947, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_740_30436b23..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_740_30436b23,                      !- Zone Name
  Room_740_30436b23_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_746_058e29e5..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951577708e-05, 86.6529611982376, 7, !- X,Y,Z Vertex 1 {m}
  3.10268951579928e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face3,               !- Building Surface Name
  Room_746_058e29e5..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292893502188237, 86.3600984083659, 6.3, !- X,Y,Z Vertex 1 {m}
  0.292893502188237, 86.3600984083659, 4.3, !- X,Y,Z Vertex 2 {m}
  1.65958505355582, 84.9934053889648, 4.3, !- X,Y,Z Vertex 3 {m}
  1.65958505355582, 84.9934053889648, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face3,               !- Building Surface Name
  Room_746_058e29e5..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24531000414199, 84.4076798092214, 6.3, !- X,Y,Z Vertex 1 {m}
  2.24531000414199, 84.4076798092214, 4.3, !- X,Y,Z Vertex 2 {m}
  3.61200155550957, 83.0409867898203, 4.3, !- X,Y,Z Vertex 3 {m}
  3.61200155550957, 83.0409867898203, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_740_30436b23..Face3,               !- Building Surface Name
  Room_746_058e29e5..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19772650609573, 82.4552612100769, 6.3, !- X,Y,Z Vertex 1 {m}
  4.19772650609573, 82.4552612100769, 4.3, !- X,Y,Z Vertex 2 {m}
  5.5644180574634, 81.0885681906757, 4.3, !- X,Y,Z Vertex 3 {m}
  5.5644180574634, 81.0885681906757, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_740_30436b23..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_740_30436b23,                      !- Zone Name
  Room_740_30436b23_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 7,  !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 7,  !- X,Y,Z Vertex 2 {m}
  3.10268951577708e-05, 86.6529611982376, 7, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_740_30436b23..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_740_30436b23,                      !- Zone Name
  Room_740_30436b23_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 7,  !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 2 {m}
  3.10268951579928e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 3 {m}
  3.10268951577708e-05, 86.6529611982376, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_740_30436b23..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3199215770419, 86.652943782971, 6.3, !- X,Y,Z Vertex 1 {m}
  24.3199215770419, 86.652943782971, 4.3, !- X,Y,Z Vertex 2 {m}
  22.1512689165193, 86.6529453359247, 4.3, !- X,Y,Z Vertex 3 {m}
  22.1512689165193, 86.6529453359247, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_740_30436b23..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2218463477238, 86.6529460014763, 6.3, !- X,Y,Z Vertex 1 {m}
  21.2218463477238, 86.6529460014763, 4.3, !- X,Y,Z Vertex 2 {m}
  19.0531936872012, 86.65294755443, 4.3,  !- X,Y,Z Vertex 3 {m}
  19.0531936872012, 86.65294755443, 6.3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_740_30436b23..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1237711184058, 86.6529482199816, 6.3, !- X,Y,Z Vertex 1 {m}
  18.1237711184058, 86.6529482199816, 4.3, !- X,Y,Z Vertex 2 {m}
  15.9551184578831, 86.6529497729353, 4.3, !- X,Y,Z Vertex 3 {m}
  15.9551184578831, 86.6529497729353, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_740_30436b23..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0256958890877, 86.6529504384869, 6.3, !- X,Y,Z Vertex 1 {m}
  15.0256958890877, 86.6529504384869, 4.3, !- X,Y,Z Vertex 2 {m}
  12.8570432285651, 86.6529519914406, 4.3, !- X,Y,Z Vertex 3 {m}
  12.8570432285651, 86.6529519914406, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_740_30436b23..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9276206597697, 86.6529526569922, 6.3, !- X,Y,Z Vertex 1 {m}
  11.9276206597697, 86.6529526569922, 4.3, !- X,Y,Z Vertex 2 {m}
  9.75896799924703, 86.6529542099459, 4.3, !- X,Y,Z Vertex 3 {m}
  9.75896799924703, 86.6529542099459, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_740_30436b23..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.82954543045162, 86.6529548754975, 6.3, !- X,Y,Z Vertex 1 {m}
  8.82954543045162, 86.6529548754975, 4.3, !- X,Y,Z Vertex 2 {m}
  6.66089276992898, 86.6529564284512, 4.3, !- X,Y,Z Vertex 3 {m}
  6.66089276992898, 86.6529564284512, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_740_30436b23..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.73147020113356, 86.6529570940028, 6.3, !- X,Y,Z Vertex 1 {m}
  5.73147020113356, 86.6529570940028, 4.3, !- X,Y,Z Vertex 2 {m}
  3.56281754061092, 86.6529586469565, 4.3, !- X,Y,Z Vertex 3 {m}
  3.56281754061092, 86.6529586469565, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_740_30436b23..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_740_30436b23..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6333949718155, 86.6529593125081, 6.3, !- X,Y,Z Vertex 1 {m}
  2.6333949718155, 86.6529593125081, 4.3, !- X,Y,Z Vertex 2 {m}
  0.464742311292863, 86.6529608654618, 4.3, !- X,Y,Z Vertex 3 {m}
  0.464742311292863, 86.6529608654618, 6.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_740_30436b23_Space HVAC Off Infiltration, !- Name
  Room_740_30436b23_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_740_30436b23_Space HVAC On Infiltration, !- Name
  Room_740_30436b23_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_740_30436b23 Thermostat,           !- Name
  Room_740_30436b23,                      !- Zone or ZoneList Name
  Room_740_30436b23 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 13,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_740_30436b23 Thermostat Schedule,  !- Name
  Room_740_30436b23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_740_30436b23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 13,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_740_30436b23,                      !- Zone Name
  Room_740_30436b23 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_740_30436b23 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_740_30436b23 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Room_740_30436b23 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_740_30436b23 Inlet Node List,      !- Name
  Node 259;                               !- Node Name 1

NodeList,
  Room_740_30436b23 Exhaust Node List,    !- Name
  Node 213;                               !- Node Name 1

NodeList,
  Room_740_30436b23 Return Node List,     !- Name
  Node 260;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 9,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 86,                                !- Inlet Node Name
  Node 89,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 9,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 213,                               !- Air Inlet Node Name
  Node 214,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 10,                       !- Name
  Node 259,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 10;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 10,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 259,                               !- Air Outlet Node Name
  Node 261,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 10,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 10,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 257,                               !- Water Inlet Node Name
  Node 258,                               !- Water Outlet Node Name
  Node 261,                               !- Air Inlet Node Name
  Node 259,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_740_30436b23 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 9,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 9,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 10,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_740_30436b23,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_742_6af3c30e,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883699758,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_742_6af3c30e_Space,                !- Name
  Room_742_6af3c30e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_742_6af3c30e..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_742_6af3c30e,                      !- Zone Name
  Room_742_6af3c30e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 10.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 10.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 10.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_742_6af3c30e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_742_6af3c30e,                      !- Zone Name
  Room_742_6af3c30e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_736_f1a889b6..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 14, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 10.5, !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 10.5, !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face1,               !- Building Surface Name
  Room_736_f1a889b6..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202418461015, 81.0885584118565, 13.3, !- X,Y,Z Vertex 1 {m}
  19.2202418461015, 81.0885584118565, 11.3, !- X,Y,Z Vertex 2 {m}
  20.5869343761845, 82.4552494739047, 11.3, !- X,Y,Z Vertex 3 {m}
  20.5869343761845, 82.4552494739047, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face1,               !- Building Surface Name
  Room_736_f1a889b6..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726597462201, 83.0409742147824, 13.3, !- X,Y,Z Vertex 1 {m}
  21.1726597462201, 83.0409742147824, 11.3, !- X,Y,Z Vertex 2 {m}
  22.5393522763032, 84.4076652768305, 11.3, !- X,Y,Z Vertex 3 {m}
  22.5393522763032, 84.4076652768305, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face1,               !- Building Surface Name
  Room_736_f1a889b6..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250776463388, 84.9933900177083, 13.3, !- X,Y,Z Vertex 1 {m}
  23.1250776463388, 84.9933900177083, 11.3, !- X,Y,Z Vertex 2 {m}
  24.4917701764218, 86.3600810797563, 11.3, !- X,Y,Z Vertex 3 {m}
  24.4917701764218, 86.3600810797563, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_742_6af3c30e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_742_6af3c30e,                      !- Zone Name
  Room_742_6af3c30e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_754_3d30a26c..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 14, !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 10.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 10.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face2,               !- Building Surface Name
  Room_754_3d30a26c..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34740923131867, 80.7957050498271, 13.3, !- X,Y,Z Vertex 1 {m}
  6.34740923131867, 80.7957050498271, 11.3, !- X,Y,Z Vertex 2 {m}
  8.63467649127595, 80.7957034119345, 11.3, !- X,Y,Z Vertex 3 {m}
  8.63467649127595, 80.7957034119345, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face2,               !- Building Surface Name
  Room_754_3d30a26c..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6149338884005, 80.7957027099805, 13.3, !- X,Y,Z Vertex 1 {m}
  9.6149338884005, 80.7957027099805, 11.3, !- X,Y,Z Vertex 2 {m}
  11.9022011483578, 80.7957010720879, 11.3, !- X,Y,Z Vertex 3 {m}
  11.9022011483578, 80.7957010720879, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face2,               !- Building Surface Name
  Room_754_3d30a26c..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824585454823, 80.7957003701339, 13.3, !- X,Y,Z Vertex 1 {m}
  12.8824585454823, 80.7957003701339, 11.3, !- X,Y,Z Vertex 2 {m}
  15.1697258054396, 80.7956987322413, 11.3, !- X,Y,Z Vertex 3 {m}
  15.1697258054396, 80.7956987322413, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face2,               !- Building Surface Name
  Room_754_3d30a26c..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499832025642, 80.7956980302873, 13.3, !- X,Y,Z Vertex 1 {m}
  16.1499832025642, 80.7956980302873, 11.3, !- X,Y,Z Vertex 2 {m}
  18.4372504625214, 80.7956963923947, 11.3, !- X,Y,Z Vertex 3 {m}
  18.4372504625214, 80.7956963923947, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_742_6af3c30e..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_742_6af3c30e,                      !- Zone Name
  Room_742_6af3c30e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_748_6f2fd99e..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951577708e-05, 86.6529611982376, 14, !- X,Y,Z Vertex 1 {m}
  3.10268951579928e-05, 86.6529611982376, 10.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 10.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face3,               !- Building Surface Name
  Room_748_6f2fd99e..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292893502188237, 86.3600984083659, 13.3, !- X,Y,Z Vertex 1 {m}
  0.292893502188237, 86.3600984083659, 11.3, !- X,Y,Z Vertex 2 {m}
  1.65958505355582, 84.9934053889648, 11.3, !- X,Y,Z Vertex 3 {m}
  1.65958505355582, 84.9934053889648, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face3,               !- Building Surface Name
  Room_748_6f2fd99e..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24531000414199, 84.4076798092214, 13.3, !- X,Y,Z Vertex 1 {m}
  2.24531000414199, 84.4076798092214, 11.3, !- X,Y,Z Vertex 2 {m}
  3.61200155550957, 83.0409867898203, 11.3, !- X,Y,Z Vertex 3 {m}
  3.61200155550957, 83.0409867898203, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_742_6af3c30e..Face3,               !- Building Surface Name
  Room_748_6f2fd99e..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19772650609573, 82.4552612100769, 13.3, !- X,Y,Z Vertex 1 {m}
  4.19772650609573, 82.4552612100769, 11.3, !- X,Y,Z Vertex 2 {m}
  5.5644180574634, 81.0885681906757, 11.3, !- X,Y,Z Vertex 3 {m}
  5.5644180574634, 81.0885681906757, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_742_6af3c30e..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_742_6af3c30e,                      !- Zone Name
  Room_742_6af3c30e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face0 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 14, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 14, !- X,Y,Z Vertex 2 {m}
  3.10268951577708e-05, 86.6529611982376, 14, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_742_6af3c30e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_742_6af3c30e,                      !- Zone Name
  Room_742_6af3c30e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 14, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 10.5, !- X,Y,Z Vertex 2 {m}
  3.10268951579928e-05, 86.6529611982376, 10.5, !- X,Y,Z Vertex 3 {m}
  3.10268951577708e-05, 86.6529611982376, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_742_6af3c30e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3199215770419, 86.652943782971, 13.3, !- X,Y,Z Vertex 1 {m}
  24.3199215770419, 86.652943782971, 11.3, !- X,Y,Z Vertex 2 {m}
  22.1512689165193, 86.6529453359247, 11.3, !- X,Y,Z Vertex 3 {m}
  22.1512689165193, 86.6529453359247, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_742_6af3c30e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2218463477238, 86.6529460014763, 13.3, !- X,Y,Z Vertex 1 {m}
  21.2218463477238, 86.6529460014763, 11.3, !- X,Y,Z Vertex 2 {m}
  19.0531936872012, 86.65294755443, 11.3, !- X,Y,Z Vertex 3 {m}
  19.0531936872012, 86.65294755443, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_742_6af3c30e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1237711184058, 86.6529482199816, 13.3, !- X,Y,Z Vertex 1 {m}
  18.1237711184058, 86.6529482199816, 11.3, !- X,Y,Z Vertex 2 {m}
  15.9551184578831, 86.6529497729353, 11.3, !- X,Y,Z Vertex 3 {m}
  15.9551184578831, 86.6529497729353, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_742_6af3c30e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0256958890877, 86.6529504384869, 13.3, !- X,Y,Z Vertex 1 {m}
  15.0256958890877, 86.6529504384869, 11.3, !- X,Y,Z Vertex 2 {m}
  12.8570432285651, 86.6529519914406, 11.3, !- X,Y,Z Vertex 3 {m}
  12.8570432285651, 86.6529519914406, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_742_6af3c30e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9276206597697, 86.6529526569922, 13.3, !- X,Y,Z Vertex 1 {m}
  11.9276206597697, 86.6529526569922, 11.3, !- X,Y,Z Vertex 2 {m}
  9.75896799924703, 86.6529542099459, 11.3, !- X,Y,Z Vertex 3 {m}
  9.75896799924703, 86.6529542099459, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_742_6af3c30e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.82954543045162, 86.6529548754975, 13.3, !- X,Y,Z Vertex 1 {m}
  8.82954543045162, 86.6529548754975, 11.3, !- X,Y,Z Vertex 2 {m}
  6.66089276992898, 86.6529564284512, 11.3, !- X,Y,Z Vertex 3 {m}
  6.66089276992898, 86.6529564284512, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_742_6af3c30e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.73147020113356, 86.6529570940028, 13.3, !- X,Y,Z Vertex 1 {m}
  5.73147020113356, 86.6529570940028, 11.3, !- X,Y,Z Vertex 2 {m}
  3.56281754061092, 86.6529586469565, 11.3, !- X,Y,Z Vertex 3 {m}
  3.56281754061092, 86.6529586469565, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_742_6af3c30e..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_742_6af3c30e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6333949718155, 86.6529593125081, 13.3, !- X,Y,Z Vertex 1 {m}
  2.6333949718155, 86.6529593125081, 11.3, !- X,Y,Z Vertex 2 {m}
  0.464742311292863, 86.6529608654618, 11.3, !- X,Y,Z Vertex 3 {m}
  0.464742311292863, 86.6529608654618, 13.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_742_6af3c30e_Space HVAC Off Infiltration, !- Name
  Room_742_6af3c30e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_742_6af3c30e_Space HVAC On Infiltration, !- Name
  Room_742_6af3c30e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_742_6af3c30e Thermostat,           !- Name
  Room_742_6af3c30e,                      !- Zone or ZoneList Name
  Room_742_6af3c30e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 15,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_742_6af3c30e Thermostat Schedule,  !- Name
  Room_742_6af3c30e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_742_6af3c30e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 15,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_742_6af3c30e,                      !- Zone Name
  Room_742_6af3c30e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_742_6af3c30e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_742_6af3c30e Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Room_742_6af3c30e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_742_6af3c30e Inlet Node List,      !- Name
  Node 254;                               !- Node Name 1

NodeList,
  Room_742_6af3c30e Exhaust Node List,    !- Name
  Node 215;                               !- Node Name 1

NodeList,
  Room_742_6af3c30e Return Node List,     !- Name
  Node 255;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 10,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 90,                                !- Inlet Node Name
  Node 164,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 10,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 215,                               !- Air Inlet Node Name
  Node 216,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 9,                        !- Name
  Node 254,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 9;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 9,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 254,                               !- Air Outlet Node Name
  Node 256,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 9,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 252,                               !- Water Inlet Node Name
  Node 253,                               !- Water Outlet Node Name
  Node 256,                               !- Air Inlet Node Name
  Node 254,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_742_6af3c30e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 10,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 10,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 9,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_742_6af3c30e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_744_7227baea,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -10.5,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883699761,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_744_7227baea_Space,                !- Name
  Room_744_7227baea,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_744_7227baea..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_740_30436b23..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 17.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 17.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 17.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 17.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_738_5fd725eb..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 21, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 17.5, !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 17.5, !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face1,               !- Building Surface Name
  Room_738_5fd725eb..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202418461015, 81.0885584118565, 20.3, !- X,Y,Z Vertex 1 {m}
  19.2202418461015, 81.0885584118565, 18.3, !- X,Y,Z Vertex 2 {m}
  20.5869343761845, 82.4552494739047, 18.3, !- X,Y,Z Vertex 3 {m}
  20.5869343761845, 82.4552494739047, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face1,               !- Building Surface Name
  Room_738_5fd725eb..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726597462201, 83.0409742147824, 20.3, !- X,Y,Z Vertex 1 {m}
  21.1726597462201, 83.0409742147824, 18.3, !- X,Y,Z Vertex 2 {m}
  22.5393522763032, 84.4076652768305, 18.3, !- X,Y,Z Vertex 3 {m}
  22.5393522763032, 84.4076652768305, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face1,               !- Building Surface Name
  Room_738_5fd725eb..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250776463388, 84.9933900177083, 20.3, !- X,Y,Z Vertex 1 {m}
  23.1250776463388, 84.9933900177083, 18.3, !- X,Y,Z Vertex 2 {m}
  24.4917701764218, 86.3600810797563, 18.3, !- X,Y,Z Vertex 3 {m}
  24.4917701764218, 86.3600810797563, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 21, !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 17.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 17.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34740923131867, 80.7957050498271, 20.3, !- X,Y,Z Vertex 1 {m}
  6.34740923131867, 80.7957050498271, 18.3, !- X,Y,Z Vertex 2 {m}
  8.63467649127595, 80.7957034119345, 18.3, !- X,Y,Z Vertex 3 {m}
  8.63467649127595, 80.7957034119345, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6149338884005, 80.7957027099805, 20.3, !- X,Y,Z Vertex 1 {m}
  9.6149338884005, 80.7957027099805, 18.3, !- X,Y,Z Vertex 2 {m}
  11.9022011483578, 80.7957010720879, 18.3, !- X,Y,Z Vertex 3 {m}
  11.9022011483578, 80.7957010720879, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824585454823, 80.7957003701339, 20.3, !- X,Y,Z Vertex 1 {m}
  12.8824585454823, 80.7957003701339, 18.3, !- X,Y,Z Vertex 2 {m}
  15.1697258054396, 80.7956987322413, 18.3, !- X,Y,Z Vertex 3 {m}
  15.1697258054396, 80.7956987322413, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face2,               !- Building Surface Name
  Room_756_d51858c6..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499832025642, 80.7956980302873, 20.3, !- X,Y,Z Vertex 1 {m}
  16.1499832025642, 80.7956980302873, 18.3, !- X,Y,Z Vertex 2 {m}
  18.4372504625214, 80.7956963923947, 18.3, !- X,Y,Z Vertex 3 {m}
  18.4372504625214, 80.7956963923947, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_750_15485040..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 21, !- X,Y,Z Vertex 1 {m}
  3.10268951579928e-05, 86.6529611982376, 17.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 17.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face3,               !- Building Surface Name
  Room_750_15485040..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292893502188237, 86.3600984083659, 20.3, !- X,Y,Z Vertex 1 {m}
  0.292893502188237, 86.3600984083659, 18.3, !- X,Y,Z Vertex 2 {m}
  1.65958505355582, 84.9934053889648, 18.3, !- X,Y,Z Vertex 3 {m}
  1.65958505355582, 84.9934053889648, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face3,               !- Building Surface Name
  Room_750_15485040..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24531000414199, 84.4076798092214, 20.3, !- X,Y,Z Vertex 1 {m}
  2.24531000414199, 84.4076798092214, 18.3, !- X,Y,Z Vertex 2 {m}
  3.61200155550957, 83.0409867898203, 18.3, !- X,Y,Z Vertex 3 {m}
  3.61200155550957, 83.0409867898203, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face3,               !- Building Surface Name
  Room_750_15485040..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19772650609572, 82.4552612100769, 20.3, !- X,Y,Z Vertex 1 {m}
  4.19772650609572, 82.4552612100769, 18.3, !- X,Y,Z Vertex 2 {m}
  5.56441805746338, 81.0885681906757, 18.3, !- X,Y,Z Vertex 3 {m}
  5.56441805746338, 81.0885681906757, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_742_6af3c30e..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 21, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 21, !- X,Y,Z Vertex 2 {m}
  3.10268951579928e-05, 86.6529611982376, 21, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 21, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 17.5, !- X,Y,Z Vertex 2 {m}
  3.10268951579928e-05, 86.6529611982376, 17.5, !- X,Y,Z Vertex 3 {m}
  3.10268951579928e-05, 86.6529611982376, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3199215770419, 86.652943782971, 20.3, !- X,Y,Z Vertex 1 {m}
  24.3199215770419, 86.652943782971, 18.3, !- X,Y,Z Vertex 2 {m}
  22.1512689165193, 86.6529453359247, 18.3, !- X,Y,Z Vertex 3 {m}
  22.1512689165193, 86.6529453359247, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2218463477238, 86.6529460014763, 20.3, !- X,Y,Z Vertex 1 {m}
  21.2218463477238, 86.6529460014763, 18.3, !- X,Y,Z Vertex 2 {m}
  19.0531936872012, 86.65294755443, 18.3, !- X,Y,Z Vertex 3 {m}
  19.0531936872012, 86.65294755443, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1237711184058, 86.6529482199816, 20.3, !- X,Y,Z Vertex 1 {m}
  18.1237711184058, 86.6529482199816, 18.3, !- X,Y,Z Vertex 2 {m}
  15.9551184578831, 86.6529497729353, 18.3, !- X,Y,Z Vertex 3 {m}
  15.9551184578831, 86.6529497729353, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0256958890877, 86.6529504384869, 20.3, !- X,Y,Z Vertex 1 {m}
  15.0256958890877, 86.6529504384869, 18.3, !- X,Y,Z Vertex 2 {m}
  12.8570432285651, 86.6529519914406, 18.3, !- X,Y,Z Vertex 3 {m}
  12.8570432285651, 86.6529519914406, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9276206597697, 86.6529526569922, 20.3, !- X,Y,Z Vertex 1 {m}
  11.9276206597697, 86.6529526569922, 18.3, !- X,Y,Z Vertex 2 {m}
  9.75896799924703, 86.6529542099459, 18.3, !- X,Y,Z Vertex 3 {m}
  9.75896799924703, 86.6529542099459, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.82954543045162, 86.6529548754975, 20.3, !- X,Y,Z Vertex 1 {m}
  8.82954543045162, 86.6529548754975, 18.3, !- X,Y,Z Vertex 2 {m}
  6.66089276992898, 86.6529564284512, 18.3, !- X,Y,Z Vertex 3 {m}
  6.66089276992898, 86.6529564284512, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.73147020113356, 86.6529570940028, 20.3, !- X,Y,Z Vertex 1 {m}
  5.73147020113356, 86.6529570940028, 18.3, !- X,Y,Z Vertex 2 {m}
  3.56281754061092, 86.6529586469565, 18.3, !- X,Y,Z Vertex 3 {m}
  3.56281754061092, 86.6529586469565, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6333949718155, 86.6529593125081, 20.3, !- X,Y,Z Vertex 1 {m}
  2.6333949718155, 86.6529593125081, 18.3, !- X,Y,Z Vertex 2 {m}
  0.464742311292863, 86.6529608654618, 18.3, !- X,Y,Z Vertex 3 {m}
  0.464742311292863, 86.6529608654618, 20.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_744_7227baea_Space HVAC Off Infiltration, !- Name
  Room_744_7227baea_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_744_7227baea_Space HVAC On Infiltration, !- Name
  Room_744_7227baea_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Space,
  Room_744_7227baea_Space 1,              !- Name
  Room_744_7227baea,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_744_7227baea..Face0 1,             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_742_6af3c30e..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 24.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 24.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 24.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 24.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face1 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_738_5fd725eb..Face3 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 28, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 24.5, !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 24.5, !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face1_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face1 1,             !- Building Surface Name
  Room_738_5fd725eb..Face3_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202418461015, 81.0885584118565, 27.3, !- X,Y,Z Vertex 1 {m}
  19.2202418461015, 81.0885584118565, 25.3, !- X,Y,Z Vertex 2 {m}
  20.5869343761845, 82.4552494739047, 25.3, !- X,Y,Z Vertex 3 {m}
  20.5869343761845, 82.4552494739047, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face1_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face1 1,             !- Building Surface Name
  Room_738_5fd725eb..Face3_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726597462201, 83.0409742147824, 27.3, !- X,Y,Z Vertex 1 {m}
  21.1726597462201, 83.0409742147824, 25.3, !- X,Y,Z Vertex 2 {m}
  22.5393522763032, 84.4076652768305, 25.3, !- X,Y,Z Vertex 3 {m}
  22.5393522763032, 84.4076652768305, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face1_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face1 1,             !- Building Surface Name
  Room_738_5fd725eb..Face3_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250776463388, 84.9933900177083, 27.3, !- X,Y,Z Vertex 1 {m}
  23.1250776463388, 84.9933900177083, 25.3, !- X,Y,Z Vertex 2 {m}
  24.4917701764218, 86.3600810797563, 25.3, !- X,Y,Z Vertex 3 {m}
  24.4917701764218, 86.3600810797563, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face2 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face2 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 28, !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 24.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 24.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face2_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face2_Glz3 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34740923131867, 80.7957050498271, 27.3, !- X,Y,Z Vertex 1 {m}
  6.34740923131867, 80.7957050498271, 25.3, !- X,Y,Z Vertex 2 {m}
  8.63467649127595, 80.7957034119345, 25.3, !- X,Y,Z Vertex 3 {m}
  8.63467649127595, 80.7957034119345, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face2_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face2_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6149338884005, 80.7957027099805, 27.3, !- X,Y,Z Vertex 1 {m}
  9.6149338884005, 80.7957027099805, 25.3, !- X,Y,Z Vertex 2 {m}
  11.9022011483578, 80.7957010720879, 25.3, !- X,Y,Z Vertex 3 {m}
  11.9022011483578, 80.7957010720879, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face2_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face2_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824585454823, 80.7957003701339, 27.3, !- X,Y,Z Vertex 1 {m}
  12.8824585454823, 80.7957003701339, 25.3, !- X,Y,Z Vertex 2 {m}
  15.1697258054396, 80.7956987322413, 25.3, !- X,Y,Z Vertex 3 {m}
  15.1697258054396, 80.7956987322413, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face2_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face2 1,             !- Building Surface Name
  Room_756_d51858c6..Face2_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499832025642, 80.7956980302873, 27.3, !- X,Y,Z Vertex 1 {m}
  16.1499832025642, 80.7956980302873, 25.3, !- X,Y,Z Vertex 2 {m}
  18.4372504625214, 80.7956963923947, 25.3, !- X,Y,Z Vertex 3 {m}
  18.4372504625214, 80.7956963923947, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face3 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_750_15485040..Face1 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 28, !- X,Y,Z Vertex 1 {m}
  3.10268951579928e-05, 86.6529611982376, 24.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 24.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face3_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face3 1,             !- Building Surface Name
  Room_750_15485040..Face1_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292893502188237, 86.3600984083659, 27.3, !- X,Y,Z Vertex 1 {m}
  0.292893502188237, 86.3600984083659, 25.3, !- X,Y,Z Vertex 2 {m}
  1.65958505355582, 84.9934053889648, 25.3, !- X,Y,Z Vertex 3 {m}
  1.65958505355582, 84.9934053889648, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face3_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face3 1,             !- Building Surface Name
  Room_750_15485040..Face1_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24531000414199, 84.4076798092214, 27.3, !- X,Y,Z Vertex 1 {m}
  2.24531000414199, 84.4076798092214, 25.3, !- X,Y,Z Vertex 2 {m}
  3.61200155550957, 83.0409867898203, 25.3, !- X,Y,Z Vertex 3 {m}
  3.61200155550957, 83.0409867898203, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face3_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_744_7227baea..Face3 1,             !- Building Surface Name
  Room_750_15485040..Face1_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19772650609572, 82.4552612100769, 27.3, !- X,Y,Z Vertex 1 {m}
  4.19772650609572, 82.4552612100769, 25.3, !- X,Y,Z Vertex 2 {m}
  5.56441805746338, 81.0885681906757, 25.3, !- X,Y,Z Vertex 3 {m}
  5.56441805746338, 81.0885681906757, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face4 1,             !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof 2010 2015 6A, !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space 1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 28, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 28, !- X,Y,Z Vertex 2 {m}
  3.10268951579928e-05, 86.6529611982376, 28, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_744_7227baea..Face5 1,             !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea_Space 1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 28, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 24.5, !- X,Y,Z Vertex 2 {m}
  3.10268951579928e-05, 86.6529611982376, 24.5, !- X,Y,Z Vertex 3 {m}
  3.10268951579928e-05, 86.6529611982376, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3199215770419, 86.652943782971, 27.3, !- X,Y,Z Vertex 1 {m}
  24.3199215770419, 86.652943782971, 25.3, !- X,Y,Z Vertex 2 {m}
  22.1512689165193, 86.6529453359247, 25.3, !- X,Y,Z Vertex 3 {m}
  22.1512689165193, 86.6529453359247, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2218463477238, 86.6529460014763, 27.3, !- X,Y,Z Vertex 1 {m}
  21.2218463477238, 86.6529460014763, 25.3, !- X,Y,Z Vertex 2 {m}
  19.0531936872012, 86.65294755443, 25.3, !- X,Y,Z Vertex 3 {m}
  19.0531936872012, 86.65294755443, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1237711184058, 86.6529482199816, 27.3, !- X,Y,Z Vertex 1 {m}
  18.1237711184058, 86.6529482199816, 25.3, !- X,Y,Z Vertex 2 {m}
  15.9551184578831, 86.6529497729353, 25.3, !- X,Y,Z Vertex 3 {m}
  15.9551184578831, 86.6529497729353, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0256958890877, 86.6529504384869, 27.3, !- X,Y,Z Vertex 1 {m}
  15.0256958890877, 86.6529504384869, 25.3, !- X,Y,Z Vertex 2 {m}
  12.8570432285651, 86.6529519914406, 25.3, !- X,Y,Z Vertex 3 {m}
  12.8570432285651, 86.6529519914406, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz4 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9276206597697, 86.6529526569922, 27.3, !- X,Y,Z Vertex 1 {m}
  11.9276206597697, 86.6529526569922, 25.3, !- X,Y,Z Vertex 2 {m}
  9.75896799924703, 86.6529542099459, 25.3, !- X,Y,Z Vertex 3 {m}
  9.75896799924703, 86.6529542099459, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz5 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.82954543045162, 86.6529548754975, 27.3, !- X,Y,Z Vertex 1 {m}
  8.82954543045162, 86.6529548754975, 25.3, !- X,Y,Z Vertex 2 {m}
  6.66089276992898, 86.6529564284512, 25.3, !- X,Y,Z Vertex 3 {m}
  6.66089276992898, 86.6529564284512, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz6 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.73147020113356, 86.6529570940028, 27.3, !- X,Y,Z Vertex 1 {m}
  5.73147020113356, 86.6529570940028, 25.3, !- X,Y,Z Vertex 2 {m}
  3.56281754061092, 86.6529586469565, 25.3, !- X,Y,Z Vertex 3 {m}
  3.56281754061092, 86.6529586469565, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_744_7227baea..Face5_Glz7 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_744_7227baea..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6333949718155, 86.6529593125081, 27.3, !- X,Y,Z Vertex 1 {m}
  2.6333949718155, 86.6529593125081, 25.3, !- X,Y,Z Vertex 2 {m}
  0.464742311292863, 86.6529608654618, 25.3, !- X,Y,Z Vertex 3 {m}
  0.464742311292863, 86.6529608654618, 27.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_744_7227baea_Space 1 HVAC Off Infiltration, !- Name
  Room_744_7227baea_Space 1,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_744_7227baea_Space 1 HVAC On Infiltration, !- Name
  Room_744_7227baea_Space 1,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_744_7227baea Thermostat,           !- Name
  Room_744_7227baea,                      !- Zone or ZoneList Name
  Room_744_7227baea Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 17,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_744_7227baea Thermostat Schedule,  !- Name
  Room_744_7227baea Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_744_7227baea Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 17,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_744_7227baea,                      !- Zone Name
  Room_744_7227baea Equipment List,       !- Zone Conditioning Equipment List Name
  Room_744_7227baea Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_744_7227baea Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Room_744_7227baea Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_744_7227baea Inlet Node List,      !- Name
  Node 249;                               !- Node Name 1

NodeList,
  Room_744_7227baea Exhaust Node List,    !- Name
  Node 217;                               !- Node Name 1

NodeList,
  Room_744_7227baea Return Node List,     !- Name
  Node 250;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 11,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 167,                               !- Inlet Node Name
  Node 168,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 11,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 217,                               !- Air Inlet Node Name
  Node 218,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 8,                        !- Name
  Node 249,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 8;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 8,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 249,                               !- Air Outlet Node Name
  Node 251,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 8,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 247,                               !- Water Inlet Node Name
  Node 248,                               !- Water Outlet Node Name
  Node 251,                               !- Air Inlet Node Name
  Node 249,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_744_7227baea Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 11,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 11,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 8,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_744_7227baea,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_744_7227baea DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  Room_744_7227baea DSOA Space List,      !- Name
  Room_744_7227baea_Space,                !- Space Name 1
  MediumOffice Building_Ventilation,      !- Space Design Specification Outdoor Air Object Name 1
  Room_744_7227baea_Space 1,              !- Space Name 2
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 2

Zone,
  Room_745_3fff7265,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34275543293,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_745_3fff7265_Space,                !- Name
  Room_745_3fff7265,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_745_3fff7265..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_745_3fff7265,                      !- Zone Name
  Room_745_3fff7265_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_739_c81442af..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275641, 80.7957054008041, 3.5, !- X,Y,Z Vertex 1 {m}
  5.85728053275641, 80.7957054008041, -3.91219638818492e-31, !- X,Y,Z Vertex 2 {m}
  3.10268951661603e-05, 86.6529611982376, -3.91219638818492e-31, !- X,Y,Z Vertex 3 {m}
  3.10268951663824e-05, 86.6529611982376, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face0,               !- Building Surface Name
  Room_739_c81442af..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56441805746342, 81.0885681906757, 2.8, !- X,Y,Z Vertex 1 {m}
  5.56441805746342, 81.0885681906757, 0.8, !- X,Y,Z Vertex 2 {m}
  4.19772650609576, 82.4552612100769, 0.8, !- X,Y,Z Vertex 3 {m}
  4.19772650609576, 82.4552612100769, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face0,               !- Building Surface Name
  Room_739_c81442af..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61200155550959, 83.0409867898203, 2.8, !- X,Y,Z Vertex 1 {m}
  3.61200155550959, 83.0409867898203, 0.8, !- X,Y,Z Vertex 2 {m}
  2.24531000414201, 84.4076798092214, 0.8, !- X,Y,Z Vertex 3 {m}
  2.24531000414201, 84.4076798092214, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face0,               !- Building Surface Name
  Room_739_c81442af..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65958505355584, 84.9934053889648, 2.8, !- X,Y,Z Vertex 1 {m}
  1.65958505355584, 84.9934053889648, 0.8, !- X,Y,Z Vertex 2 {m}
  0.292893502188268, 86.3600984083659, 0.8, !- X,Y,Z Vertex 3 {m}
  0.292893502188268, 86.3600984083659, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_745_3fff7265..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_745_3fff7265,                      !- Zone Name
  Room_745_3fff7265_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_727_fb581022..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.82049056252794e-16, 3.18168679216063e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  -5.11576665975189e-16, 5.11576849149985e-16, -2.45043056378529e-31, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 2.43981317051586e-31, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face1,               !- Building Surface Name
  Room_727_fb581022..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292862685017456, 0.292862580155279, 2.8, !- X,Y,Z Vertex 1 {m}
  0.292862685017456, 0.292862580155279, 0.8, !- X,Y,Z Vertex 2 {m}
  1.65955521509891, 1.65955462087991, 0.8, !- X,Y,Z Vertex 3 {m}
  1.65955521509891, 1.65955462087991, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face1,               !- Building Surface Name
  Room_727_fb581022..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24528058513382, 2.24527978119046, 2.8, !- X,Y,Z Vertex 1 {m}
  2.24528058513382, 2.24527978119046, 0.8, !- X,Y,Z Vertex 2 {m}
  3.61197311521527, 3.61197182191508, 0.8, !- X,Y,Z Vertex 3 {m}
  3.61197311521527, 3.61197182191508, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face1,               !- Building Surface Name
  Room_727_fb581022..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19769848525018, 4.19769698222564, 2.8, !- X,Y,Z Vertex 1 {m}
  4.19769848525018, 4.19769698222564, 0.8, !- X,Y,Z Vertex 2 {m}
  5.56439101533163, 5.56438902295026, 0.8, !- X,Y,Z Vertex 3 {m}
  5.56439101533164, 5.56438902295026, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_745_3fff7265..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_745_3fff7265,                      !- Zone Name
  Room_745_3fff7265_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_751_68f2c4a3..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 0,  !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 0,   !- X,Y,Z Vertex 3 {m}
  5.8572805327564, 80.7957054008041, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725386134353, 6.30688232589173, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725386134353, 6.30688232589173, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725461265094, 8.40515903222729, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725461265094, 8.40515903222729, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725493463983, 9.30442047779967, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725493463983, 9.30442047779967, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725568594723, 11.4026971841352, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725568594723, 11.4026971841352, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726459430646, 36.2822638449711, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726459430646, 36.2822638449711, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726534561386, 38.3805405513067, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726534561386, 38.3805405513067, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726566760275, 39.2798019968791, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726566760275, 39.2798019968791, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726641891015, 41.3780787032146, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726641891015, 41.3780787032146, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726674089904, 42.277340148787, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726674089904, 42.277340148787, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726749220645, 44.3756168551226, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726749220645, 44.3756168551226, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726781419533, 45.274878300695, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726781419533, 45.274878300695, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726856550274, 47.3731550070305, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726856550274, 47.3731550070305, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726888749163, 48.2724164526029, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726888749163, 48.2724164526029, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726963879903, 50.3706931589385, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726963879903, 50.3706931589385, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726996078792, 51.2699546045109, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726996078792, 51.2699546045109, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727071209532, 53.3682313108464, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727071209532, 53.3682313108464, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727103408421, 54.2674927564188, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727103408421, 54.2674927564188, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727178539162, 56.3657694627544, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727178539162, 56.3657694627544, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572721073805, 57.2650309083267, 2.8, !- X,Y,Z Vertex 1 {m}
  5.8572721073805, 57.2650309083267, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727285868791, 59.3633076146623, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727285868791, 59.3633076146623, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572731806768, 60.2625690602347, 2.8, !- X,Y,Z Vertex 1 {m}
  5.8572731806768, 60.2625690602347, 0.8, !- X,Y,Z Vertex 2 {m}
  5.8572739319842, 62.3608457665702, 0.8, !- X,Y,Z Vertex 3 {m}
  5.8572739319842, 62.3608457665702, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727425397309, 63.2601072121426, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727425397309, 63.2601072121426, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727500528049, 65.3583839184782, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727500528049, 65.3583839184782, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725600793612, 12.3019586297076, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725600793612, 12.3019586297076, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725675924352, 14.4002353360432, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725675924352, 14.4002353360432, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727532726938, 66.2576453640506, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727532726938, 66.2576453640506, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727607857679, 68.3559220703861, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727607857679, 68.3559220703861, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727640056567, 69.2551835159585, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727640056567, 69.2551835159585, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727715187308, 71.3534602222941, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727715187308, 71.3534602222941, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727747386197, 72.2527216678665, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727747386197, 72.2527216678665, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727822516937, 74.350998374202, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727822516937, 74.350998374202, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727854715826, 75.2502598197744, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727854715826, 75.2502598197744, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727929846566, 77.34853652611, 0.8,  !- X,Y,Z Vertex 3 {m}
  5.85727929846566, 77.34853652611, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727962045455, 78.2477979716823, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727962045455, 78.2477979716823, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85728037176196, 80.3460746780179, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85728037176196, 80.3460746780179, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725708123241, 15.2994967816156, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725708123241, 15.2994967816156, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725783253982, 17.3977734879511, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725783253982, 17.3977734879511, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572581545287, 18.2970349335235, 2.8, !- X,Y,Z Vertex 1 {m}
  5.8572581545287, 18.2970349335235, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725890583611, 20.3953116398591, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725890583611, 20.3953116398591, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.857259227825, 21.2945730854314, 2.8,  !- X,Y,Z Vertex 1 {m}
  5.857259227825, 21.2945730854314, 0.8,  !- X,Y,Z Vertex 2 {m}
  5.8572599791324, 23.392849791767, 0.8,  !- X,Y,Z Vertex 3 {m}
  5.8572599791324, 23.392849791767, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726030112129, 24.2921112373394, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726030112129, 24.2921112373394, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726105242869, 26.3903879436749, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726105242869, 26.3903879436749, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726137441758, 27.2896493892473, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726137441758, 27.2896493892473, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726212572499, 29.3879260955829, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726212572499, 29.3879260955829, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726244771387, 30.2871875411553, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726244771387, 30.2871875411553, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726319902128, 32.3854642474908, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726319902128, 32.3854642474908, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_745_3fff7265..Face2,               !- Building Surface Name
  Room_751_68f2c4a3..Face0_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726352101017, 33.2847256930632, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726352101017, 33.2847256930632, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726427231757, 35.3830023993988, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726427231757, 35.3830023993988, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_745_3fff7265..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_745_3fff7265,                      !- Zone Name
  Room_745_3fff7265_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_746_058e29e5..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 3.5527136788005e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 3.5, !- X,Y,Z Vertex 3 {m}
  3.10268951582149e-05, 86.6529611982376, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_745_3fff7265..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_745_3fff7265,                      !- Zone Name
  Room_745_3fff7265_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 0, !- X,Y,Z Vertex 1 {m}
  5.8572805327564, 80.7957054008041, 0,   !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_745_3fff7265..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_745_3fff7265,                      !- Zone Name
  Room_745_3fff7265_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951582149e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 1 {m}
  3.10268951579928e-05, 86.6529611982376, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 3.5527136788005e-15, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08664112175757e-05, 86.2047562265226, 2.8, !- X,Y,Z Vertex 1 {m}
  3.08664112175757e-05, 86.2047562265226, 0.8, !- X,Y,Z Vertex 2 {m}
  3.01174861620366e-05, 84.1131330251858, 0.8, !- X,Y,Z Vertex 3 {m}
  3.01174861620366e-05, 84.1131330251858, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97965182810913e-05, 83.2167230817558, 2.8, !- X,Y,Z Vertex 1 {m}
  2.97965182810913e-05, 83.2167230817558, 0.8, !- X,Y,Z Vertex 2 {m}
  2.90475932255521e-05, 81.125099880419, 0.8, !- X,Y,Z Vertex 3 {m}
  2.90475932255521e-05, 81.125099880419, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.01674818527314e-05, 56.3244247788544, 2.8, !- X,Y,Z Vertex 1 {m}
  2.01674818527314e-05, 56.3244247788544, 0.8, !- X,Y,Z Vertex 2 {m}
  1.94185567971923e-05, 54.2328015775177, 0.8, !- X,Y,Z Vertex 3 {m}
  1.94185567971923e-05, 54.2328015775177, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9097588916247e-05, 53.3363916340876, 2.8, !- X,Y,Z Vertex 1 {m}
  1.9097588916247e-05, 53.3363916340876, 0.8, !- X,Y,Z Vertex 2 {m}
  1.83486638607079e-05, 51.2447684327509, 0.8, !- X,Y,Z Vertex 3 {m}
  1.83486638607079e-05, 51.2447684327509, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80276959797626e-05, 50.3483584893208, 2.8, !- X,Y,Z Vertex 1 {m}
  1.80276959797626e-05, 50.3483584893208, 0.8, !- X,Y,Z Vertex 2 {m}
  1.72787709242235e-05, 48.256735287984, 0.8, !- X,Y,Z Vertex 3 {m}
  1.72787709242235e-05, 48.256735287984, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69578030432781e-05, 47.360325344554, 2.8, !- X,Y,Z Vertex 1 {m}
  1.69578030432781e-05, 47.360325344554, 0.8, !- X,Y,Z Vertex 2 {m}
  1.6208877987739e-05, 45.2687021432172, 0.8, !- X,Y,Z Vertex 3 {m}
  1.6208877987739e-05, 45.2687021432172, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.58879101067937e-05, 44.3722921997872, 2.8, !- X,Y,Z Vertex 1 {m}
  1.58879101067937e-05, 44.3722921997872, 0.8, !- X,Y,Z Vertex 2 {m}
  1.51389850512546e-05, 42.2806689984504, 0.8, !- X,Y,Z Vertex 3 {m}
  1.51389850512546e-05, 42.2806689984504, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.48180171703093e-05, 41.3842590550204, 2.8, !- X,Y,Z Vertex 1 {m}
  1.48180171703093e-05, 41.3842590550204, 0.8, !- X,Y,Z Vertex 2 {m}
  1.40690921147702e-05, 39.2926358536836, 0.8, !- X,Y,Z Vertex 3 {m}
  1.40690921147702e-05, 39.2926358536836, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37481242338248e-05, 38.3962259102535, 2.8, !- X,Y,Z Vertex 1 {m}
  1.37481242338248e-05, 38.3962259102535, 0.8, !- X,Y,Z Vertex 2 {m}
  1.29991991782858e-05, 36.3046027089168, 0.8, !- X,Y,Z Vertex 3 {m}
  1.29991991782858e-05, 36.3046027089168, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26782312973404e-05, 35.4081927654867, 2.8, !- X,Y,Z Vertex 1 {m}
  1.26782312973404e-05, 35.4081927654867, 0.8, !- X,Y,Z Vertex 2 {m}
  1.19293062418014e-05, 33.31656956415, 0.8, !- X,Y,Z Vertex 3 {m}
  1.19293062418014e-05, 33.31656956415, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1608338360856e-05, 32.4201596207199, 2.8, !- X,Y,Z Vertex 1 {m}
  1.1608338360856e-05, 32.4201596207199, 0.8, !- X,Y,Z Vertex 2 {m}
  1.08594133053169e-05, 30.3285364193832, 0.8, !- X,Y,Z Vertex 3 {m}
  1.08594133053169e-05, 30.3285364193832, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05384454243716e-05, 29.4321264759531, 2.8, !- X,Y,Z Vertex 1 {m}
  1.05384454243716e-05, 29.4321264759531, 0.8, !- X,Y,Z Vertex 2 {m}
  9.78952036883248e-06, 27.3405032746163, 0.8, !- X,Y,Z Vertex 3 {m}
  9.78952036883248e-06, 27.3405032746163, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.87266253446068e-05, 80.228689936989, 2.8, !- X,Y,Z Vertex 1 {m}
  2.87266253446068e-05, 80.228689936989, 0.8, !- X,Y,Z Vertex 2 {m}
  2.79777002890677e-05, 78.1370667356522, 0.8, !- X,Y,Z Vertex 3 {m}
  2.79777002890677e-05, 78.1370667356522, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.46855248788716e-06, 26.4440933311863, 2.8, !- X,Y,Z Vertex 1 {m}
  9.46855248788716e-06, 26.4440933311863, 0.8, !- X,Y,Z Vertex 2 {m}
  8.71962743234806e-06, 24.3524701298495, 0.8, !- X,Y,Z Vertex 3 {m}
  8.71962743234806e-06, 24.3524701298495, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.39865955140274e-06, 23.4560601864195, 2.8, !- X,Y,Z Vertex 1 {m}
  8.39865955140274e-06, 23.4560601864195, 0.8, !- X,Y,Z Vertex 2 {m}
  7.64973449586363e-06, 21.3644369850827, 0.8, !- X,Y,Z Vertex 3 {m}
  7.64973449586363e-06, 21.3644369850827, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.32876661491832e-06, 20.4680270416527, 2.8, !- X,Y,Z Vertex 1 {m}
  7.32876661491832e-06, 20.4680270416527, 0.8, !- X,Y,Z Vertex 2 {m}
  6.57984155937921e-06, 18.3764038403159, 0.8, !- X,Y,Z Vertex 3 {m}
  6.57984155937921e-06, 18.3764038403159, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2588736784339e-06, 17.4799938968859, 2.8, !- X,Y,Z Vertex 1 {m}
  6.2588736784339e-06, 17.4799938968859, 0.8, !- X,Y,Z Vertex 2 {m}
  5.50994862289479e-06, 15.3883706955491, 0.8, !- X,Y,Z Vertex 3 {m}
  5.50994862289479e-06, 15.3883706955491, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.18898074194948e-06, 14.4919607521191, 2.8, !- X,Y,Z Vertex 1 {m}
  5.18898074194948e-06, 14.4919607521191, 0.8, !- X,Y,Z Vertex 2 {m}
  4.44005568641037e-06, 12.4003375507823, 0.8, !- X,Y,Z Vertex 3 {m}
  4.44005568641037e-06, 12.4003375507823, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.11908780546503e-06, 11.5039276073522, 2.8, !- X,Y,Z Vertex 1 {m}
  4.11908780546503e-06, 11.5039276073522, 0.8, !- X,Y,Z Vertex 2 {m}
  3.37016274992595e-06, 9.41230440601549, 0.8, !- X,Y,Z Vertex 3 {m}
  3.37016274992595e-06, 9.41230440601549, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.04919486898062e-06, 8.51589446258544, 2.8, !- X,Y,Z Vertex 1 {m}
  3.04919486898062e-06, 8.51589446258544, 0.8, !- X,Y,Z Vertex 2 {m}
  2.30026981344152e-06, 6.42427126124867, 0.8, !- X,Y,Z Vertex 3 {m}
  2.30026981344152e-06, 6.42427126124867, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97930193249619e-06, 5.52786131781862, 2.8, !- X,Y,Z Vertex 1 {m}
  1.97930193249619e-06, 5.52786131781862, 0.8, !- X,Y,Z Vertex 2 {m}
  1.23037687695709e-06, 3.43623811648185, 0.8, !- X,Y,Z Vertex 3 {m}
  1.23037687695709e-06, 3.43623811648185, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.09408996011768e-07, 2.53982817305181, 2.8, !- X,Y,Z Vertex 1 {m}
  9.09408996011768e-07, 2.53982817305181, 0.8, !- X,Y,Z Vertex 2 {m}
  1.60483940472673e-07, 0.448204971715049, 0.8, !- X,Y,Z Vertex 3 {m}
  1.60483940472673e-07, 0.448204971715049, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.76567324081224e-05, 77.2406567922222, 2.8, !- X,Y,Z Vertex 1 {m}
  2.76567324081224e-05, 77.2406567922222, 0.8, !- X,Y,Z Vertex 2 {m}
  2.69078073525833e-05, 75.1490335908854, 0.8, !- X,Y,Z Vertex 3 {m}
  2.69078073525833e-05, 75.1490335908854, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6586839471638e-05, 74.2526236474553, 2.8, !- X,Y,Z Vertex 1 {m}
  2.6586839471638e-05, 74.2526236474553, 0.8, !- X,Y,Z Vertex 2 {m}
  2.58379144160989e-05, 72.1610004461186, 0.8, !- X,Y,Z Vertex 3 {m}
  2.58379144160989e-05, 72.1610004461186, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55169465351535e-05, 71.2645905026885, 2.8, !- X,Y,Z Vertex 1 {m}
  2.55169465351535e-05, 71.2645905026885, 0.8, !- X,Y,Z Vertex 2 {m}
  2.47680214796145e-05, 69.1729673013518, 0.8, !- X,Y,Z Vertex 3 {m}
  2.47680214796145e-05, 69.1729673013518, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.44470535986691e-05, 68.2765573579217, 2.8, !- X,Y,Z Vertex 1 {m}
  2.44470535986691e-05, 68.2765573579217, 0.8, !- X,Y,Z Vertex 2 {m}
  2.369812854313e-05, 66.1849341565849, 0.8, !- X,Y,Z Vertex 3 {m}
  2.369812854313e-05, 66.1849341565849, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.33771606621847e-05, 65.2885242131549, 2.8, !- X,Y,Z Vertex 1 {m}
  2.33771606621847e-05, 65.2885242131549, 0.8, !- X,Y,Z Vertex 2 {m}
  2.26282356066456e-05, 63.1969010118181, 0.8, !- X,Y,Z Vertex 3 {m}
  2.26282356066456e-05, 63.1969010118181, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.23072677257003e-05, 62.3004910683881, 2.8, !- X,Y,Z Vertex 1 {m}
  2.23072677257003e-05, 62.3004910683881, 0.8, !- X,Y,Z Vertex 2 {m}
  2.15583426701612e-05, 60.2088678670513, 0.8, !- X,Y,Z Vertex 3 {m}
  2.15583426701612e-05, 60.2088678670513, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_745_3fff7265..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_745_3fff7265..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.12373747892159e-05, 59.3124579236213, 2.8, !- X,Y,Z Vertex 1 {m}
  2.12373747892159e-05, 59.3124579236213, 0.8, !- X,Y,Z Vertex 2 {m}
  2.04884497336768e-05, 57.2208347222845, 0.8, !- X,Y,Z Vertex 3 {m}
  2.04884497336768e-05, 57.2208347222845, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_745_3fff7265_Space HVAC Off Infiltration, !- Name
  Room_745_3fff7265_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_745_3fff7265_Space HVAC On Infiltration, !- Name
  Room_745_3fff7265_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_745_3fff7265 Thermostat,           !- Name
  Room_745_3fff7265,                      !- Zone or ZoneList Name
  Room_745_3fff7265 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 18,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_745_3fff7265 Thermostat Schedule,  !- Name
  Room_745_3fff7265 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_745_3fff7265 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 18,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_745_3fff7265,                      !- Zone Name
  Room_745_3fff7265 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_745_3fff7265 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_745_3fff7265 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Room_745_3fff7265 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_745_3fff7265 Inlet Node List,      !- Name
  Node 244;                               !- Node Name 1

NodeList,
  Room_745_3fff7265 Exhaust Node List,    !- Name
  Node 219;                               !- Node Name 1

NodeList,
  Room_745_3fff7265 Return Node List,     !- Name
  Node 245;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 12,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
