  Node 187,                               !- Inlet Node Name
  Node 188,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 12,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 219,                               !- Air Inlet Node Name
  Node 220,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 7,                        !- Name
  Node 244,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 7;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 7,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 244,                               !- Air Outlet Node Name
  Node 246,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 7,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 242,                               !- Water Inlet Node Name
  Node 243,                               !- Water Outlet Node Name
  Node 246,                               !- Air Inlet Node Name
  Node 244,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_745_3fff7265 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 12,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 12,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 7,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_745_3fff7265,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_746_058e29e5,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34275543293,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_746_058e29e5_Space,                !- Name
  Room_746_058e29e5,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_746_058e29e5..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_746_058e29e5,                      !- Zone Name
  Room_746_058e29e5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_745_3fff7265..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951584369e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 1 {m}
  5.8572805327564, 80.7957054008041, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 8.88178419700125e-16, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_746_058e29e5..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_746_058e29e5,                      !- Zone Name
  Room_746_058e29e5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_740_30436b23..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275641, 80.7957054008041, 7,  !- X,Y,Z Vertex 1 {m}
  5.85728053275641, 80.7957054008041, 3.5, !- X,Y,Z Vertex 2 {m}
  3.10268951666044e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 3 {m}
  3.10268951667821e-05, 86.6529611982376, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face1,               !- Building Surface Name
  Room_740_30436b23..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56441805746342, 81.0885681906757, 6.3, !- X,Y,Z Vertex 1 {m}
  5.56441805746342, 81.0885681906757, 4.3, !- X,Y,Z Vertex 2 {m}
  4.19772650609576, 82.4552612100769, 4.3, !- X,Y,Z Vertex 3 {m}
  4.19772650609576, 82.4552612100769, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face1,               !- Building Surface Name
  Room_740_30436b23..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61200155550959, 83.0409867898203, 6.3, !- X,Y,Z Vertex 1 {m}
  3.61200155550959, 83.0409867898203, 4.3, !- X,Y,Z Vertex 2 {m}
  2.24531000414201, 84.4076798092214, 4.3, !- X,Y,Z Vertex 3 {m}
  2.24531000414201, 84.4076798092214, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face1,               !- Building Surface Name
  Room_740_30436b23..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65958505355584, 84.9934053889648, 6.3, !- X,Y,Z Vertex 1 {m}
  1.65958505355584, 84.9934053889648, 4.3, !- X,Y,Z Vertex 2 {m}
  0.292893502188263, 86.3600984083659, 4.3, !- X,Y,Z Vertex 3 {m}
  0.292893502188263, 86.3600984083659, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_746_058e29e5..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_746_058e29e5,                      !- Zone Name
  Room_746_058e29e5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_728_4052b4ca..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69108653209068e-16, -5.87034443015969e-15, 7, !- X,Y,Z Vertex 1 {m}
  1.48879458579341e-15, -1.56527330309721e-16, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face2,               !- Building Surface Name
  Room_728_4052b4ca..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292862685017455, 0.292862580155277, 6.3, !- X,Y,Z Vertex 1 {m}
  0.292862685017455, 0.292862580155278, 4.3, !- X,Y,Z Vertex 2 {m}
  1.65955521509891, 1.6595546208799, 4.3, !- X,Y,Z Vertex 3 {m}
  1.65955521509891, 1.6595546208799, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face2,               !- Building Surface Name
  Room_728_4052b4ca..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24528058513381, 2.24527978119046, 6.3, !- X,Y,Z Vertex 1 {m}
  2.24528058513382, 2.24527978119046, 4.3, !- X,Y,Z Vertex 2 {m}
  3.61197311521527, 3.61197182191508, 4.3, !- X,Y,Z Vertex 3 {m}
  3.61197311521527, 3.61197182191509, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face2,               !- Building Surface Name
  Room_728_4052b4ca..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19769848525018, 4.19769698222563, 6.3, !- X,Y,Z Vertex 1 {m}
  4.19769848525018, 4.19769698222563, 4.3, !- X,Y,Z Vertex 2 {m}
  5.56439101533163, 5.56438902295027, 4.3, !- X,Y,Z Vertex 3 {m}
  5.56439101533163, 5.56438902295027, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_746_058e29e5..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_746_058e29e5,                      !- Zone Name
  Room_746_058e29e5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_752_69afe46c..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 7,  !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 3.5, !- X,Y,Z Vertex 3 {m}
  5.8572805327564, 80.7957054008041, 7;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725386134353, 6.30688232589173, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725386134353, 6.30688232589173, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725461265094, 8.40515903222729, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725461265094, 8.40515903222729, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725493463983, 9.30442047779967, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725493463983, 9.30442047779967, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725568594723, 11.4026971841352, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725568594723, 11.4026971841352, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726459430646, 36.2822638449711, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726459430646, 36.2822638449711, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726534561386, 38.3805405513067, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726534561386, 38.3805405513067, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726566760275, 39.2798019968791, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726566760275, 39.2798019968791, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726641891015, 41.3780787032146, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726641891015, 41.3780787032146, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726674089904, 42.277340148787, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726674089904, 42.277340148787, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726749220645, 44.3756168551226, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726749220645, 44.3756168551226, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726781419533, 45.274878300695, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726781419533, 45.274878300695, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726856550274, 47.3731550070305, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726856550274, 47.3731550070305, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726888749163, 48.2724164526029, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726888749163, 48.2724164526029, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726963879903, 50.3706931589385, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726963879903, 50.3706931589385, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726996078792, 51.2699546045109, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726996078792, 51.2699546045109, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727071209532, 53.3682313108464, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727071209532, 53.3682313108464, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727103408421, 54.2674927564188, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727103408421, 54.2674927564188, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727178539162, 56.3657694627544, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727178539162, 56.3657694627544, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572721073805, 57.2650309083267, 6.3, !- X,Y,Z Vertex 1 {m}
  5.8572721073805, 57.2650309083267, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727285868791, 59.3633076146623, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727285868791, 59.3633076146623, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572731806768, 60.2625690602347, 6.3, !- X,Y,Z Vertex 1 {m}
  5.8572731806768, 60.2625690602347, 4.3, !- X,Y,Z Vertex 2 {m}
  5.8572739319842, 62.3608457665702, 4.3, !- X,Y,Z Vertex 3 {m}
  5.8572739319842, 62.3608457665702, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727425397309, 63.2601072121426, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727425397309, 63.2601072121426, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727500528049, 65.3583839184782, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727500528049, 65.3583839184782, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725600793612, 12.3019586297076, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725600793612, 12.3019586297076, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725675924352, 14.4002353360432, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725675924352, 14.4002353360432, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727532726938, 66.2576453640506, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727532726938, 66.2576453640506, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727607857679, 68.3559220703861, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727607857679, 68.3559220703861, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727640056567, 69.2551835159585, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727640056567, 69.2551835159585, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727715187308, 71.3534602222941, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727715187308, 71.3534602222941, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727747386197, 72.2527216678665, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727747386197, 72.2527216678665, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727822516937, 74.350998374202, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727822516937, 74.350998374202, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727854715826, 75.2502598197744, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727854715826, 75.2502598197744, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727929846566, 77.34853652611, 4.3,  !- X,Y,Z Vertex 3 {m}
  5.85727929846566, 77.34853652611, 6.3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727962045455, 78.2477979716823, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727962045455, 78.2477979716823, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85728037176196, 80.3460746780179, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85728037176196, 80.3460746780179, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725708123241, 15.2994967816156, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725708123241, 15.2994967816156, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725783253982, 17.3977734879511, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725783253982, 17.3977734879511, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572581545287, 18.2970349335235, 6.3, !- X,Y,Z Vertex 1 {m}
  5.8572581545287, 18.2970349335235, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725890583611, 20.3953116398591, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725890583611, 20.3953116398591, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.857259227825, 21.2945730854314, 6.3,  !- X,Y,Z Vertex 1 {m}
  5.857259227825, 21.2945730854314, 4.3,  !- X,Y,Z Vertex 2 {m}
  5.8572599791324, 23.392849791767, 4.3,  !- X,Y,Z Vertex 3 {m}
  5.8572599791324, 23.392849791767, 6.3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726030112129, 24.2921112373394, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726030112129, 24.2921112373394, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726105242869, 26.3903879436749, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726105242869, 26.3903879436749, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726137441758, 27.2896493892473, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726137441758, 27.2896493892473, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726212572499, 29.3879260955829, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726212572499, 29.3879260955829, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726244771387, 30.2871875411553, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726244771387, 30.2871875411553, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726319902128, 32.3854642474908, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726319902128, 32.3854642474908, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_746_058e29e5..Face3,               !- Building Surface Name
  Room_752_69afe46c..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726352101017, 33.2847256930632, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726352101017, 33.2847256930632, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726427231757, 35.3830023993988, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726427231757, 35.3830023993988, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_746_058e29e5..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_746_058e29e5,                      !- Zone Name
  Room_746_058e29e5_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_750_15485040..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10702591327572e-16, -6.75015598972095e-15, 7, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 7,  !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 7,   !- X,Y,Z Vertex 3 {m}
  3.10268951586146e-05, 86.6529611982376, 7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_746_058e29e5..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_746_058e29e5,                      !- Zone Name
  Room_746_058e29e5_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951586146e-05, 86.6529611982376, 7, !- X,Y,Z Vertex 1 {m}
  3.10268951584369e-05, 86.6529611982376, 3.5, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 8.88178419700125e-16, 3.5, !- X,Y,Z Vertex 3 {m}
  5.10702591327572e-16, -6.75015598972095e-15, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08664112175757e-05, 86.2047562265226, 6.3, !- X,Y,Z Vertex 1 {m}
  3.08664112175757e-05, 86.2047562265226, 4.3, !- X,Y,Z Vertex 2 {m}
  3.01174861620366e-05, 84.1131330251858, 4.3, !- X,Y,Z Vertex 3 {m}
  3.01174861620366e-05, 84.1131330251858, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97965182810913e-05, 83.2167230817558, 6.3, !- X,Y,Z Vertex 1 {m}
  2.97965182810913e-05, 83.2167230817558, 4.3, !- X,Y,Z Vertex 2 {m}
  2.90475932255522e-05, 81.125099880419, 4.3, !- X,Y,Z Vertex 3 {m}
  2.90475932255522e-05, 81.125099880419, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.01674818527314e-05, 56.3244247788544, 6.3, !- X,Y,Z Vertex 1 {m}
  2.01674818527314e-05, 56.3244247788544, 4.3, !- X,Y,Z Vertex 2 {m}
  1.94185567971923e-05, 54.2328015775177, 4.3, !- X,Y,Z Vertex 3 {m}
  1.94185567971923e-05, 54.2328015775177, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9097588916247e-05, 53.3363916340876, 6.3, !- X,Y,Z Vertex 1 {m}
  1.9097588916247e-05, 53.3363916340876, 4.3, !- X,Y,Z Vertex 2 {m}
  1.83486638607079e-05, 51.2447684327509, 4.3, !- X,Y,Z Vertex 3 {m}
  1.83486638607079e-05, 51.2447684327509, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80276959797626e-05, 50.3483584893208, 6.3, !- X,Y,Z Vertex 1 {m}
  1.80276959797626e-05, 50.3483584893208, 4.3, !- X,Y,Z Vertex 2 {m}
  1.72787709242235e-05, 48.256735287984, 4.3, !- X,Y,Z Vertex 3 {m}
  1.72787709242235e-05, 48.256735287984, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69578030432781e-05, 47.360325344554, 6.3, !- X,Y,Z Vertex 1 {m}
  1.69578030432781e-05, 47.360325344554, 4.3, !- X,Y,Z Vertex 2 {m}
  1.6208877987739e-05, 45.2687021432172, 4.3, !- X,Y,Z Vertex 3 {m}
  1.6208877987739e-05, 45.2687021432172, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.58879101067937e-05, 44.3722921997872, 6.3, !- X,Y,Z Vertex 1 {m}
  1.58879101067937e-05, 44.3722921997872, 4.3, !- X,Y,Z Vertex 2 {m}
  1.51389850512546e-05, 42.2806689984504, 4.3, !- X,Y,Z Vertex 3 {m}
  1.51389850512546e-05, 42.2806689984504, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.48180171703093e-05, 41.3842590550204, 6.3, !- X,Y,Z Vertex 1 {m}
  1.48180171703093e-05, 41.3842590550204, 4.3, !- X,Y,Z Vertex 2 {m}
  1.40690921147702e-05, 39.2926358536836, 4.3, !- X,Y,Z Vertex 3 {m}
  1.40690921147702e-05, 39.2926358536836, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37481242338248e-05, 38.3962259102535, 6.3, !- X,Y,Z Vertex 1 {m}
  1.37481242338248e-05, 38.3962259102535, 4.3, !- X,Y,Z Vertex 2 {m}
  1.29991991782858e-05, 36.3046027089168, 4.3, !- X,Y,Z Vertex 3 {m}
  1.29991991782858e-05, 36.3046027089168, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26782312973404e-05, 35.4081927654867, 6.3, !- X,Y,Z Vertex 1 {m}
  1.26782312973404e-05, 35.4081927654867, 4.3, !- X,Y,Z Vertex 2 {m}
  1.19293062418014e-05, 33.31656956415, 4.3, !- X,Y,Z Vertex 3 {m}
  1.19293062418014e-05, 33.31656956415, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1608338360856e-05, 32.4201596207199, 6.3, !- X,Y,Z Vertex 1 {m}
  1.1608338360856e-05, 32.4201596207199, 4.3, !- X,Y,Z Vertex 2 {m}
  1.08594133053169e-05, 30.3285364193832, 4.3, !- X,Y,Z Vertex 3 {m}
  1.08594133053169e-05, 30.3285364193832, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05384454243716e-05, 29.4321264759531, 6.3, !- X,Y,Z Vertex 1 {m}
  1.05384454243716e-05, 29.4321264759531, 4.3, !- X,Y,Z Vertex 2 {m}
  9.78952036883248e-06, 27.3405032746163, 4.3, !- X,Y,Z Vertex 3 {m}
  9.78952036883248e-06, 27.3405032746163, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.87266253446068e-05, 80.228689936989, 6.3, !- X,Y,Z Vertex 1 {m}
  2.87266253446068e-05, 80.228689936989, 4.3, !- X,Y,Z Vertex 2 {m}
  2.79777002890677e-05, 78.1370667356522, 4.3, !- X,Y,Z Vertex 3 {m}
  2.79777002890677e-05, 78.1370667356522, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.46855248788717e-06, 26.4440933311863, 6.3, !- X,Y,Z Vertex 1 {m}
  9.46855248788717e-06, 26.4440933311863, 4.3, !- X,Y,Z Vertex 2 {m}
  8.71962743234806e-06, 24.3524701298495, 4.3, !- X,Y,Z Vertex 3 {m}
  8.71962743234806e-06, 24.3524701298495, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.39865955140275e-06, 23.4560601864195, 6.3, !- X,Y,Z Vertex 1 {m}
  8.39865955140275e-06, 23.4560601864195, 4.3, !- X,Y,Z Vertex 2 {m}
  7.64973449586364e-06, 21.3644369850827, 4.3, !- X,Y,Z Vertex 3 {m}
  7.64973449586364e-06, 21.3644369850827, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.32876661491832e-06, 20.4680270416527, 6.3, !- X,Y,Z Vertex 1 {m}
  7.32876661491832e-06, 20.4680270416527, 4.3, !- X,Y,Z Vertex 2 {m}
  6.57984155937922e-06, 18.3764038403159, 4.3, !- X,Y,Z Vertex 3 {m}
  6.57984155937922e-06, 18.3764038403159, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2588736784339e-06, 17.4799938968859, 6.3, !- X,Y,Z Vertex 1 {m}
  6.2588736784339e-06, 17.4799938968859, 4.3, !- X,Y,Z Vertex 2 {m}
  5.5099486228948e-06, 15.3883706955491, 4.3, !- X,Y,Z Vertex 3 {m}
  5.5099486228948e-06, 15.3883706955491, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.18898074194948e-06, 14.4919607521191, 6.3, !- X,Y,Z Vertex 1 {m}
  5.18898074194948e-06, 14.4919607521191, 4.3, !- X,Y,Z Vertex 2 {m}
  4.44005568641037e-06, 12.4003375507823, 4.3, !- X,Y,Z Vertex 3 {m}
  4.44005568641037e-06, 12.4003375507823, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.11908780546503e-06, 11.5039276073522, 6.3, !- X,Y,Z Vertex 1 {m}
  4.11908780546503e-06, 11.5039276073522, 4.3, !- X,Y,Z Vertex 2 {m}
  3.37016274992595e-06, 9.41230440601549, 4.3, !- X,Y,Z Vertex 3 {m}
  3.37016274992595e-06, 9.41230440601549, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.04919486898062e-06, 8.51589446258544, 6.3, !- X,Y,Z Vertex 1 {m}
  3.04919486898062e-06, 8.51589446258544, 4.3, !- X,Y,Z Vertex 2 {m}
  2.30026981344152e-06, 6.42427126124867, 4.3, !- X,Y,Z Vertex 3 {m}
  2.30026981344152e-06, 6.42427126124867, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97930193249619e-06, 5.52786131781862, 6.3, !- X,Y,Z Vertex 1 {m}
  1.97930193249619e-06, 5.52786131781862, 4.3, !- X,Y,Z Vertex 2 {m}
  1.23037687695709e-06, 3.43623811648185, 4.3, !- X,Y,Z Vertex 3 {m}
  1.23037687695709e-06, 3.43623811648185, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.09408996011768e-07, 2.53982817305181, 6.3, !- X,Y,Z Vertex 1 {m}
  9.09408996011768e-07, 2.53982817305181, 4.3, !- X,Y,Z Vertex 2 {m}
  1.60483940472673e-07, 0.448204971715049, 4.3, !- X,Y,Z Vertex 3 {m}
  1.60483940472673e-07, 0.448204971715049, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.76567324081224e-05, 77.2406567922222, 6.3, !- X,Y,Z Vertex 1 {m}
  2.76567324081224e-05, 77.2406567922222, 4.3, !- X,Y,Z Vertex 2 {m}
  2.69078073525833e-05, 75.1490335908854, 4.3, !- X,Y,Z Vertex 3 {m}
  2.69078073525833e-05, 75.1490335908854, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6586839471638e-05, 74.2526236474553, 6.3, !- X,Y,Z Vertex 1 {m}
  2.6586839471638e-05, 74.2526236474553, 4.3, !- X,Y,Z Vertex 2 {m}
  2.58379144160989e-05, 72.1610004461186, 4.3, !- X,Y,Z Vertex 3 {m}
  2.58379144160989e-05, 72.1610004461186, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55169465351535e-05, 71.2645905026885, 6.3, !- X,Y,Z Vertex 1 {m}
  2.55169465351535e-05, 71.2645905026885, 4.3, !- X,Y,Z Vertex 2 {m}
  2.47680214796145e-05, 69.1729673013518, 4.3, !- X,Y,Z Vertex 3 {m}
  2.47680214796145e-05, 69.1729673013518, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.44470535986691e-05, 68.2765573579217, 6.3, !- X,Y,Z Vertex 1 {m}
  2.44470535986691e-05, 68.2765573579217, 4.3, !- X,Y,Z Vertex 2 {m}
  2.369812854313e-05, 66.1849341565849, 4.3, !- X,Y,Z Vertex 3 {m}
  2.369812854313e-05, 66.1849341565849, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.33771606621847e-05, 65.2885242131549, 6.3, !- X,Y,Z Vertex 1 {m}
  2.33771606621847e-05, 65.2885242131549, 4.3, !- X,Y,Z Vertex 2 {m}
  2.26282356066456e-05, 63.1969010118181, 4.3, !- X,Y,Z Vertex 3 {m}
  2.26282356066456e-05, 63.1969010118181, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.23072677257003e-05, 62.3004910683881, 6.3, !- X,Y,Z Vertex 1 {m}
  2.23072677257003e-05, 62.3004910683881, 4.3, !- X,Y,Z Vertex 2 {m}
  2.15583426701612e-05, 60.2088678670513, 4.3, !- X,Y,Z Vertex 3 {m}
  2.15583426701612e-05, 60.2088678670513, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_746_058e29e5..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_746_058e29e5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.12373747892159e-05, 59.3124579236213, 6.3, !- X,Y,Z Vertex 1 {m}
  2.12373747892159e-05, 59.3124579236213, 4.3, !- X,Y,Z Vertex 2 {m}
  2.04884497336768e-05, 57.2208347222845, 4.3, !- X,Y,Z Vertex 3 {m}
  2.04884497336768e-05, 57.2208347222845, 6.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_746_058e29e5_Space HVAC Off Infiltration, !- Name
  Room_746_058e29e5_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_746_058e29e5_Space HVAC On Infiltration, !- Name
  Room_746_058e29e5_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_746_058e29e5 Thermostat,           !- Name
  Room_746_058e29e5,                      !- Zone or ZoneList Name
  Room_746_058e29e5 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 19,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_746_058e29e5 Thermostat Schedule,  !- Name
  Room_746_058e29e5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_746_058e29e5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 19,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_746_058e29e5,                      !- Zone Name
  Room_746_058e29e5 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_746_058e29e5 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_746_058e29e5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Room_746_058e29e5 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_746_058e29e5 Inlet Node List,      !- Name
  Node 239;                               !- Node Name 1

NodeList,
  Room_746_058e29e5 Exhaust Node List,    !- Name
  Node 221;                               !- Node Name 1

NodeList,
  Room_746_058e29e5 Return Node List,     !- Name
  Node 240;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 13,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 189,                               !- Inlet Node Name
  Node 190,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 13,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 221,                               !- Air Inlet Node Name
  Node 222,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 6,                        !- Name
  Node 239,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 6;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 6,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 239,                               !- Air Outlet Node Name
  Node 241,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 6,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 237,                               !- Water Inlet Node Name
  Node 238,                               !- Water Outlet Node Name
  Node 241,                               !- Air Inlet Node Name
  Node 239,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_746_058e29e5 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 13,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 13,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 6,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_746_058e29e5,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_748_6f2fd99e,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34275543293,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_748_6f2fd99e_Space,                !- Name
  Room_748_6f2fd99e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_748_6f2fd99e..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_748_6f2fd99e,                      !- Zone Name
  Room_748_6f2fd99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_750_15485040..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951580595e-05, 86.6529611982376, 10.5, !- X,Y,Z Vertex 1 {m}
  5.8572805327564, 80.7957054008041, 10.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  6.66133814775094e-17, 2.24265050974282e-15, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_748_6f2fd99e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_748_6f2fd99e,                      !- Zone Name
  Room_748_6f2fd99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_742_6af3c30e..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275641, 80.7957054008041, 14, !- X,Y,Z Vertex 1 {m}
  5.85728053275641, 80.7957054008041, 10.5, !- X,Y,Z Vertex 2 {m}
  3.1026895166227e-05, 86.6529611982376, 10.5, !- X,Y,Z Vertex 3 {m}
  3.10268951662936e-05, 86.6529611982376, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face1,               !- Building Surface Name
  Room_742_6af3c30e..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56441805746342, 81.0885681906757, 13.3, !- X,Y,Z Vertex 1 {m}
  5.56441805746342, 81.0885681906757, 11.3, !- X,Y,Z Vertex 2 {m}
  4.19772650609576, 82.4552612100769, 11.3, !- X,Y,Z Vertex 3 {m}
  4.19772650609576, 82.4552612100769, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face1,               !- Building Surface Name
  Room_742_6af3c30e..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61200155550959, 83.0409867898203, 13.3, !- X,Y,Z Vertex 1 {m}
  3.61200155550959, 83.0409867898203, 11.3, !- X,Y,Z Vertex 2 {m}
  2.24531000414201, 84.4076798092214, 11.3, !- X,Y,Z Vertex 3 {m}
  2.24531000414201, 84.4076798092214, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face1,               !- Building Surface Name
  Room_742_6af3c30e..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65958505355584, 84.9934053889648, 13.3, !- X,Y,Z Vertex 1 {m}
  1.65958505355584, 84.9934053889648, 11.3, !- X,Y,Z Vertex 2 {m}
  0.292893502188262, 86.3600984083659, 11.3, !- X,Y,Z Vertex 3 {m}
  0.292893502188262, 86.3600984083659, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_748_6f2fd99e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_748_6f2fd99e,                      !- Zone Name
  Room_748_6f2fd99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_730_4e94185b..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71448994398406e-16, 4.15101926137047e-15, 14, !- X,Y,Z Vertex 1 {m}
  -2.48383604848703e-16, 2.55764760885664e-15, 10.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face2,               !- Building Surface Name
  Room_730_4e94185b..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292862685017457, 0.292862580155279, 13.3, !- X,Y,Z Vertex 1 {m}
  0.292862685017456, 0.292862580155279, 11.3, !- X,Y,Z Vertex 2 {m}
  1.65955521509891, 1.65955462087991, 11.3, !- X,Y,Z Vertex 3 {m}
  1.65955521509891, 1.65955462087991, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face2,               !- Building Surface Name
  Room_730_4e94185b..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24528058513382, 2.24527978119046, 13.3, !- X,Y,Z Vertex 1 {m}
  2.24528058513382, 2.24527978119046, 11.3, !- X,Y,Z Vertex 2 {m}
  3.61197311521527, 3.61197182191508, 11.3, !- X,Y,Z Vertex 3 {m}
  3.61197311521527, 3.61197182191508, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face2,               !- Building Surface Name
  Room_730_4e94185b..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19769848525018, 4.19769698222564, 13.3, !- X,Y,Z Vertex 1 {m}
  4.19769848525018, 4.19769698222564, 11.3, !- X,Y,Z Vertex 2 {m}
  5.56439101533164, 5.56438902295026, 11.3, !- X,Y,Z Vertex 3 {m}
  5.56439101533164, 5.56438902295026, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_748_6f2fd99e..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_748_6f2fd99e,                      !- Zone Name
  Room_748_6f2fd99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_754_3d30a26c..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 10.5, !- X,Y,Z Vertex 3 {m}
  5.8572805327564, 80.7957054008041, 14;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725386134353, 6.30688232589173, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725386134353, 6.30688232589173, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725461265094, 8.40515903222729, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725461265094, 8.40515903222729, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725493463983, 9.30442047779967, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725493463983, 9.30442047779967, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725568594723, 11.4026971841352, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725568594723, 11.4026971841352, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726459430646, 36.2822638449711, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726459430646, 36.2822638449711, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726534561386, 38.3805405513067, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726534561386, 38.3805405513067, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726566760275, 39.2798019968791, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726566760275, 39.2798019968791, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726641891015, 41.3780787032146, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726641891015, 41.3780787032146, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726674089904, 42.277340148787, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726674089904, 42.277340148787, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726749220645, 44.3756168551226, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726749220645, 44.3756168551226, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726781419533, 45.274878300695, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726781419533, 45.274878300695, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726856550274, 47.3731550070305, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726856550274, 47.3731550070305, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726888749163, 48.2724164526029, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726888749163, 48.2724164526029, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726963879903, 50.3706931589385, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726963879903, 50.3706931589385, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726996078792, 51.2699546045109, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726996078792, 51.2699546045109, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727071209532, 53.3682313108464, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727071209532, 53.3682313108464, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727103408421, 54.2674927564188, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727103408421, 54.2674927564188, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727178539162, 56.3657694627544, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727178539162, 56.3657694627544, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572721073805, 57.2650309083267, 13.3, !- X,Y,Z Vertex 1 {m}
  5.8572721073805, 57.2650309083267, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727285868791, 59.3633076146623, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727285868791, 59.3633076146623, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572731806768, 60.2625690602347, 13.3, !- X,Y,Z Vertex 1 {m}
  5.8572731806768, 60.2625690602347, 11.3, !- X,Y,Z Vertex 2 {m}
  5.8572739319842, 62.3608457665702, 11.3, !- X,Y,Z Vertex 3 {m}
  5.8572739319842, 62.3608457665702, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727425397309, 63.2601072121426, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727425397309, 63.2601072121426, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727500528049, 65.3583839184782, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727500528049, 65.3583839184782, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725600793612, 12.3019586297076, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725600793612, 12.3019586297076, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725675924352, 14.4002353360432, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725675924352, 14.4002353360432, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727532726938, 66.2576453640506, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727532726938, 66.2576453640506, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727607857679, 68.3559220703861, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727607857679, 68.3559220703861, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727640056567, 69.2551835159585, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727640056567, 69.2551835159585, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727715187308, 71.3534602222941, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727715187308, 71.3534602222941, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727747386197, 72.2527216678665, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727747386197, 72.2527216678665, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727822516937, 74.350998374202, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727822516937, 74.350998374202, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727854715826, 75.2502598197744, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727854715826, 75.2502598197744, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727929846566, 77.34853652611, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727929846566, 77.34853652611, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727962045455, 78.2477979716823, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727962045455, 78.2477979716823, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85728037176196, 80.3460746780179, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85728037176196, 80.3460746780179, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725708123241, 15.2994967816156, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725708123241, 15.2994967816156, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725783253982, 17.3977734879511, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725783253982, 17.3977734879511, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572581545287, 18.2970349335235, 13.3, !- X,Y,Z Vertex 1 {m}
  5.8572581545287, 18.2970349335235, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725890583611, 20.3953116398591, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725890583611, 20.3953116398591, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.857259227825, 21.2945730854314, 13.3, !- X,Y,Z Vertex 1 {m}
  5.857259227825, 21.2945730854314, 11.3, !- X,Y,Z Vertex 2 {m}
  5.8572599791324, 23.392849791767, 11.3, !- X,Y,Z Vertex 3 {m}
  5.8572599791324, 23.392849791767, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726030112129, 24.2921112373394, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726030112129, 24.2921112373394, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726105242869, 26.3903879436749, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726105242869, 26.3903879436749, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726137441758, 27.2896493892473, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726137441758, 27.2896493892473, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726212572499, 29.3879260955829, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726212572499, 29.3879260955829, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726244771387, 30.2871875411553, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726244771387, 30.2871875411553, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726319902128, 32.3854642474908, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726319902128, 32.3854642474908, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_748_6f2fd99e..Face3,               !- Building Surface Name
  Room_754_3d30a26c..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726352101017, 33.2847256930632, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726352101017, 33.2847256930632, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726427231757, 35.3830023993988, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726427231757, 35.3830023993988, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_748_6f2fd99e..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_748_6f2fd99e,                      !- Zone Name
  Room_748_6f2fd99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_750_15485040..Face0 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-17, 4.30026384871477e-15, 14, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 14, !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 14,  !- X,Y,Z Vertex 3 {m}
  3.10268951581261e-05, 86.6529611982376, 14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_748_6f2fd99e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_748_6f2fd99e,                      !- Zone Name
  Room_748_6f2fd99e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951581261e-05, 86.6529611982376, 14, !- X,Y,Z Vertex 1 {m}
  3.10268951580595e-05, 86.6529611982376, 10.5, !- X,Y,Z Vertex 2 {m}
  6.66133814775094e-17, 2.24265050974282e-15, 10.5, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-17, 4.30026384871477e-15, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08664112175757e-05, 86.2047562265226, 13.3, !- X,Y,Z Vertex 1 {m}
  3.08664112175757e-05, 86.2047562265226, 11.3, !- X,Y,Z Vertex 2 {m}
  3.01174861620366e-05, 84.1131330251858, 11.3, !- X,Y,Z Vertex 3 {m}
  3.01174861620366e-05, 84.1131330251858, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97965182810913e-05, 83.2167230817558, 13.3, !- X,Y,Z Vertex 1 {m}
  2.97965182810913e-05, 83.2167230817558, 11.3, !- X,Y,Z Vertex 2 {m}
  2.90475932255522e-05, 81.125099880419, 11.3, !- X,Y,Z Vertex 3 {m}
  2.90475932255522e-05, 81.125099880419, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.01674818527314e-05, 56.3244247788544, 13.3, !- X,Y,Z Vertex 1 {m}
  2.01674818527314e-05, 56.3244247788544, 11.3, !- X,Y,Z Vertex 2 {m}
  1.94185567971924e-05, 54.2328015775177, 11.3, !- X,Y,Z Vertex 3 {m}
  1.94185567971924e-05, 54.2328015775177, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9097588916247e-05, 53.3363916340876, 13.3, !- X,Y,Z Vertex 1 {m}
  1.9097588916247e-05, 53.3363916340876, 11.3, !- X,Y,Z Vertex 2 {m}
  1.83486638607079e-05, 51.2447684327509, 11.3, !- X,Y,Z Vertex 3 {m}
  1.83486638607079e-05, 51.2447684327509, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80276959797626e-05, 50.3483584893208, 13.3, !- X,Y,Z Vertex 1 {m}
  1.80276959797626e-05, 50.3483584893208, 11.3, !- X,Y,Z Vertex 2 {m}
  1.72787709242235e-05, 48.256735287984, 11.3, !- X,Y,Z Vertex 3 {m}
  1.72787709242235e-05, 48.256735287984, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69578030432782e-05, 47.360325344554, 13.3, !- X,Y,Z Vertex 1 {m}
  1.69578030432782e-05, 47.360325344554, 11.3, !- X,Y,Z Vertex 2 {m}
  1.62088779877391e-05, 45.2687021432172, 11.3, !- X,Y,Z Vertex 3 {m}
  1.62088779877391e-05, 45.2687021432172, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.58879101067937e-05, 44.3722921997872, 13.3, !- X,Y,Z Vertex 1 {m}
  1.58879101067937e-05, 44.3722921997872, 11.3, !- X,Y,Z Vertex 2 {m}
  1.51389850512546e-05, 42.2806689984504, 11.3, !- X,Y,Z Vertex 3 {m}
  1.51389850512546e-05, 42.2806689984504, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.48180171703093e-05, 41.3842590550204, 13.3, !- X,Y,Z Vertex 1 {m}
  1.48180171703093e-05, 41.3842590550204, 11.3, !- X,Y,Z Vertex 2 {m}
  1.40690921147702e-05, 39.2926358536836, 11.3, !- X,Y,Z Vertex 3 {m}
  1.40690921147702e-05, 39.2926358536836, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37481242338249e-05, 38.3962259102535, 13.3, !- X,Y,Z Vertex 1 {m}
  1.37481242338249e-05, 38.3962259102535, 11.3, !- X,Y,Z Vertex 2 {m}
  1.29991991782858e-05, 36.3046027089168, 11.3, !- X,Y,Z Vertex 3 {m}
  1.29991991782858e-05, 36.3046027089168, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26782312973404e-05, 35.4081927654867, 13.3, !- X,Y,Z Vertex 1 {m}
  1.26782312973404e-05, 35.4081927654867, 11.3, !- X,Y,Z Vertex 2 {m}
  1.19293062418014e-05, 33.31656956415, 11.3, !- X,Y,Z Vertex 3 {m}
  1.19293062418014e-05, 33.31656956415, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1608338360856e-05, 32.4201596207199, 13.3, !- X,Y,Z Vertex 1 {m}
  1.1608338360856e-05, 32.4201596207199, 11.3, !- X,Y,Z Vertex 2 {m}
  1.08594133053169e-05, 30.3285364193832, 11.3, !- X,Y,Z Vertex 3 {m}
  1.08594133053169e-05, 30.3285364193832, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05384454243716e-05, 29.4321264759531, 13.3, !- X,Y,Z Vertex 1 {m}
  1.05384454243716e-05, 29.4321264759531, 11.3, !- X,Y,Z Vertex 2 {m}
  9.78952036883249e-06, 27.3405032746163, 11.3, !- X,Y,Z Vertex 3 {m}
  9.78952036883249e-06, 27.3405032746163, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.87266253446069e-05, 80.228689936989, 13.3, !- X,Y,Z Vertex 1 {m}
  2.87266253446069e-05, 80.228689936989, 11.3, !- X,Y,Z Vertex 2 {m}
  2.79777002890678e-05, 78.1370667356522, 11.3, !- X,Y,Z Vertex 3 {m}
  2.79777002890678e-05, 78.1370667356522, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.46855248788718e-06, 26.4440933311863, 13.3, !- X,Y,Z Vertex 1 {m}
  9.46855248788718e-06, 26.4440933311863, 11.3, !- X,Y,Z Vertex 2 {m}
  8.71962743234807e-06, 24.3524701298495, 11.3, !- X,Y,Z Vertex 3 {m}
  8.71962743234807e-06, 24.3524701298495, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.39865955140276e-06, 23.4560601864195, 13.3, !- X,Y,Z Vertex 1 {m}
  8.39865955140276e-06, 23.4560601864195, 11.3, !- X,Y,Z Vertex 2 {m}
  7.64973449586365e-06, 21.3644369850827, 11.3, !- X,Y,Z Vertex 3 {m}
  7.64973449586365e-06, 21.3644369850827, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.32876661491833e-06, 20.4680270416527, 13.3, !- X,Y,Z Vertex 1 {m}
  7.32876661491833e-06, 20.4680270416527, 11.3, !- X,Y,Z Vertex 2 {m}
  6.57984155937922e-06, 18.3764038403159, 11.3, !- X,Y,Z Vertex 3 {m}
  6.57984155937922e-06, 18.3764038403159, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25887367843391e-06, 17.4799938968859, 13.3, !- X,Y,Z Vertex 1 {m}
  6.25887367843391e-06, 17.4799938968859, 11.3, !- X,Y,Z Vertex 2 {m}
  5.5099486228948e-06, 15.3883706955491, 11.3, !- X,Y,Z Vertex 3 {m}
  5.5099486228948e-06, 15.3883706955491, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.18898074194949e-06, 14.4919607521191, 13.3, !- X,Y,Z Vertex 1 {m}
  5.18898074194949e-06, 14.4919607521191, 11.3, !- X,Y,Z Vertex 2 {m}
  4.44005568641038e-06, 12.4003375507823, 11.3, !- X,Y,Z Vertex 3 {m}
  4.44005568641038e-06, 12.4003375507823, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.11908780546503e-06, 11.5039276073522, 13.3, !- X,Y,Z Vertex 1 {m}
  4.11908780546503e-06, 11.5039276073522, 11.3, !- X,Y,Z Vertex 2 {m}
  3.37016274992596e-06, 9.41230440601549, 11.3, !- X,Y,Z Vertex 3 {m}
  3.37016274992596e-06, 9.41230440601549, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.04919486898062e-06, 8.51589446258544, 13.3, !- X,Y,Z Vertex 1 {m}
  3.04919486898062e-06, 8.51589446258544, 11.3, !- X,Y,Z Vertex 2 {m}
  2.30026981344153e-06, 6.42427126124867, 11.3, !- X,Y,Z Vertex 3 {m}
  2.30026981344153e-06, 6.42427126124867, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9793019324962e-06, 5.52786131781862, 13.3, !- X,Y,Z Vertex 1 {m}
  1.9793019324962e-06, 5.52786131781862, 11.3, !- X,Y,Z Vertex 2 {m}
  1.2303768769571e-06, 3.43623811648185, 11.3, !- X,Y,Z Vertex 3 {m}
  1.2303768769571e-06, 3.43623811648185, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.0940899601177e-07, 2.53982817305181, 13.3, !- X,Y,Z Vertex 1 {m}
  9.0940899601177e-07, 2.53982817305181, 11.3, !- X,Y,Z Vertex 2 {m}
  1.60483940472674e-07, 0.448204971715049, 11.3, !- X,Y,Z Vertex 3 {m}
  1.60483940472674e-07, 0.448204971715049, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.76567324081225e-05, 77.2406567922222, 13.3, !- X,Y,Z Vertex 1 {m}
  2.76567324081225e-05, 77.2406567922222, 11.3, !- X,Y,Z Vertex 2 {m}
  2.69078073525833e-05, 75.1490335908854, 11.3, !- X,Y,Z Vertex 3 {m}
  2.69078073525833e-05, 75.1490335908854, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6586839471638e-05, 74.2526236474553, 13.3, !- X,Y,Z Vertex 1 {m}
  2.6586839471638e-05, 74.2526236474553, 11.3, !- X,Y,Z Vertex 2 {m}
  2.58379144160989e-05, 72.1610004461186, 11.3, !- X,Y,Z Vertex 3 {m}
  2.58379144160989e-05, 72.1610004461186, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55169465351536e-05, 71.2645905026885, 13.3, !- X,Y,Z Vertex 1 {m}
  2.55169465351536e-05, 71.2645905026885, 11.3, !- X,Y,Z Vertex 2 {m}
  2.47680214796145e-05, 69.1729673013518, 11.3, !- X,Y,Z Vertex 3 {m}
  2.47680214796145e-05, 69.1729673013518, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.44470535986692e-05, 68.2765573579217, 13.3, !- X,Y,Z Vertex 1 {m}
  2.44470535986692e-05, 68.2765573579217, 11.3, !- X,Y,Z Vertex 2 {m}
  2.369812854313e-05, 66.1849341565849, 11.3, !- X,Y,Z Vertex 3 {m}
  2.369812854313e-05, 66.1849341565849, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.33771606621847e-05, 65.2885242131549, 13.3, !- X,Y,Z Vertex 1 {m}
  2.33771606621847e-05, 65.2885242131549, 11.3, !- X,Y,Z Vertex 2 {m}
  2.26282356066456e-05, 63.1969010118181, 11.3, !- X,Y,Z Vertex 3 {m}
  2.26282356066456e-05, 63.1969010118181, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.23072677257003e-05, 62.3004910683881, 13.3, !- X,Y,Z Vertex 1 {m}
  2.23072677257003e-05, 62.3004910683881, 11.3, !- X,Y,Z Vertex 2 {m}
  2.15583426701612e-05, 60.2088678670513, 11.3, !- X,Y,Z Vertex 3 {m}
  2.15583426701612e-05, 60.2088678670513, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_748_6f2fd99e..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_748_6f2fd99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.12373747892159e-05, 59.3124579236213, 13.3, !- X,Y,Z Vertex 1 {m}
  2.12373747892159e-05, 59.3124579236213, 11.3, !- X,Y,Z Vertex 2 {m}
  2.04884497336768e-05, 57.2208347222845, 11.3, !- X,Y,Z Vertex 3 {m}
  2.04884497336768e-05, 57.2208347222845, 13.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_748_6f2fd99e_Space HVAC Off Infiltration, !- Name
  Room_748_6f2fd99e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_748_6f2fd99e_Space HVAC On Infiltration, !- Name
  Room_748_6f2fd99e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_748_6f2fd99e Thermostat,           !- Name
  Room_748_6f2fd99e,                      !- Zone or ZoneList Name
  Room_748_6f2fd99e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 21,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_748_6f2fd99e Thermostat Schedule,  !- Name
  Room_748_6f2fd99e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_748_6f2fd99e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 21,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_748_6f2fd99e,                      !- Zone Name
  Room_748_6f2fd99e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_748_6f2fd99e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_748_6f2fd99e Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  Room_748_6f2fd99e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_748_6f2fd99e Inlet Node List,      !- Name
  Node 234;                               !- Node Name 1

NodeList,
  Room_748_6f2fd99e Exhaust Node List,    !- Name
  Node 223;                               !- Node Name 1

NodeList,
  Room_748_6f2fd99e Return Node List,     !- Name
  Node 235;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 14,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 191,                               !- Inlet Node Name
  Node 192,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 14,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 223,                               !- Air Inlet Node Name
  Node 224,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 5,                        !- Name
  Node 234,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 5;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 5,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 234,                               !- Air Outlet Node Name
  Node 236,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 5,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 232,                               !- Water Inlet Node Name
  Node 233,                               !- Water Outlet Node Name
  Node 236,                               !- Air Inlet Node Name
  Node 234,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_748_6f2fd99e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 14,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 14,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 5,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_748_6f2fd99e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_750_15485040,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -10.5,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34275543293,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_750_15485040_Space,                !- Name
  Room_750_15485040,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_750_15485040..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_746_058e29e5..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579984e-05, 86.6529611982376, 17.5, !- X,Y,Z Vertex 1 {m}
  5.8572805327564, 80.7957054008041, 17.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  5.55111512312578e-18, 2.40733359172888e-15, 17.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275641, 80.7957054008041, 21, !- X,Y,Z Vertex 1 {m}
  5.85728053275641, 80.7957054008041, 17.5, !- X,Y,Z Vertex 2 {m}
  3.10268951661659e-05, 86.6529611982376, 17.5, !- X,Y,Z Vertex 3 {m}
  3.10268951661603e-05, 86.6529611982376, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face1,               !- Building Surface Name
  Room_744_7227baea..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56441805746342, 81.0885681906757, 20.3, !- X,Y,Z Vertex 1 {m}
  5.56441805746342, 81.0885681906757, 18.3, !- X,Y,Z Vertex 2 {m}
  4.19772650609576, 82.4552612100769, 18.3, !- X,Y,Z Vertex 3 {m}
  4.19772650609576, 82.4552612100769, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face1,               !- Building Surface Name
  Room_744_7227baea..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61200155550959, 83.0409867898203, 20.3, !- X,Y,Z Vertex 1 {m}
  3.61200155550959, 83.0409867898203, 18.3, !- X,Y,Z Vertex 2 {m}
  2.24531000414201, 84.4076798092214, 18.3, !- X,Y,Z Vertex 3 {m}
  2.24531000414201, 84.4076798092214, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face1,               !- Building Surface Name
  Room_744_7227baea..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65958505355584, 84.9934053889648, 20.3, !- X,Y,Z Vertex 1 {m}
  1.65958505355584, 84.9934053889648, 18.3, !- X,Y,Z Vertex 2 {m}
  0.292893502188262, 86.3600984083659, 18.3, !- X,Y,Z Vertex 3 {m}
  0.292893502188262, 86.3600984083659, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_732_7bd6e8de..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55649308349458e-16, 3.55649435693009e-16, 21, !- X,Y,Z Vertex 1 {m}
  1.80199215446528e-16, 2.2326854288711e-15, 17.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face2,               !- Building Surface Name
  Room_732_7bd6e8de..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292862685017455, 0.292862580155278, 20.3, !- X,Y,Z Vertex 1 {m}
  0.292862685017456, 0.292862580155278, 18.3, !- X,Y,Z Vertex 2 {m}
  1.65955521509891, 1.6595546208799, 18.3, !- X,Y,Z Vertex 3 {m}
  1.65955521509891, 1.6595546208799, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face2,               !- Building Surface Name
  Room_732_7bd6e8de..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24528058513382, 2.24527978119046, 20.3, !- X,Y,Z Vertex 1 {m}
  2.24528058513382, 2.24527978119046, 18.3, !- X,Y,Z Vertex 2 {m}
  3.61197311521527, 3.61197182191508, 18.3, !- X,Y,Z Vertex 3 {m}
  3.61197311521527, 3.61197182191508, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face2,               !- Building Surface Name
  Room_732_7bd6e8de..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19769848525018, 4.19769698222564, 20.3, !- X,Y,Z Vertex 1 {m}
  4.19769848525018, 4.19769698222564, 18.3, !- X,Y,Z Vertex 2 {m}
  5.56439101533164, 5.56438902295026, 18.3, !- X,Y,Z Vertex 3 {m}
  5.56439101533164, 5.56438902295026, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 17.5, !- X,Y,Z Vertex 3 {m}
  5.8572805327564, 80.7957054008041, 21;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725386134353, 6.30688232589173, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725386134353, 6.30688232589173, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725461265094, 8.40515903222729, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725461265094, 8.40515903222729, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725493463983, 9.30442047779967, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725493463983, 9.30442047779967, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725568594723, 11.4026971841352, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725568594723, 11.4026971841352, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726459430646, 36.2822638449711, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726459430646, 36.2822638449711, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726534561386, 38.3805405513067, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726534561386, 38.3805405513067, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726566760275, 39.2798019968791, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726566760275, 39.2798019968791, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726641891015, 41.3780787032146, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726641891015, 41.3780787032146, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726674089904, 42.277340148787, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726674089904, 42.277340148787, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726749220645, 44.3756168551226, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726749220645, 44.3756168551226, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726781419533, 45.274878300695, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726781419533, 45.274878300695, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726856550274, 47.3731550070305, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726856550274, 47.3731550070305, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726888749163, 48.2724164526029, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726888749163, 48.2724164526029, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726963879903, 50.3706931589385, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726963879903, 50.3706931589385, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726996078792, 51.2699546045109, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726996078792, 51.2699546045109, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727071209532, 53.3682313108464, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727071209532, 53.3682313108464, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727103408421, 54.2674927564188, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727103408421, 54.2674927564188, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727178539162, 56.3657694627544, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727178539162, 56.3657694627544, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572721073805, 57.2650309083267, 20.3, !- X,Y,Z Vertex 1 {m}
  5.8572721073805, 57.2650309083267, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727285868791, 59.3633076146623, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727285868791, 59.3633076146623, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572731806768, 60.2625690602347, 20.3, !- X,Y,Z Vertex 1 {m}
  5.8572731806768, 60.2625690602347, 18.3, !- X,Y,Z Vertex 2 {m}
  5.8572739319842, 62.3608457665702, 18.3, !- X,Y,Z Vertex 3 {m}
  5.8572739319842, 62.3608457665702, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727425397309, 63.2601072121426, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727425397309, 63.2601072121426, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727500528049, 65.3583839184782, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727500528049, 65.3583839184782, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725600793612, 12.3019586297076, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725600793612, 12.3019586297076, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725675924352, 14.4002353360432, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725675924352, 14.4002353360432, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727532726938, 66.2576453640506, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727532726938, 66.2576453640506, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727607857679, 68.3559220703861, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727607857679, 68.3559220703861, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727640056567, 69.2551835159585, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727640056567, 69.2551835159585, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727715187308, 71.3534602222941, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727715187308, 71.3534602222941, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727747386197, 72.2527216678665, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727747386197, 72.2527216678665, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727822516937, 74.350998374202, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727822516937, 74.350998374202, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727854715826, 75.2502598197744, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727854715826, 75.2502598197744, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727929846566, 77.34853652611, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727929846566, 77.34853652611, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727962045455, 78.2477979716823, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727962045455, 78.2477979716823, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85728037176196, 80.3460746780179, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85728037176196, 80.3460746780179, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725708123241, 15.2994967816156, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725708123241, 15.2994967816156, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725783253982, 17.3977734879511, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725783253982, 17.3977734879511, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572581545287, 18.2970349335235, 20.3, !- X,Y,Z Vertex 1 {m}
  5.8572581545287, 18.2970349335235, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725890583611, 20.3953116398591, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725890583611, 20.3953116398591, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.857259227825, 21.2945730854314, 20.3, !- X,Y,Z Vertex 1 {m}
  5.857259227825, 21.2945730854314, 18.3, !- X,Y,Z Vertex 2 {m}
  5.8572599791324, 23.392849791767, 18.3, !- X,Y,Z Vertex 3 {m}
  5.8572599791324, 23.392849791767, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726030112129, 24.2921112373394, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726030112129, 24.2921112373394, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726105242869, 26.3903879436749, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726105242869, 26.3903879436749, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726137441758, 27.2896493892473, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726137441758, 27.2896493892473, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726212572499, 29.3879260955829, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726212572499, 29.3879260955829, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726244771387, 30.2871875411553, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726244771387, 30.2871875411553, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726319902128, 32.3854642474908, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726319902128, 32.3854642474908, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3,               !- Building Surface Name
  Room_756_d51858c6..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726352101017, 33.2847256930632, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726352101017, 33.2847256930632, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726427231757, 35.3830023993988, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726427231757, 35.3830023993988, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_748_6f2fd99e..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 21,                               !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 21, !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 21,  !- X,Y,Z Vertex 3 {m}
  3.10268951579928e-05, 86.6529611982376, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 21, !- X,Y,Z Vertex 1 {m}
  3.10268951579984e-05, 86.6529611982376, 17.5, !- X,Y,Z Vertex 2 {m}
  5.55111512312578e-18, 2.40733359172888e-15, 17.5, !- X,Y,Z Vertex 3 {m}
  0, 0, 21;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08664112175204e-05, 86.2047562265226, 20.3, !- X,Y,Z Vertex 1 {m}
  3.08664112175204e-05, 86.2047562265226, 18.3, !- X,Y,Z Vertex 2 {m}
  3.01174861619827e-05, 84.1131330251858, 18.3, !- X,Y,Z Vertex 3 {m}
  3.01174861619827e-05, 84.1131330251858, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97965182810379e-05, 83.2167230817558, 20.3, !- X,Y,Z Vertex 1 {m}
  2.97965182810379e-05, 83.2167230817558, 18.3, !- X,Y,Z Vertex 2 {m}
  2.90475932255002e-05, 81.125099880419, 18.3, !- X,Y,Z Vertex 3 {m}
  2.90475932255002e-05, 81.125099880419, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.01674818526953e-05, 56.3244247788544, 20.3, !- X,Y,Z Vertex 1 {m}
  2.01674818526953e-05, 56.3244247788544, 18.3, !- X,Y,Z Vertex 2 {m}
  1.94185567971576e-05, 54.2328015775177, 18.3, !- X,Y,Z Vertex 3 {m}
  1.94185567971576e-05, 54.2328015775177, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.90975889162128e-05, 53.3363916340876, 20.3, !- X,Y,Z Vertex 1 {m}
  1.90975889162128e-05, 53.3363916340876, 18.3, !- X,Y,Z Vertex 2 {m}
  1.83486638606751e-05, 51.2447684327509, 18.3, !- X,Y,Z Vertex 3 {m}
  1.83486638606751e-05, 51.2447684327509, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80276959797303e-05, 50.3483584893208, 20.3, !- X,Y,Z Vertex 1 {m}
  1.80276959797303e-05, 50.3483584893208, 18.3, !- X,Y,Z Vertex 2 {m}
  1.72787709241925e-05, 48.256735287984, 18.3, !- X,Y,Z Vertex 3 {m}
  1.72787709241925e-05, 48.256735287984, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69578030432478e-05, 47.360325344554, 20.3, !- X,Y,Z Vertex 1 {m}
  1.69578030432478e-05, 47.360325344554, 18.3, !- X,Y,Z Vertex 2 {m}
  1.620887798771e-05, 45.2687021432172, 18.3, !- X,Y,Z Vertex 3 {m}
  1.620887798771e-05, 45.2687021432172, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.58879101067653e-05, 44.3722921997872, 20.3, !- X,Y,Z Vertex 1 {m}
  1.58879101067653e-05, 44.3722921997872, 18.3, !- X,Y,Z Vertex 2 {m}
  1.51389850512275e-05, 42.2806689984504, 18.3, !- X,Y,Z Vertex 3 {m}
  1.51389850512275e-05, 42.2806689984504, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.48180171702828e-05, 41.3842590550204, 20.3, !- X,Y,Z Vertex 1 {m}
  1.48180171702828e-05, 41.3842590550204, 18.3, !- X,Y,Z Vertex 2 {m}
  1.4069092114745e-05, 39.2926358536836, 18.3, !- X,Y,Z Vertex 3 {m}
  1.4069092114745e-05, 39.2926358536836, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37481242338002e-05, 38.3962259102535, 20.3, !- X,Y,Z Vertex 1 {m}
  1.37481242338002e-05, 38.3962259102535, 18.3, !- X,Y,Z Vertex 2 {m}
  1.29991991782625e-05, 36.3046027089168, 18.3, !- X,Y,Z Vertex 3 {m}
  1.29991991782625e-05, 36.3046027089168, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26782312973177e-05, 35.4081927654867, 20.3, !- X,Y,Z Vertex 1 {m}
  1.26782312973177e-05, 35.4081927654867, 18.3, !- X,Y,Z Vertex 2 {m}
  1.192930624178e-05, 33.31656956415, 18.3, !- X,Y,Z Vertex 3 {m}
  1.192930624178e-05, 33.31656956415, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.16083383608352e-05, 32.4201596207199, 20.3, !- X,Y,Z Vertex 1 {m}
  1.16083383608352e-05, 32.4201596207199, 18.3, !- X,Y,Z Vertex 2 {m}
  1.08594133052975e-05, 30.3285364193832, 18.3, !- X,Y,Z Vertex 3 {m}
  1.08594133052975e-05, 30.3285364193832, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05384454243527e-05, 29.4321264759531, 20.3, !- X,Y,Z Vertex 1 {m}
  1.05384454243527e-05, 29.4321264759531, 18.3, !- X,Y,Z Vertex 2 {m}
  9.78952036881496e-06, 27.3405032746163, 18.3, !- X,Y,Z Vertex 3 {m}
  9.78952036881496e-06, 27.3405032746163, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.87266253445554e-05, 80.228689936989, 20.3, !- X,Y,Z Vertex 1 {m}
  2.87266253445554e-05, 80.228689936989, 18.3, !- X,Y,Z Vertex 2 {m}
  2.79777002890177e-05, 78.1370667356522, 18.3, !- X,Y,Z Vertex 3 {m}
  2.79777002890177e-05, 78.1370667356522, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.46855248787022e-06, 26.4440933311863, 20.3, !- X,Y,Z Vertex 1 {m}
  9.46855248787022e-06, 26.4440933311863, 18.3, !- X,Y,Z Vertex 2 {m}
  8.71962743233245e-06, 24.3524701298495, 18.3, !- X,Y,Z Vertex 3 {m}
  8.71962743233245e-06, 24.3524701298495, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.39865955138771e-06, 23.4560601864195, 20.3, !- X,Y,Z Vertex 1 {m}
  8.39865955138771e-06, 23.4560601864195, 18.3, !- X,Y,Z Vertex 2 {m}
  7.64973449584995e-06, 21.3644369850827, 18.3, !- X,Y,Z Vertex 3 {m}
  7.64973449584995e-06, 21.3644369850827, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.32876661490521e-06, 20.4680270416527, 20.3, !- X,Y,Z Vertex 1 {m}
  7.32876661490521e-06, 20.4680270416527, 18.3, !- X,Y,Z Vertex 2 {m}
  6.57984155936744e-06, 18.3764038403159, 18.3, !- X,Y,Z Vertex 3 {m}
  6.57984155936744e-06, 18.3764038403159, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2588736784227e-06, 17.4799938968859, 20.3, !- X,Y,Z Vertex 1 {m}
  6.2588736784227e-06, 17.4799938968859, 18.3, !- X,Y,Z Vertex 2 {m}
  5.50994862288494e-06, 15.3883706955491, 18.3, !- X,Y,Z Vertex 3 {m}
  5.50994862288494e-06, 15.3883706955491, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1889807419402e-06, 14.4919607521191, 20.3, !- X,Y,Z Vertex 1 {m}
  5.1889807419402e-06, 14.4919607521191, 18.3, !- X,Y,Z Vertex 2 {m}
  4.44005568640243e-06, 12.4003375507823, 18.3, !- X,Y,Z Vertex 3 {m}
  4.44005568640243e-06, 12.4003375507823, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.11908780545766e-06, 11.5039276073522, 20.3, !- X,Y,Z Vertex 1 {m}
  4.11908780545766e-06, 11.5039276073522, 18.3, !- X,Y,Z Vertex 2 {m}
  3.37016274991992e-06, 9.41230440601549, 18.3, !- X,Y,Z Vertex 3 {m}
  3.37016274991992e-06, 9.41230440601549, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.04919486897516e-06, 8.51589446258544, 20.3, !- X,Y,Z Vertex 1 {m}
  3.04919486897516e-06, 8.51589446258544, 18.3, !- X,Y,Z Vertex 2 {m}
  2.30026981343741e-06, 6.42427126124867, 18.3, !- X,Y,Z Vertex 3 {m}
  2.30026981343741e-06, 6.42427126124867, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97930193249265e-06, 5.52786131781862, 20.3, !- X,Y,Z Vertex 1 {m}
  1.97930193249265e-06, 5.52786131781862, 18.3, !- X,Y,Z Vertex 2 {m}
  1.23037687695489e-06, 3.43623811648185, 18.3, !- X,Y,Z Vertex 3 {m}
  1.23037687695489e-06, 3.43623811648185, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.09408996010141e-07, 2.53982817305181, 20.3, !- X,Y,Z Vertex 1 {m}
  9.09408996010141e-07, 2.53982817305181, 18.3, !- X,Y,Z Vertex 2 {m}
  1.60483940472386e-07, 0.448204971715049, 18.3, !- X,Y,Z Vertex 3 {m}
  1.60483940472386e-07, 0.448204971715049, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.76567324080729e-05, 77.2406567922222, 20.3, !- X,Y,Z Vertex 1 {m}
  2.76567324080729e-05, 77.2406567922222, 18.3, !- X,Y,Z Vertex 2 {m}
  2.69078073525352e-05, 75.1490335908854, 18.3, !- X,Y,Z Vertex 3 {m}
  2.69078073525352e-05, 75.1490335908854, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65868394715904e-05, 74.2526236474553, 20.3, !- X,Y,Z Vertex 1 {m}
  2.65868394715904e-05, 74.2526236474553, 18.3, !- X,Y,Z Vertex 2 {m}
  2.58379144160527e-05, 72.1610004461186, 18.3, !- X,Y,Z Vertex 3 {m}
  2.58379144160527e-05, 72.1610004461186, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55169465351079e-05, 71.2645905026885, 20.3, !- X,Y,Z Vertex 1 {m}
  2.55169465351079e-05, 71.2645905026885, 18.3, !- X,Y,Z Vertex 2 {m}
  2.47680214795702e-05, 69.1729673013518, 18.3, !- X,Y,Z Vertex 3 {m}
  2.47680214795702e-05, 69.1729673013518, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.44470535986254e-05, 68.2765573579217, 20.3, !- X,Y,Z Vertex 1 {m}
  2.44470535986254e-05, 68.2765573579217, 18.3, !- X,Y,Z Vertex 2 {m}
  2.36981285430876e-05, 66.1849341565849, 18.3, !- X,Y,Z Vertex 3 {m}
  2.36981285430876e-05, 66.1849341565849, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.33771606621429e-05, 65.2885242131549, 20.3, !- X,Y,Z Vertex 1 {m}
  2.33771606621429e-05, 65.2885242131549, 18.3, !- X,Y,Z Vertex 2 {m}
  2.26282356066051e-05, 63.1969010118181, 18.3, !- X,Y,Z Vertex 3 {m}
  2.26282356066051e-05, 63.1969010118181, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.23072677256604e-05, 62.3004910683881, 20.3, !- X,Y,Z Vertex 1 {m}
  2.23072677256604e-05, 62.3004910683881, 18.3, !- X,Y,Z Vertex 2 {m}
  2.15583426701226e-05, 60.2088678670513, 18.3, !- X,Y,Z Vertex 3 {m}
  2.15583426701226e-05, 60.2088678670513, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.12373747891779e-05, 59.3124579236213, 20.3, !- X,Y,Z Vertex 1 {m}
  2.12373747891779e-05, 59.3124579236213, 18.3, !- X,Y,Z Vertex 2 {m}
  2.04884497336401e-05, 57.2208347222845, 18.3, !- X,Y,Z Vertex 3 {m}
  2.04884497336401e-05, 57.2208347222845, 20.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_750_15485040_Space HVAC Off Infiltration, !- Name
  Room_750_15485040_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_750_15485040_Space HVAC On Infiltration, !- Name
  Room_750_15485040_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Space,
  Room_750_15485040_Space 1,              !- Name
  Room_750_15485040,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_750_15485040..Face0 1,             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_748_6f2fd99e..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579984e-05, 86.6529611982376, 24.5, !- X,Y,Z Vertex 1 {m}
  5.8572805327564, 80.7957054008041, 24.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 24.5, !- X,Y,Z Vertex 3 {m}
  5.55111512312578e-18, 2.40733359172888e-15, 24.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face1 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face3 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275641, 80.7957054008041, 28, !- X,Y,Z Vertex 1 {m}
  5.85728053275641, 80.7957054008041, 24.5, !- X,Y,Z Vertex 2 {m}
  3.10268951661659e-05, 86.6529611982376, 24.5, !- X,Y,Z Vertex 3 {m}
  3.10268951661603e-05, 86.6529611982376, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face1_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face1 1,             !- Building Surface Name
  Room_744_7227baea..Face3_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56441805746342, 81.0885681906757, 27.3, !- X,Y,Z Vertex 1 {m}
  5.56441805746342, 81.0885681906757, 25.3, !- X,Y,Z Vertex 2 {m}
  4.19772650609576, 82.4552612100769, 25.3, !- X,Y,Z Vertex 3 {m}
  4.19772650609576, 82.4552612100769, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face1_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face1 1,             !- Building Surface Name
  Room_744_7227baea..Face3_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61200155550959, 83.0409867898203, 27.3, !- X,Y,Z Vertex 1 {m}
  3.61200155550959, 83.0409867898203, 25.3, !- X,Y,Z Vertex 2 {m}
  2.24531000414201, 84.4076798092214, 25.3, !- X,Y,Z Vertex 3 {m}
  2.24531000414201, 84.4076798092214, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face1_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face1 1,             !- Building Surface Name
  Room_744_7227baea..Face3_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65958505355584, 84.9934053889648, 27.3, !- X,Y,Z Vertex 1 {m}
  1.65958505355584, 84.9934053889648, 25.3, !- X,Y,Z Vertex 2 {m}
  0.292893502188262, 86.3600984083659, 25.3, !- X,Y,Z Vertex 3 {m}
  0.292893502188262, 86.3600984083659, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face2 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_732_7bd6e8de..Face2 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55649308349458e-16, 3.55649435693009e-16, 28, !- X,Y,Z Vertex 1 {m}
  1.80199215446528e-16, 2.2326854288711e-15, 24.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 24.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face2_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face2 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face2_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.292862685017455, 0.292862580155278, 27.3, !- X,Y,Z Vertex 1 {m}
  0.292862685017456, 0.292862580155278, 25.3, !- X,Y,Z Vertex 2 {m}
  1.65955521509891, 1.6595546208799, 25.3, !- X,Y,Z Vertex 3 {m}
  1.65955521509891, 1.6595546208799, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face2_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face2 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face2_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.24528058513382, 2.24527978119046, 27.3, !- X,Y,Z Vertex 1 {m}
  2.24528058513382, 2.24527978119046, 25.3, !- X,Y,Z Vertex 2 {m}
  3.61197311521527, 3.61197182191508, 25.3, !- X,Y,Z Vertex 3 {m}
  3.61197311521527, 3.61197182191508, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face2_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face2 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face2_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.19769848525018, 4.19769698222564, 27.3, !- X,Y,Z Vertex 1 {m}
  4.19769848525018, 4.19769698222564, 25.3, !- X,Y,Z Vertex 2 {m}
  5.56439101533164, 5.56438902295026, 25.3, !- X,Y,Z Vertex 3 {m}
  5.56439101533164, 5.56438902295026, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face3 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face1 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 28, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 24.5, !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 24.5, !- X,Y,Z Vertex 3 {m}
  5.8572805327564, 80.7957054008041, 28;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz24 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725386134353, 6.30688232589173, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725386134353, 6.30688232589173, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725461265094, 8.40515903222729, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725461265094, 8.40515903222729, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz23 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725493463983, 9.30442047779967, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725493463983, 9.30442047779967, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725568594723, 11.4026971841352, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725568594723, 11.4026971841352, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz10 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz14 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726459430646, 36.2822638449711, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726459430646, 36.2822638449711, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726534561386, 38.3805405513067, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726534561386, 38.3805405513067, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz11 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz13 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726566760275, 39.2798019968791, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726566760275, 39.2798019968791, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726641891015, 41.3780787032146, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726641891015, 41.3780787032146, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz12 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz12 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726674089904, 42.277340148787, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726674089904, 42.277340148787, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726749220645, 44.3756168551226, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726749220645, 44.3756168551226, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz13 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz11 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726781419533, 45.274878300695, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726781419533, 45.274878300695, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726856550274, 47.3731550070305, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726856550274, 47.3731550070305, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz14 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz10 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726888749163, 48.2724164526029, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726888749163, 48.2724164526029, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726963879903, 50.3706931589385, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726963879903, 50.3706931589385, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz15 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz9 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726996078792, 51.2699546045109, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726996078792, 51.2699546045109, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727071209532, 53.3682313108464, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727071209532, 53.3682313108464, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz16 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz8 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727103408421, 54.2674927564188, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727103408421, 54.2674927564188, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727178539162, 56.3657694627544, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727178539162, 56.3657694627544, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz17 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz7 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572721073805, 57.2650309083267, 27.3, !- X,Y,Z Vertex 1 {m}
  5.8572721073805, 57.2650309083267, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727285868791, 59.3633076146623, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727285868791, 59.3633076146623, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz18 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz6 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572731806768, 60.2625690602347, 27.3, !- X,Y,Z Vertex 1 {m}
  5.8572731806768, 60.2625690602347, 25.3, !- X,Y,Z Vertex 2 {m}
  5.8572739319842, 62.3608457665702, 25.3, !- X,Y,Z Vertex 3 {m}
  5.8572739319842, 62.3608457665702, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz19 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz5 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727425397309, 63.2601072121426, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727425397309, 63.2601072121426, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727500528049, 65.3583839184782, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727500528049, 65.3583839184782, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz22 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725600793612, 12.3019586297076, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725600793612, 12.3019586297076, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725675924352, 14.4002353360432, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725675924352, 14.4002353360432, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz20 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz4 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727532726938, 66.2576453640506, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727532726938, 66.2576453640506, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727607857679, 68.3559220703861, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727607857679, 68.3559220703861, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz21 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz3 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727640056567, 69.2551835159585, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727640056567, 69.2551835159585, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727715187308, 71.3534602222941, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727715187308, 71.3534602222941, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz22 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727747386197, 72.2527216678665, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727747386197, 72.2527216678665, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727822516937, 74.350998374202, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727822516937, 74.350998374202, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz23 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727854715826, 75.2502598197744, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727854715826, 75.2502598197744, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727929846566, 77.34853652611, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727929846566, 77.34853652611, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz24 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727962045455, 78.2477979716823, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727962045455, 78.2477979716823, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85728037176196, 80.3460746780179, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85728037176196, 80.3460746780179, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz21 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725708123241, 15.2994967816156, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725708123241, 15.2994967816156, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725783253982, 17.3977734879511, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725783253982, 17.3977734879511, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz4 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz20 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572581545287, 18.2970349335235, 27.3, !- X,Y,Z Vertex 1 {m}
  5.8572581545287, 18.2970349335235, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725890583611, 20.3953116398591, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725890583611, 20.3953116398591, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz5 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz19 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.857259227825, 21.2945730854314, 27.3, !- X,Y,Z Vertex 1 {m}
  5.857259227825, 21.2945730854314, 25.3, !- X,Y,Z Vertex 2 {m}
  5.8572599791324, 23.392849791767, 25.3, !- X,Y,Z Vertex 3 {m}
  5.8572599791324, 23.392849791767, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz6 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz18 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726030112129, 24.2921112373394, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726030112129, 24.2921112373394, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726105242869, 26.3903879436749, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726105242869, 26.3903879436749, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz7 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz17 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726137441758, 27.2896493892473, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726137441758, 27.2896493892473, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726212572499, 29.3879260955829, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726212572499, 29.3879260955829, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz8 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz16 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726244771387, 30.2871875411553, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726244771387, 30.2871875411553, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726319902128, 32.3854642474908, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726319902128, 32.3854642474908, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face3_Glz9 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_750_15485040..Face3 1,             !- Building Surface Name
  Room_756_d51858c6..Face1_Glz15 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726352101017, 33.2847256930632, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726352101017, 33.2847256930632, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726427231757, 35.3830023993988, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726427231757, 35.3830023993988, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face4 1,             !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof 2010 2015 6A, !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space 1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 28,                               !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 28, !- X,Y,Z Vertex 2 {m}
  5.8572805327564, 80.7957054008041, 28,  !- X,Y,Z Vertex 3 {m}
  3.10268951579928e-05, 86.6529611982376, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_750_15485040..Face5 1,             !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040_Space 1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10268951579928e-05, 86.6529611982376, 28, !- X,Y,Z Vertex 1 {m}
  3.10268951579984e-05, 86.6529611982376, 24.5, !- X,Y,Z Vertex 2 {m}
  5.55111512312578e-18, 2.40733359172888e-15, 24.5, !- X,Y,Z Vertex 3 {m}
  0, 0, 28;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08664112175204e-05, 86.2047562265226, 27.3, !- X,Y,Z Vertex 1 {m}
  3.08664112175204e-05, 86.2047562265226, 25.3, !- X,Y,Z Vertex 2 {m}
  3.01174861619827e-05, 84.1131330251858, 25.3, !- X,Y,Z Vertex 3 {m}
  3.01174861619827e-05, 84.1131330251858, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97965182810379e-05, 83.2167230817558, 27.3, !- X,Y,Z Vertex 1 {m}
  2.97965182810379e-05, 83.2167230817558, 25.3, !- X,Y,Z Vertex 2 {m}
  2.90475932255002e-05, 81.125099880419, 25.3, !- X,Y,Z Vertex 3 {m}
  2.90475932255002e-05, 81.125099880419, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz10 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.01674818526953e-05, 56.3244247788544, 27.3, !- X,Y,Z Vertex 1 {m}
  2.01674818526953e-05, 56.3244247788544, 25.3, !- X,Y,Z Vertex 2 {m}
  1.94185567971576e-05, 54.2328015775177, 25.3, !- X,Y,Z Vertex 3 {m}
  1.94185567971576e-05, 54.2328015775177, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz11 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.90975889162128e-05, 53.3363916340876, 27.3, !- X,Y,Z Vertex 1 {m}
  1.90975889162128e-05, 53.3363916340876, 25.3, !- X,Y,Z Vertex 2 {m}
  1.83486638606751e-05, 51.2447684327509, 25.3, !- X,Y,Z Vertex 3 {m}
  1.83486638606751e-05, 51.2447684327509, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz12 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80276959797303e-05, 50.3483584893208, 27.3, !- X,Y,Z Vertex 1 {m}
  1.80276959797303e-05, 50.3483584893208, 25.3, !- X,Y,Z Vertex 2 {m}
  1.72787709241925e-05, 48.256735287984, 25.3, !- X,Y,Z Vertex 3 {m}
  1.72787709241925e-05, 48.256735287984, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz13 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69578030432478e-05, 47.360325344554, 27.3, !- X,Y,Z Vertex 1 {m}
  1.69578030432478e-05, 47.360325344554, 25.3, !- X,Y,Z Vertex 2 {m}
  1.620887798771e-05, 45.2687021432172, 25.3, !- X,Y,Z Vertex 3 {m}
  1.620887798771e-05, 45.2687021432172, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz14 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.58879101067653e-05, 44.3722921997872, 27.3, !- X,Y,Z Vertex 1 {m}
  1.58879101067653e-05, 44.3722921997872, 25.3, !- X,Y,Z Vertex 2 {m}
  1.51389850512275e-05, 42.2806689984504, 25.3, !- X,Y,Z Vertex 3 {m}
  1.51389850512275e-05, 42.2806689984504, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz15 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.48180171702828e-05, 41.3842590550204, 27.3, !- X,Y,Z Vertex 1 {m}
  1.48180171702828e-05, 41.3842590550204, 25.3, !- X,Y,Z Vertex 2 {m}
  1.4069092114745e-05, 39.2926358536836, 25.3, !- X,Y,Z Vertex 3 {m}
  1.4069092114745e-05, 39.2926358536836, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz16 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37481242338002e-05, 38.3962259102535, 27.3, !- X,Y,Z Vertex 1 {m}
  1.37481242338002e-05, 38.3962259102535, 25.3, !- X,Y,Z Vertex 2 {m}
  1.29991991782625e-05, 36.3046027089168, 25.3, !- X,Y,Z Vertex 3 {m}
  1.29991991782625e-05, 36.3046027089168, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz17 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26782312973177e-05, 35.4081927654867, 27.3, !- X,Y,Z Vertex 1 {m}
  1.26782312973177e-05, 35.4081927654867, 25.3, !- X,Y,Z Vertex 2 {m}
  1.192930624178e-05, 33.31656956415, 25.3, !- X,Y,Z Vertex 3 {m}
  1.192930624178e-05, 33.31656956415, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz18 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.16083383608352e-05, 32.4201596207199, 27.3, !- X,Y,Z Vertex 1 {m}
  1.16083383608352e-05, 32.4201596207199, 25.3, !- X,Y,Z Vertex 2 {m}
  1.08594133052975e-05, 30.3285364193832, 25.3, !- X,Y,Z Vertex 3 {m}
  1.08594133052975e-05, 30.3285364193832, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz19 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05384454243527e-05, 29.4321264759531, 27.3, !- X,Y,Z Vertex 1 {m}
  1.05384454243527e-05, 29.4321264759531, 25.3, !- X,Y,Z Vertex 2 {m}
  9.78952036881496e-06, 27.3405032746163, 25.3, !- X,Y,Z Vertex 3 {m}
  9.78952036881496e-06, 27.3405032746163, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.87266253445554e-05, 80.228689936989, 27.3, !- X,Y,Z Vertex 1 {m}
  2.87266253445554e-05, 80.228689936989, 25.3, !- X,Y,Z Vertex 2 {m}
  2.79777002890177e-05, 78.1370667356522, 25.3, !- X,Y,Z Vertex 3 {m}
  2.79777002890177e-05, 78.1370667356522, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz20 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.46855248787022e-06, 26.4440933311863, 27.3, !- X,Y,Z Vertex 1 {m}
  9.46855248787022e-06, 26.4440933311863, 25.3, !- X,Y,Z Vertex 2 {m}
  8.71962743233245e-06, 24.3524701298495, 25.3, !- X,Y,Z Vertex 3 {m}
  8.71962743233245e-06, 24.3524701298495, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz21 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.39865955138771e-06, 23.4560601864195, 27.3, !- X,Y,Z Vertex 1 {m}
  8.39865955138771e-06, 23.4560601864195, 25.3, !- X,Y,Z Vertex 2 {m}
  7.64973449584995e-06, 21.3644369850827, 25.3, !- X,Y,Z Vertex 3 {m}
  7.64973449584995e-06, 21.3644369850827, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz22 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.32876661490521e-06, 20.4680270416527, 27.3, !- X,Y,Z Vertex 1 {m}
  7.32876661490521e-06, 20.4680270416527, 25.3, !- X,Y,Z Vertex 2 {m}
  6.57984155936744e-06, 18.3764038403159, 25.3, !- X,Y,Z Vertex 3 {m}
  6.57984155936744e-06, 18.3764038403159, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz23 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2588736784227e-06, 17.4799938968859, 27.3, !- X,Y,Z Vertex 1 {m}
  6.2588736784227e-06, 17.4799938968859, 25.3, !- X,Y,Z Vertex 2 {m}
  5.50994862288494e-06, 15.3883706955491, 25.3, !- X,Y,Z Vertex 3 {m}
  5.50994862288494e-06, 15.3883706955491, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz24 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1889807419402e-06, 14.4919607521191, 27.3, !- X,Y,Z Vertex 1 {m}
  5.1889807419402e-06, 14.4919607521191, 25.3, !- X,Y,Z Vertex 2 {m}
  4.44005568640243e-06, 12.4003375507823, 25.3, !- X,Y,Z Vertex 3 {m}
  4.44005568640243e-06, 12.4003375507823, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz25 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.11908780545766e-06, 11.5039276073522, 27.3, !- X,Y,Z Vertex 1 {m}
  4.11908780545766e-06, 11.5039276073522, 25.3, !- X,Y,Z Vertex 2 {m}
  3.37016274991992e-06, 9.41230440601549, 25.3, !- X,Y,Z Vertex 3 {m}
  3.37016274991992e-06, 9.41230440601549, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz26 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.04919486897516e-06, 8.51589446258544, 27.3, !- X,Y,Z Vertex 1 {m}
  3.04919486897516e-06, 8.51589446258544, 25.3, !- X,Y,Z Vertex 2 {m}
  2.30026981343741e-06, 6.42427126124867, 25.3, !- X,Y,Z Vertex 3 {m}
  2.30026981343741e-06, 6.42427126124867, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz27 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97930193249265e-06, 5.52786131781862, 27.3, !- X,Y,Z Vertex 1 {m}
  1.97930193249265e-06, 5.52786131781862, 25.3, !- X,Y,Z Vertex 2 {m}
  1.23037687695489e-06, 3.43623811648185, 25.3, !- X,Y,Z Vertex 3 {m}
  1.23037687695489e-06, 3.43623811648185, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz28 1,       !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.09408996010141e-07, 2.53982817305181, 27.3, !- X,Y,Z Vertex 1 {m}
  9.09408996010141e-07, 2.53982817305181, 25.3, !- X,Y,Z Vertex 2 {m}
  1.60483940472386e-07, 0.448204971715049, 25.3, !- X,Y,Z Vertex 3 {m}
  1.60483940472386e-07, 0.448204971715049, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.76567324080729e-05, 77.2406567922222, 27.3, !- X,Y,Z Vertex 1 {m}
  2.76567324080729e-05, 77.2406567922222, 25.3, !- X,Y,Z Vertex 2 {m}
  2.69078073525352e-05, 75.1490335908854, 25.3, !- X,Y,Z Vertex 3 {m}
  2.69078073525352e-05, 75.1490335908854, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz4 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65868394715904e-05, 74.2526236474553, 27.3, !- X,Y,Z Vertex 1 {m}
  2.65868394715904e-05, 74.2526236474553, 25.3, !- X,Y,Z Vertex 2 {m}
  2.58379144160527e-05, 72.1610004461186, 25.3, !- X,Y,Z Vertex 3 {m}
  2.58379144160527e-05, 72.1610004461186, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz5 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55169465351079e-05, 71.2645905026885, 27.3, !- X,Y,Z Vertex 1 {m}
  2.55169465351079e-05, 71.2645905026885, 25.3, !- X,Y,Z Vertex 2 {m}
  2.47680214795702e-05, 69.1729673013518, 25.3, !- X,Y,Z Vertex 3 {m}
  2.47680214795702e-05, 69.1729673013518, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz6 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.44470535986254e-05, 68.2765573579217, 27.3, !- X,Y,Z Vertex 1 {m}
  2.44470535986254e-05, 68.2765573579217, 25.3, !- X,Y,Z Vertex 2 {m}
  2.36981285430876e-05, 66.1849341565849, 25.3, !- X,Y,Z Vertex 3 {m}
  2.36981285430876e-05, 66.1849341565849, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz7 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.33771606621429e-05, 65.2885242131549, 27.3, !- X,Y,Z Vertex 1 {m}
  2.33771606621429e-05, 65.2885242131549, 25.3, !- X,Y,Z Vertex 2 {m}
  2.26282356066051e-05, 63.1969010118181, 25.3, !- X,Y,Z Vertex 3 {m}
  2.26282356066051e-05, 63.1969010118181, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz8 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.23072677256604e-05, 62.3004910683881, 27.3, !- X,Y,Z Vertex 1 {m}
  2.23072677256604e-05, 62.3004910683881, 25.3, !- X,Y,Z Vertex 2 {m}
  2.15583426701226e-05, 60.2088678670513, 25.3, !- X,Y,Z Vertex 3 {m}
  2.15583426701226e-05, 60.2088678670513, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_750_15485040..Face5_Glz9 1,        !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_750_15485040..Face5 1,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.12373747891779e-05, 59.3124579236213, 27.3, !- X,Y,Z Vertex 1 {m}
  2.12373747891779e-05, 59.3124579236213, 25.3, !- X,Y,Z Vertex 2 {m}
  2.04884497336401e-05, 57.2208347222845, 25.3, !- X,Y,Z Vertex 3 {m}
  2.04884497336401e-05, 57.2208347222845, 27.3; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_750_15485040_Space 1 HVAC Off Infiltration, !- Name
  Room_750_15485040_Space 1,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_750_15485040_Space 1 HVAC On Infiltration, !- Name
  Room_750_15485040_Space 1,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_750_15485040 Thermostat,           !- Name
  Room_750_15485040,                      !- Zone or ZoneList Name
  Room_750_15485040 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 23,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_750_15485040 Thermostat Schedule,  !- Name
  Room_750_15485040 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_750_15485040 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 23,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_750_15485040,                      !- Zone Name
  Room_750_15485040 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_750_15485040 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_750_15485040 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  Room_750_15485040 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_750_15485040 Inlet Node List,      !- Name
  Node 229;                               !- Node Name 1

NodeList,
  Room_750_15485040 Exhaust Node List,    !- Name
  Node 225;                               !- Node Name 1

NodeList,
  Room_750_15485040 Return Node List,     !- Name
  Node 230;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 15,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 193,                               !- Inlet Node Name
  Node 194,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 15,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 225,                               !- Air Inlet Node Name
  Node 226,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 4,                        !- Name
  Node 229,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 4;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 4,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 229,                               !- Air Outlet Node Name
  Node 231,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 4,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 227,                               !- Water Inlet Node Name
  Node 228,                               !- Water Outlet Node Name
  Node 231,                               !- Air Inlet Node Name
  Node 229,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_750_15485040 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 15,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 15,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 4,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_750_15485040,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_750_15485040 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  Room_750_15485040 DSOA Space List,      !- Name
  Room_750_15485040_Space,                !- Space Name 1
  MediumOffice Building_Ventilation,      !- Space Design Specification Outdoor Air Object Name 1
  Room_750_15485040_Space 1,              !- Space Name 2
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 2

Zone,
  Room_751_68f2c4a3,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3428.08522357872,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_751_68f2c4a3_Space,                !- Name
  Room_751_68f2c4a3,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_751_68f2c4a3..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_751_68f2c4a3,                      !- Zone Name
  Room_751_68f2c4a3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_745_3fff7265..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 3.5, !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 0,  !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85728037176195, 80.3460746780179, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85728037176195, 80.3460746780179, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727962045454, 78.2477979716823, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727962045454, 78.2477979716823, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727929846565, 77.3485365261099, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727929846565, 77.3485365261099, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727854715825, 75.2502598197744, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727854715825, 75.2502598197744, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726963879903, 50.3706931589385, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726963879903, 50.3706931589385, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726888749162, 48.2724164526029, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726888749162, 48.2724164526029, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726856550273, 47.3731550070305, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726856550273, 47.3731550070305, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726781419533, 45.274878300695, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726781419533, 45.274878300695, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726749220644, 44.3756168551226, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726749220644, 44.3756168551226, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726674089904, 42.277340148787, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726674089904, 42.277340148787, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726641891015, 41.3780787032146, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726641891015, 41.3780787032146, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726566760275, 39.2798019968791, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726566760275, 39.2798019968791, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726534561386, 38.3805405513067, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726534561386, 38.3805405513067, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726459430645, 36.2822638449711, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726459430645, 36.2822638449711, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726427231757, 35.3830023993988, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726427231757, 35.3830023993988, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726352101016, 33.2847256930632, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726352101016, 33.2847256930632, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726319902127, 32.3854642474908, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726319902127, 32.3854642474908, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726244771387, 30.2871875411553, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726244771387, 30.2871875411553, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726212572498, 29.3879260955829, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726212572498, 29.3879260955829, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726137441758, 27.2896493892473, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726137441758, 27.2896493892473, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726105242869, 26.3903879436749, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85726105242869, 26.3903879436749, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726030112129, 24.2921112373394, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726030112129, 24.2921112373394, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572599791324, 23.392849791767, 2.8,  !- X,Y,Z Vertex 1 {m}
  5.8572599791324, 23.392849791767, 0.8,  !- X,Y,Z Vertex 2 {m}
  5.85725922782499, 21.2945730854314, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725922782499, 21.2945730854314, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727822516936, 74.350998374202, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727822516936, 74.350998374202, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727747386196, 72.2527216678664, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727747386196, 72.2527216678664, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725890583611, 20.395311639859, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725890583611, 20.395311639859, 0.8, !- X,Y,Z Vertex 2 {m}
  5.8572581545287, 18.2970349335235, 0.8, !- X,Y,Z Vertex 3 {m}
  5.8572581545287, 18.2970349335235, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725783253981, 17.3977734879511, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725783253981, 17.3977734879511, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725708123241, 15.2994967816155, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725708123241, 15.2994967816155, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725675924352, 14.4002353360432, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725675924352, 14.4002353360432, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725600793612, 12.3019586297076, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725600793612, 12.3019586297076, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725568594723, 11.4026971841352, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725568594723, 11.4026971841352, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725493463983, 9.30442047779965, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725493463983, 9.30442047779965, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725461265094, 8.40515903222727, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85725461265094, 8.40515903222727, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85725386134353, 6.30688232589173, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85725386134353, 6.30688232589173, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727715187307, 71.353460222294, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727715187307, 71.353460222294, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727640056567, 69.2551835159585, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727640056567, 69.2551835159585, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727607857678, 68.3559220703861, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727607857678, 68.3559220703861, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727532726937, 66.2576453640505, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727532726937, 66.2576453640505, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727500528049, 65.3583839184782, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727500528049, 65.3583839184782, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727425397308, 63.2601072121426, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727425397308, 63.2601072121426, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727393198419, 62.3608457665702, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727393198419, 62.3608457665702, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727318067679, 60.2625690602347, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727318067679, 60.2625690602347, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572728586879, 59.3633076146623, 2.8, !- X,Y,Z Vertex 1 {m}
  5.8572728586879, 59.3633076146623, 0.8, !- X,Y,Z Vertex 2 {m}
  5.8572721073805, 57.2650309083267, 0.8, !- X,Y,Z Vertex 3 {m}
  5.8572721073805, 57.2650309083267, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727178539161, 56.3657694627543, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727178539161, 56.3657694627543, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85727103408421, 54.2674927564188, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85727103408421, 54.2674927564188, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face0_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face0,               !- Building Surface Name
  Room_745_3fff7265..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727071209532, 53.3682313108464, 2.8, !- X,Y,Z Vertex 1 {m}
  5.85727071209532, 53.3682313108464, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85726996078791, 51.2699546045109, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85726996078791, 51.2699546045109, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_751_68f2c4a3..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_751_68f2c4a3,                      !- Zone Name
  Room_751_68f2c4a3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_739_c81442af..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 0,  !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face1,               !- Building Surface Name
  Room_739_c81442af..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372504625214, 80.7956963923947, 2.8, !- X,Y,Z Vertex 1 {m}
  18.4372504625214, 80.7956963923947, 0.8, !- X,Y,Z Vertex 2 {m}
  16.1499832025642, 80.7956980302873, 0.8, !- X,Y,Z Vertex 3 {m}
  16.1499832025642, 80.7956980302873, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face1,               !- Building Surface Name
  Room_739_c81442af..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1697258054396, 80.7956987322413, 2.8, !- X,Y,Z Vertex 1 {m}
  15.1697258054396, 80.7956987322413, 0.8, !- X,Y,Z Vertex 2 {m}
  12.8824585454823, 80.7957003701339, 0.8, !- X,Y,Z Vertex 3 {m}
  12.8824585454823, 80.7957003701339, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face1,               !- Building Surface Name
  Room_739_c81442af..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9022011483578, 80.7957010720879, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9022011483578, 80.7957010720879, 0.8, !- X,Y,Z Vertex 2 {m}
  9.6149338884005, 80.7957027099805, 0.8, !- X,Y,Z Vertex 3 {m}
  9.6149338884005, 80.7957027099805, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face1,               !- Building Surface Name
  Room_739_c81442af..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63467649127595, 80.7957034119345, 2.8, !- X,Y,Z Vertex 1 {m}
  8.63467649127595, 80.7957034119345, 0.8, !- X,Y,Z Vertex 2 {m}
  6.34740923131867, 80.7957050498271, 0.8, !- X,Y,Z Vertex 3 {m}
  6.34740923131867, 80.7957050498271, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_751_68f2c4a3..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_751_68f2c4a3,                      !- Zone Name
  Room_751_68f2c4a3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_733_e17303a5..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273524895687, 6.30688226973542, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273524895687, 6.30688226973542, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273532408789, 8.40515871400815, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273532408789, 8.40515871400815, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273535628691, 9.3044200472679, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273535628691, 9.3044200472679, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273543141794, 11.4026964915406, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273543141794, 11.4026964915406, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273632225727, 36.2822600450603, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273632225727, 36.2822600450603, 0.8, !- X,Y,Z Vertex 2 {m}
  18.927363973883, 38.380536489333, 0.8,  !- X,Y,Z Vertex 3 {m}
  18.927363973883, 38.380536489333, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273642958731, 39.2797978225928, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273642958731, 39.2797978225928, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273650471834, 41.3780742668655, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273650471834, 41.3780742668655, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273653691735, 42.2773356001252, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273653691735, 42.2773356001252, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273661204838, 44.375612044398, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273661204838, 44.375612044398, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273664424739, 45.2748733776577, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273664424739, 45.2748733776577, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273671937842, 47.3731498219305, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273671937842, 47.3731498219305, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273675157743, 48.2724111551902, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273675157743, 48.2724111551902, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273682670846, 50.3706875994629, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273682670846, 50.3706875994629, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273685890747, 51.2699489327227, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273685890747, 51.2699489327227, 0.8, !- X,Y,Z Vertex 2 {m}
  18.927369340385, 53.3682253769954, 0.8, !- X,Y,Z Vertex 3 {m}
  18.927369340385, 53.3682253769954, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273696623751, 54.2674867102552, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273696623751, 54.2674867102552, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273704136854, 56.3657631545279, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273704136854, 56.3657631545279, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273707356755, 57.2650244877877, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273707356755, 57.2650244877877, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273714869858, 59.3633009320604, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273714869858, 59.3633009320604, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273718089759, 60.2625622653202, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273718089759, 60.2625622653202, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273725602862, 62.3608387095929, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273725602862, 62.3608387095929, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273728822763, 63.2601000428526, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273728822763, 63.2601000428526, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273736335866, 65.3583764871254, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273736335866, 65.3583764871254, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273546361695, 12.3019578248004, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273546361695, 12.3019578248004, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273553874798, 14.4002342690731, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273553874798, 14.4002342690731, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273739555767, 66.2576378203851, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273739555767, 66.2576378203851, 0.8, !- X,Y,Z Vertex 2 {m}
  18.927374706887, 68.3559142646579, 0.8, !- X,Y,Z Vertex 3 {m}
  18.927374706887, 68.3559142646579, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273750288771, 69.2551755979176, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273750288771, 69.2551755979176, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273757801874, 71.3534520421904, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273757801874, 71.3534520421904, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273761021775, 72.2527133754501, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273761021775, 72.2527133754501, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273768534878, 74.3509898197228, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273768534878, 74.3509898197228, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927377175478, 75.2502511529826, 2.8, !- X,Y,Z Vertex 1 {m}
  18.927377175478, 75.2502511529826, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273779267882, 77.3485275972553, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273779267882, 77.3485275972553, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273782487784, 78.2477889305151, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273782487784, 78.2477889305151, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273790000886, 80.3460653747878, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273790000886, 80.3460653747878, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273557094699, 15.2994956023329, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273557094699, 15.2994956023329, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273564607802, 17.3977720466056, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273564607802, 17.3977720466056, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273567827703, 18.2970333798654, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273567827703, 18.2970333798654, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273575340806, 20.3953098241381, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273575340806, 20.3953098241381, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273578560707, 21.2945711573978, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273578560707, 21.2945711573978, 0.8, !- X,Y,Z Vertex 2 {m}
  18.927358607381, 23.3928476016706, 0.8, !- X,Y,Z Vertex 3 {m}
  18.927358607381, 23.3928476016706, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273589293711, 24.2921089349303, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273589293711, 24.2921089349303, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273596806814, 26.3903853792031, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273596806814, 26.3903853792031, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273600026715, 27.2896467124628, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273600026715, 27.2896467124628, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273607539818, 29.3879231567355, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273607539818, 29.3879231567355, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273610759719, 30.2871844899953, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273610759719, 30.2871844899953, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273618272822, 32.385460934268, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273618272822, 32.385460934268, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face2,               !- Building Surface Name
  Room_733_e17303a5..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273621492723, 33.2847222675278, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273621492723, 33.2847222675278, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273629005826, 35.3829987118005, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273629005826, 35.3829987118005, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_751_68f2c4a3..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_751_68f2c4a3,                      !- Zone Name
  Room_751_68f2c4a3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_727_fb581022..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face3,               !- Building Surface Name
  Room_727_fb581022..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34738239890751, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  6.34738239890751, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  8.6346496588468, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  8.6346496588468, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face3,               !- Building Surface Name
  Room_727_fb581022..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61490705596364, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  9.61490705596364, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9021743159029, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9021743159029, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face3,               !- Building Surface Name
  Room_727_fb581022..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824317130198, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  12.8824317130198, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  15.169698972959, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  15.169698972959, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_751_68f2c4a3..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_751_68f2c4a3..Face3,               !- Building Surface Name
  Room_727_fb581022..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499563700759, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  16.1499563700759, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  18.4372236300152, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  18.4372236300152, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_751_68f2c4a3..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_751_68f2c4a3,                      !- Zone Name
  Room_751_68f2c4a3_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_752_69afe46c..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_751_68f2c4a3..Face5,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_751_68f2c4a3,                      !- Zone Name
  Room_751_68f2c4a3_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 0,  !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 0;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_751_68f2c4a3 Thermostat,           !- Name
  Room_751_68f2c4a3,                      !- Zone or ZoneList Name
  Room_751_68f2c4a3 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 24,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_751_68f2c4a3 Thermostat Schedule,  !- Name
  Room_751_68f2c4a3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_751_68f2c4a3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 24,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_751_68f2c4a3,                      !- Zone Name
  Room_751_68f2c4a3 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_751_68f2c4a3 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Room_751_68f2c4a3 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_751_68f2c4a3 Inlet Node List,      !- Name
  Node 15;                                !- Node Name 1

NodeList,
  Room_751_68f2c4a3 Return Node List,     !- Name
  Node 34;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht,                          !- Name
  Node 15,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht;                              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht,                              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 15,                                !- Air Outlet Node Name
  Node 31,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil,                         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 32,                                !- Water Inlet Node Name
  Node 33,                                !- Water Outlet Node Name
  Node 31,                                !- Air Inlet Node Name
  Node 15,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_751_68f2c4a3 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht,                          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_751_68f2c4a3,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_752_69afe46c,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3428.08522357872,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_752_69afe46c_Space,                !- Name
  Room_752_69afe46c,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_752_69afe46c..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_752_69afe46c,                      !- Zone Name
  Room_752_69afe46c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_751_68f2c4a3..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_752_69afe46c..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_752_69afe46c,                      !- Zone Name
  Room_752_69afe46c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_746_058e29e5..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 7,  !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310555, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85728037176195, 80.3460746780179, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85728037176195, 80.3460746780179, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727962045454, 78.2477979716823, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727962045454, 78.2477979716823, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727929846565, 77.3485365261099, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727929846565, 77.3485365261099, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727854715825, 75.2502598197744, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727854715825, 75.2502598197744, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726963879903, 50.3706931589385, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726963879903, 50.3706931589385, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726888749162, 48.2724164526029, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726888749162, 48.2724164526029, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726856550273, 47.3731550070305, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726856550273, 47.3731550070305, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726781419533, 45.274878300695, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726781419533, 45.274878300695, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726749220644, 44.3756168551226, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726749220644, 44.3756168551226, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726674089904, 42.277340148787, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726674089904, 42.277340148787, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726641891015, 41.3780787032147, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726641891015, 41.3780787032147, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726566760275, 39.2798019968791, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726566760275, 39.2798019968791, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726534561386, 38.3805405513067, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726534561386, 38.3805405513067, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726459430645, 36.2822638449712, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726459430645, 36.2822638449712, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726427231757, 35.3830023993988, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726427231757, 35.3830023993988, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726352101016, 33.2847256930632, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726352101016, 33.2847256930632, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726319902127, 32.3854642474908, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726319902127, 32.3854642474908, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726244771387, 30.2871875411553, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726244771387, 30.2871875411553, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726212572498, 29.3879260955829, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726212572498, 29.3879260955829, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726137441758, 27.2896493892473, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726137441758, 27.2896493892473, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726105242869, 26.3903879436749, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85726105242869, 26.3903879436749, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726030112129, 24.2921112373394, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726030112129, 24.2921112373394, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572599791324, 23.392849791767, 6.3,  !- X,Y,Z Vertex 1 {m}
  5.8572599791324, 23.392849791767, 4.3,  !- X,Y,Z Vertex 2 {m}
  5.85725922782499, 21.2945730854314, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725922782499, 21.2945730854314, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727822516936, 74.350998374202, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727822516936, 74.350998374202, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727747386196, 72.2527216678665, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727747386196, 72.2527216678665, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725890583611, 20.3953116398591, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725890583611, 20.3953116398591, 4.3, !- X,Y,Z Vertex 2 {m}
  5.8572581545287, 18.2970349335235, 4.3, !- X,Y,Z Vertex 3 {m}
  5.8572581545287, 18.2970349335235, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725783253981, 17.3977734879511, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725783253981, 17.3977734879511, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725708123241, 15.2994967816156, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725708123241, 15.2994967816156, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725675924352, 14.4002353360432, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725675924352, 14.4002353360432, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725600793612, 12.3019586297076, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725600793612, 12.3019586297076, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725568594723, 11.4026971841352, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725568594723, 11.4026971841352, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725493463983, 9.30442047779966, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725493463983, 9.30442047779966, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725461265094, 8.40515903222728, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85725461265094, 8.40515903222728, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85725386134353, 6.30688232589174, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85725386134353, 6.30688232589174, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727715187307, 71.3534602222941, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727715187307, 71.3534602222941, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727640056567, 69.2551835159585, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727640056567, 69.2551835159585, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727607857678, 68.3559220703861, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727607857678, 68.3559220703861, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727532726937, 66.2576453640506, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727532726937, 66.2576453640506, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727500528049, 65.3583839184782, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727500528049, 65.3583839184782, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727425397308, 63.2601072121426, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727425397308, 63.2601072121426, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727393198419, 62.3608457665702, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727393198419, 62.3608457665702, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727318067679, 60.2625690602347, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727318067679, 60.2625690602347, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572728586879, 59.3633076146623, 6.3, !- X,Y,Z Vertex 1 {m}
  5.8572728586879, 59.3633076146623, 4.3, !- X,Y,Z Vertex 2 {m}
  5.8572721073805, 57.2650309083268, 4.3, !- X,Y,Z Vertex 3 {m}
  5.8572721073805, 57.2650309083268, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727178539161, 56.3657694627544, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727178539161, 56.3657694627544, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85727103408421, 54.2674927564188, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85727103408421, 54.2674927564188, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face1,               !- Building Surface Name
  Room_746_058e29e5..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727071209532, 53.3682313108464, 6.3, !- X,Y,Z Vertex 1 {m}
  5.85727071209532, 53.3682313108464, 4.3, !- X,Y,Z Vertex 2 {m}
  5.85726996078791, 51.2699546045109, 4.3, !- X,Y,Z Vertex 3 {m}
  5.85726996078791, 51.2699546045109, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_752_69afe46c..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_752_69afe46c,                      !- Zone Name
  Room_752_69afe46c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_740_30436b23..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 7,  !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face2,               !- Building Surface Name
  Room_740_30436b23..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372504625214, 80.7956963923947, 6.3, !- X,Y,Z Vertex 1 {m}
  18.4372504625214, 80.7956963923947, 4.3, !- X,Y,Z Vertex 2 {m}
  16.1499832025642, 80.7956980302873, 4.3, !- X,Y,Z Vertex 3 {m}
  16.1499832025642, 80.7956980302873, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face2,               !- Building Surface Name
  Room_740_30436b23..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1697258054396, 80.7956987322413, 6.3, !- X,Y,Z Vertex 1 {m}
  15.1697258054396, 80.7956987322413, 4.3, !- X,Y,Z Vertex 2 {m}
  12.8824585454823, 80.7957003701339, 4.3, !- X,Y,Z Vertex 3 {m}
  12.8824585454823, 80.7957003701339, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face2,               !- Building Surface Name
  Room_740_30436b23..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9022011483578, 80.7957010720879, 6.3, !- X,Y,Z Vertex 1 {m}
  11.9022011483578, 80.7957010720879, 4.3, !- X,Y,Z Vertex 2 {m}
  9.6149338884005, 80.7957027099805, 4.3, !- X,Y,Z Vertex 3 {m}
  9.6149338884005, 80.7957027099805, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face2,               !- Building Surface Name
  Room_740_30436b23..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63467649127595, 80.7957034119345, 6.3, !- X,Y,Z Vertex 1 {m}
  8.63467649127595, 80.7957034119345, 4.3, !- X,Y,Z Vertex 2 {m}
  6.34740923131867, 80.7957050498271, 4.3, !- X,Y,Z Vertex 3 {m}
  6.34740923131867, 80.7957050498271, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_752_69afe46c..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_752_69afe46c,                      !- Zone Name
  Room_752_69afe46c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_734_88879ec8..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 7,  !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273524895687, 6.30688226973542, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273524895687, 6.30688226973542, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273532408789, 8.40515871400816, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273532408789, 8.40515871400816, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273535628691, 9.3044200472679, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273535628691, 9.3044200472679, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273543141794, 11.4026964915406, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273543141794, 11.4026964915406, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273632225727, 36.2822600450603, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273632225727, 36.2822600450603, 4.3, !- X,Y,Z Vertex 2 {m}
  18.927363973883, 38.380536489333, 4.3,  !- X,Y,Z Vertex 3 {m}
  18.927363973883, 38.380536489333, 6.3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273642958731, 39.2797978225928, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273642958731, 39.2797978225928, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273650471834, 41.3780742668655, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273650471834, 41.3780742668655, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273653691735, 42.2773356001252, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273653691735, 42.2773356001252, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273661204838, 44.375612044398, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273661204838, 44.375612044398, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273664424739, 45.2748733776577, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273664424739, 45.2748733776577, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273671937842, 47.3731498219305, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273671937842, 47.3731498219305, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273675157743, 48.2724111551902, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273675157743, 48.2724111551902, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273682670846, 50.370687599463, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273682670846, 50.370687599463, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273685890747, 51.2699489327227, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273685890747, 51.2699489327227, 4.3, !- X,Y,Z Vertex 2 {m}
  18.927369340385, 53.3682253769954, 4.3, !- X,Y,Z Vertex 3 {m}
  18.927369340385, 53.3682253769954, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273696623751, 54.2674867102552, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273696623751, 54.2674867102552, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273704136854, 56.3657631545279, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273704136854, 56.3657631545279, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273707356755, 57.2650244877877, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273707356755, 57.2650244877877, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273714869858, 59.3633009320604, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273714869858, 59.3633009320604, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273718089759, 60.2625622653202, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273718089759, 60.2625622653202, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273725602862, 62.3608387095929, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273725602862, 62.3608387095929, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273728822763, 63.2601000428526, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273728822763, 63.2601000428526, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273736335866, 65.3583764871254, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273736335866, 65.3583764871254, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273546361695, 12.3019578248004, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273546361695, 12.3019578248004, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273553874798, 14.4002342690731, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273553874798, 14.4002342690731, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273739555767, 66.2576378203851, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273739555767, 66.2576378203851, 4.3, !- X,Y,Z Vertex 2 {m}
  18.927374706887, 68.3559142646579, 4.3, !- X,Y,Z Vertex 3 {m}
  18.927374706887, 68.3559142646579, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273750288771, 69.2551755979176, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273750288771, 69.2551755979176, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273757801874, 71.3534520421904, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273757801874, 71.3534520421904, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273761021775, 72.2527133754501, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273761021775, 72.2527133754501, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273768534878, 74.3509898197228, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273768534878, 74.3509898197228, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927377175478, 75.2502511529826, 6.3, !- X,Y,Z Vertex 1 {m}
  18.927377175478, 75.2502511529826, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273779267882, 77.3485275972553, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273779267882, 77.3485275972553, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273782487784, 78.2477889305151, 6.3, !- X,Y,Z Vertex 1 {m}
