  18.9273782487784, 78.2477889305151, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273790000886, 80.3460653747878, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273790000886, 80.3460653747878, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273557094699, 15.2994956023329, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273557094699, 15.2994956023329, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273564607802, 17.3977720466056, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273564607802, 17.3977720466056, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273567827703, 18.2970333798654, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273567827703, 18.2970333798654, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273575340806, 20.3953098241381, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273575340806, 20.3953098241381, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273578560707, 21.2945711573978, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273578560707, 21.2945711573978, 4.3, !- X,Y,Z Vertex 2 {m}
  18.927358607381, 23.3928476016706, 4.3, !- X,Y,Z Vertex 3 {m}
  18.927358607381, 23.3928476016706, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273589293711, 24.2921089349303, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273589293711, 24.2921089349303, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273596806814, 26.3903853792031, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273596806814, 26.3903853792031, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273600026715, 27.2896467124628, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273600026715, 27.2896467124628, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273607539818, 29.3879231567356, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273607539818, 29.3879231567356, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273610759719, 30.2871844899953, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273610759719, 30.2871844899953, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273618272822, 32.385460934268, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273618272822, 32.385460934268, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face3,               !- Building Surface Name
  Room_734_88879ec8..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273621492723, 33.2847222675278, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273621492723, 33.2847222675278, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273629005826, 35.3829987118005, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273629005826, 35.3829987118005, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_752_69afe46c..Face4,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_752_69afe46c,                      !- Zone Name
  Room_752_69afe46c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_728_4052b4ca..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310555, 7,  !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face4_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face4,               !- Building Surface Name
  Room_728_4052b4ca..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34738239890751, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  6.34738239890751, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  8.6346496588468, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  8.6346496588468, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face4_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face4,               !- Building Surface Name
  Room_728_4052b4ca..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61490705596363, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  9.61490705596363, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  11.9021743159029, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  11.9021743159029, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face4_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face4,               !- Building Surface Name
  Room_728_4052b4ca..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824317130198, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  12.8824317130198, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  15.169698972959, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  15.169698972959, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_752_69afe46c..Face4_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_752_69afe46c..Face4,               !- Building Surface Name
  Room_728_4052b4ca..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499563700759, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  16.1499563700759, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  18.4372236300152, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  18.4372236300152, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_752_69afe46c..Face5,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_752_69afe46c,                      !- Zone Name
  Room_752_69afe46c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 7,  !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 7,  !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 7,  !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310555, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_752_69afe46c Thermostat,           !- Name
  Room_752_69afe46c,                      !- Zone or ZoneList Name
  Room_752_69afe46c Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 25,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_752_69afe46c Thermostat Schedule,  !- Name
  Room_752_69afe46c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_752_69afe46c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 25,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_752_69afe46c,                      !- Zone Name
  Room_752_69afe46c Equipment List,       !- Zone Conditioning Equipment List Name
  Room_752_69afe46c Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                !- Zone Air Node Name
  Room_752_69afe46c Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_752_69afe46c Inlet Node List,      !- Name
  Node 41;                                !- Node Name 1

NodeList,
  Room_752_69afe46c Return Node List,     !- Name
  Node 42;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 1,                        !- Name
  Node 41,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 1;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 1,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 41,                                !- Air Outlet Node Name
  Node 43,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 1,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 1,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 37,                                !- Water Inlet Node Name
  Node 38,                                !- Water Outlet Node Name
  Node 43,                                !- Air Inlet Node Name
  Node 41,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_752_69afe46c Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 1,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_752_69afe46c,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_754_3d30a26c,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3428.08522357872,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_754_3d30a26c_Space,                !- Name
  Room_754_3d30a26c,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_754_3d30a26c..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_754_3d30a26c,                      !- Zone Name
  Room_754_3d30a26c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 10.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_754_3d30a26c..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_754_3d30a26c,                      !- Zone Name
  Room_754_3d30a26c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_748_6f2fd99e..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 14, !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 10.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85728037176195, 80.3460746780179, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85728037176195, 80.3460746780179, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727962045454, 78.2477979716823, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727962045454, 78.2477979716823, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727929846565, 77.3485365261099, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727929846565, 77.3485365261099, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727854715825, 75.2502598197744, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727854715825, 75.2502598197744, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726963879903, 50.3706931589385, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726963879903, 50.3706931589385, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726888749162, 48.2724164526029, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726888749162, 48.2724164526029, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726856550273, 47.3731550070305, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726856550273, 47.3731550070305, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726781419533, 45.274878300695, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726781419533, 45.274878300695, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726749220644, 44.3756168551226, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726749220644, 44.3756168551226, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726674089904, 42.277340148787, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726674089904, 42.277340148787, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726641891015, 41.3780787032147, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726641891015, 41.3780787032147, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726566760275, 39.2798019968791, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726566760275, 39.2798019968791, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726534561386, 38.3805405513067, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726534561386, 38.3805405513067, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726459430645, 36.2822638449711, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726459430645, 36.2822638449711, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726427231757, 35.3830023993988, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726427231757, 35.3830023993988, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726352101016, 33.2847256930632, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726352101016, 33.2847256930632, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726319902127, 32.3854642474908, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726319902127, 32.3854642474908, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726244771387, 30.2871875411553, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726244771387, 30.2871875411553, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726212572498, 29.3879260955829, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726212572498, 29.3879260955829, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726137441758, 27.2896493892473, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726137441758, 27.2896493892473, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726105242869, 26.3903879436749, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85726105242869, 26.3903879436749, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726030112129, 24.2921112373394, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726030112129, 24.2921112373394, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572599791324, 23.392849791767, 13.3, !- X,Y,Z Vertex 1 {m}
  5.8572599791324, 23.392849791767, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725922782499, 21.2945730854314, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725922782499, 21.2945730854314, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727822516936, 74.350998374202, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727822516936, 74.350998374202, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727747386196, 72.2527216678665, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727747386196, 72.2527216678665, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725890583611, 20.395311639859, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725890583611, 20.395311639859, 11.3, !- X,Y,Z Vertex 2 {m}
  5.8572581545287, 18.2970349335235, 11.3, !- X,Y,Z Vertex 3 {m}
  5.8572581545287, 18.2970349335235, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725783253981, 17.3977734879511, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725783253981, 17.3977734879511, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725708123241, 15.2994967816155, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725708123241, 15.2994967816155, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725675924352, 14.4002353360432, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725675924352, 14.4002353360432, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725600793612, 12.3019586297076, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725600793612, 12.3019586297076, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725568594723, 11.4026971841352, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725568594723, 11.4026971841352, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725493463983, 9.30442047779965, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725493463983, 9.30442047779965, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725461265094, 8.40515903222727, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85725461265094, 8.40515903222727, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85725386134353, 6.30688232589173, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85725386134353, 6.30688232589173, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727715187307, 71.3534602222941, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727715187307, 71.3534602222941, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727640056567, 69.2551835159585, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727640056567, 69.2551835159585, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727607857678, 68.3559220703861, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727607857678, 68.3559220703861, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727532726937, 66.2576453640506, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727532726937, 66.2576453640506, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727500528049, 65.3583839184782, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727500528049, 65.3583839184782, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727425397308, 63.2601072121426, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727425397308, 63.2601072121426, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727393198419, 62.3608457665702, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727393198419, 62.3608457665702, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727318067679, 60.2625690602347, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727318067679, 60.2625690602347, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572728586879, 59.3633076146623, 13.3, !- X,Y,Z Vertex 1 {m}
  5.8572728586879, 59.3633076146623, 11.3, !- X,Y,Z Vertex 2 {m}
  5.8572721073805, 57.2650309083267, 11.3, !- X,Y,Z Vertex 3 {m}
  5.8572721073805, 57.2650309083267, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727178539161, 56.3657694627544, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727178539161, 56.3657694627544, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85727103408421, 54.2674927564188, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85727103408421, 54.2674927564188, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face1,               !- Building Surface Name
  Room_748_6f2fd99e..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727071209532, 53.3682313108464, 13.3, !- X,Y,Z Vertex 1 {m}
  5.85727071209532, 53.3682313108464, 11.3, !- X,Y,Z Vertex 2 {m}
  5.85726996078791, 51.2699546045109, 11.3, !- X,Y,Z Vertex 3 {m}
  5.85726996078791, 51.2699546045109, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_754_3d30a26c..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_754_3d30a26c,                      !- Zone Name
  Room_754_3d30a26c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_742_6af3c30e..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 14, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 10.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 10.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face2,               !- Building Surface Name
  Room_742_6af3c30e..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372504625214, 80.7956963923947, 13.3, !- X,Y,Z Vertex 1 {m}
  18.4372504625214, 80.7956963923947, 11.3, !- X,Y,Z Vertex 2 {m}
  16.1499832025642, 80.7956980302873, 11.3, !- X,Y,Z Vertex 3 {m}
  16.1499832025642, 80.7956980302873, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face2,               !- Building Surface Name
  Room_742_6af3c30e..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1697258054396, 80.7956987322413, 13.3, !- X,Y,Z Vertex 1 {m}
  15.1697258054396, 80.7956987322413, 11.3, !- X,Y,Z Vertex 2 {m}
  12.8824585454823, 80.7957003701339, 11.3, !- X,Y,Z Vertex 3 {m}
  12.8824585454823, 80.7957003701339, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face2,               !- Building Surface Name
  Room_742_6af3c30e..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9022011483578, 80.7957010720879, 13.3, !- X,Y,Z Vertex 1 {m}
  11.9022011483578, 80.7957010720879, 11.3, !- X,Y,Z Vertex 2 {m}
  9.6149338884005, 80.7957027099805, 11.3, !- X,Y,Z Vertex 3 {m}
  9.6149338884005, 80.7957027099805, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face2,               !- Building Surface Name
  Room_742_6af3c30e..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63467649127595, 80.7957034119345, 13.3, !- X,Y,Z Vertex 1 {m}
  8.63467649127595, 80.7957034119345, 11.3, !- X,Y,Z Vertex 2 {m}
  6.34740923131867, 80.7957050498271, 11.3, !- X,Y,Z Vertex 3 {m}
  6.34740923131867, 80.7957050498271, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_754_3d30a26c..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_754_3d30a26c,                      !- Zone Name
  Room_754_3d30a26c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_736_f1a889b6..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 10.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273524895687, 6.30688226973542, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273524895687, 6.30688226973542, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273532408789, 8.40515871400815, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273532408789, 8.40515871400815, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273535628691, 9.3044200472679, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273535628691, 9.3044200472679, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273543141794, 11.4026964915406, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273543141794, 11.4026964915406, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273632225727, 36.2822600450603, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273632225727, 36.2822600450603, 11.3, !- X,Y,Z Vertex 2 {m}
  18.927363973883, 38.380536489333, 11.3, !- X,Y,Z Vertex 3 {m}
  18.927363973883, 38.380536489333, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273642958731, 39.2797978225928, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273642958731, 39.2797978225928, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273650471834, 41.3780742668655, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273650471834, 41.3780742668655, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273653691735, 42.2773356001252, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273653691735, 42.2773356001252, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273661204838, 44.375612044398, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273661204838, 44.375612044398, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273664424739, 45.2748733776577, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273664424739, 45.2748733776577, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273671937842, 47.3731498219305, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273671937842, 47.3731498219305, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273675157743, 48.2724111551902, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273675157743, 48.2724111551902, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273682670846, 50.3706875994629, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273682670846, 50.3706875994629, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273685890747, 51.2699489327227, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273685890747, 51.2699489327227, 11.3, !- X,Y,Z Vertex 2 {m}
  18.927369340385, 53.3682253769954, 11.3, !- X,Y,Z Vertex 3 {m}
  18.927369340385, 53.3682253769954, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273696623751, 54.2674867102552, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273696623751, 54.2674867102552, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273704136854, 56.3657631545279, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273704136854, 56.3657631545279, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273707356755, 57.2650244877877, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273707356755, 57.2650244877877, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273714869858, 59.3633009320604, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273714869858, 59.3633009320604, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273718089759, 60.2625622653202, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273718089759, 60.2625622653202, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273725602862, 62.3608387095929, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273725602862, 62.3608387095929, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273728822763, 63.2601000428526, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273728822763, 63.2601000428526, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273736335866, 65.3583764871254, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273736335866, 65.3583764871254, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273546361695, 12.3019578248004, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273546361695, 12.3019578248004, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273553874798, 14.4002342690731, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273553874798, 14.4002342690731, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273739555767, 66.2576378203851, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273739555767, 66.2576378203851, 11.3, !- X,Y,Z Vertex 2 {m}
  18.927374706887, 68.3559142646579, 11.3, !- X,Y,Z Vertex 3 {m}
  18.927374706887, 68.3559142646579, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273750288771, 69.2551755979176, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273750288771, 69.2551755979176, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273757801874, 71.3534520421904, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273757801874, 71.3534520421904, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273761021775, 72.2527133754501, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273761021775, 72.2527133754501, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273768534878, 74.3509898197228, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273768534878, 74.3509898197228, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927377175478, 75.2502511529826, 13.3, !- X,Y,Z Vertex 1 {m}
  18.927377175478, 75.2502511529826, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273779267882, 77.3485275972553, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273779267882, 77.3485275972553, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273782487784, 78.2477889305151, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273782487784, 78.2477889305151, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273790000886, 80.3460653747878, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273790000886, 80.3460653747878, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273557094699, 15.2994956023329, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273557094699, 15.2994956023329, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273564607802, 17.3977720466056, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273564607802, 17.3977720466056, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273567827703, 18.2970333798654, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273567827703, 18.2970333798654, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273575340806, 20.3953098241381, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273575340806, 20.3953098241381, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273578560707, 21.2945711573978, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273578560707, 21.2945711573978, 11.3, !- X,Y,Z Vertex 2 {m}
  18.927358607381, 23.3928476016706, 11.3, !- X,Y,Z Vertex 3 {m}
  18.927358607381, 23.3928476016706, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273589293711, 24.2921089349303, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273589293711, 24.2921089349303, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273596806814, 26.3903853792031, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273596806814, 26.3903853792031, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273600026715, 27.2896467124628, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273600026715, 27.2896467124628, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273607539818, 29.3879231567355, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273607539818, 29.3879231567355, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273610759719, 30.2871844899953, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273610759719, 30.2871844899953, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273618272822, 32.385460934268, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273618272822, 32.385460934268, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face3,               !- Building Surface Name
  Room_736_f1a889b6..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273621492723, 33.2847222675278, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273621492723, 33.2847222675278, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273629005826, 35.3829987118005, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273629005826, 35.3829987118005, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_754_3d30a26c..Face4,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_754_3d30a26c,                      !- Zone Name
  Room_754_3d30a26c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_730_4e94185b..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face4_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face4,               !- Building Surface Name
  Room_730_4e94185b..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34738239890751, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  6.34738239890751, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  8.6346496588468, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  8.6346496588468, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face4_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face4,               !- Building Surface Name
  Room_730_4e94185b..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61490705596364, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  9.61490705596364, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  11.9021743159029, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  11.9021743159029, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face4_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face4,               !- Building Surface Name
  Room_730_4e94185b..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824317130198, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  12.8824317130198, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  15.169698972959, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  15.169698972959, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_754_3d30a26c..Face4_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_754_3d30a26c..Face4,               !- Building Surface Name
  Room_730_4e94185b..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499563700759, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  16.1499563700759, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  18.4372236300152, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  18.4372236300152, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_754_3d30a26c..Face5,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_754_3d30a26c,                      !- Zone Name
  Room_754_3d30a26c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_756_d51858c6..Face0 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 14, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 14, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_754_3d30a26c Thermostat,           !- Name
  Room_754_3d30a26c,                      !- Zone or ZoneList Name
  Room_754_3d30a26c Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 27,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_754_3d30a26c Thermostat Schedule,  !- Name
  Room_754_3d30a26c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_754_3d30a26c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 27,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_754_3d30a26c,                      !- Zone Name
  Room_754_3d30a26c Equipment List,       !- Zone Conditioning Equipment List Name
  Room_754_3d30a26c Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Room_754_3d30a26c Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_754_3d30a26c Inlet Node List,      !- Name
  Node 46;                                !- Node Name 1

NodeList,
  Room_754_3d30a26c Return Node List,     !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 2,                        !- Name
  Node 46,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 2;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 2,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 46,                                !- Air Outlet Node Name
  Node 50,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 2,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 44,                                !- Water Inlet Node Name
  Node 45,                                !- Water Outlet Node Name
  Node 50,                                !- Air Inlet Node Name
  Node 46,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_754_3d30a26c Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 2,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_754_3d30a26c,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_756_d51858c6,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -10.5,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3428.08522357873,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_756_d51858c6_Space,                !- Name
  Room_756_d51858c6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_756_d51858c6..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_752_69afe46c..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 17.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 17.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_750_15485040..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 21, !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 17.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85728037176195, 80.3460746780179, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85728037176195, 80.3460746780179, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727962045454, 78.2477979716823, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727962045454, 78.2477979716823, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727929846565, 77.3485365261099, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727929846565, 77.3485365261099, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727854715825, 75.2502598197744, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727854715825, 75.2502598197744, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726963879903, 50.3706931589385, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726963879903, 50.3706931589385, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726888749162, 48.2724164526029, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726888749162, 48.2724164526029, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726856550273, 47.3731550070305, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726856550273, 47.3731550070305, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726781419533, 45.274878300695, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726781419533, 45.274878300695, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726749220644, 44.3756168551226, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726749220644, 44.3756168551226, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726674089904, 42.277340148787, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726674089904, 42.277340148787, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726641891015, 41.3780787032146, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726641891015, 41.3780787032146, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726566760275, 39.2798019968791, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726566760275, 39.2798019968791, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726534561386, 38.3805405513067, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726534561386, 38.3805405513067, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726459430645, 36.2822638449711, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726459430645, 36.2822638449711, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726427231757, 35.3830023993988, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726427231757, 35.3830023993988, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726352101016, 33.2847256930632, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726352101016, 33.2847256930632, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726319902127, 32.3854642474908, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726319902127, 32.3854642474908, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726244771387, 30.2871875411553, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726244771387, 30.2871875411553, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726212572498, 29.3879260955829, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726212572498, 29.3879260955829, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726137441758, 27.2896493892473, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726137441758, 27.2896493892473, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726105242869, 26.3903879436749, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85726105242869, 26.3903879436749, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726030112129, 24.2921112373394, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726030112129, 24.2921112373394, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572599791324, 23.392849791767, 20.3, !- X,Y,Z Vertex 1 {m}
  5.8572599791324, 23.392849791767, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725922782499, 21.2945730854314, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725922782499, 21.2945730854314, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727822516936, 74.350998374202, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727822516936, 74.350998374202, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727747386196, 72.2527216678664, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727747386196, 72.2527216678664, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725890583611, 20.395311639859, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725890583611, 20.395311639859, 18.3, !- X,Y,Z Vertex 2 {m}
  5.8572581545287, 18.2970349335235, 18.3, !- X,Y,Z Vertex 3 {m}
  5.8572581545287, 18.2970349335235, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725783253981, 17.3977734879511, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725783253981, 17.3977734879511, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725708123241, 15.2994967816155, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725708123241, 15.2994967816155, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725675924352, 14.4002353360432, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725675924352, 14.4002353360432, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725600793612, 12.3019586297076, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725600793612, 12.3019586297076, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725568594723, 11.4026971841352, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725568594723, 11.4026971841352, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725493463983, 9.30442047779965, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725493463983, 9.30442047779965, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725461265094, 8.40515903222727, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85725461265094, 8.40515903222727, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85725386134353, 6.30688232589173, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85725386134353, 6.30688232589173, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727715187307, 71.353460222294, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727715187307, 71.353460222294, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727640056567, 69.2551835159585, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727640056567, 69.2551835159585, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727607857678, 68.3559220703861, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727607857678, 68.3559220703861, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727532726937, 66.2576453640505, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727532726937, 66.2576453640505, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727500528049, 65.3583839184782, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727500528049, 65.3583839184782, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727425397308, 63.2601072121426, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727425397308, 63.2601072121426, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727393198419, 62.3608457665702, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727393198419, 62.3608457665702, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727318067679, 60.2625690602347, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727318067679, 60.2625690602347, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572728586879, 59.3633076146623, 20.3, !- X,Y,Z Vertex 1 {m}
  5.8572728586879, 59.3633076146623, 18.3, !- X,Y,Z Vertex 2 {m}
  5.8572721073805, 57.2650309083267, 18.3, !- X,Y,Z Vertex 3 {m}
  5.8572721073805, 57.2650309083267, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727178539161, 56.3657694627543, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727178539161, 56.3657694627543, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85727103408421, 54.2674927564188, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85727103408421, 54.2674927564188, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1,               !- Building Surface Name
  Room_750_15485040..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727071209532, 53.3682313108464, 20.3, !- X,Y,Z Vertex 1 {m}
  5.85727071209532, 53.3682313108464, 18.3, !- X,Y,Z Vertex 2 {m}
  5.85726996078791, 51.2699546045109, 18.3, !- X,Y,Z Vertex 3 {m}
  5.85726996078791, 51.2699546045109, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 21, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 17.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 17.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face2,               !- Building Surface Name
  Room_744_7227baea..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372504625214, 80.7956963923947, 20.3, !- X,Y,Z Vertex 1 {m}
  18.4372504625214, 80.7956963923947, 18.3, !- X,Y,Z Vertex 2 {m}
  16.1499832025642, 80.7956980302873, 18.3, !- X,Y,Z Vertex 3 {m}
  16.1499832025642, 80.7956980302873, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face2,               !- Building Surface Name
  Room_744_7227baea..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1697258054396, 80.7956987322413, 20.3, !- X,Y,Z Vertex 1 {m}
  15.1697258054396, 80.7956987322413, 18.3, !- X,Y,Z Vertex 2 {m}
  12.8824585454823, 80.7957003701339, 18.3, !- X,Y,Z Vertex 3 {m}
  12.8824585454823, 80.7957003701339, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face2,               !- Building Surface Name
  Room_744_7227baea..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9022011483578, 80.7957010720879, 20.3, !- X,Y,Z Vertex 1 {m}
  11.9022011483578, 80.7957010720879, 18.3, !- X,Y,Z Vertex 2 {m}
  9.6149338884005, 80.7957027099805, 18.3, !- X,Y,Z Vertex 3 {m}
  9.6149338884005, 80.7957027099805, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face2,               !- Building Surface Name
  Room_744_7227baea..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63467649127595, 80.7957034119345, 20.3, !- X,Y,Z Vertex 1 {m}
  8.63467649127595, 80.7957034119345, 18.3, !- X,Y,Z Vertex 2 {m}
  6.34740923131867, 80.7957050498271, 18.3, !- X,Y,Z Vertex 3 {m}
  6.34740923131867, 80.7957050498271, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_738_5fd725eb..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 17.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz24,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273524895687, 6.30688226973542, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273524895687, 6.30688226973542, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273532408789, 8.40515871400815, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273532408789, 8.40515871400815, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz23,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273535628691, 9.3044200472679, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273535628691, 9.3044200472679, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273543141794, 11.4026964915406, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273543141794, 11.4026964915406, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273632225727, 36.2822600450603, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273632225727, 36.2822600450603, 18.3, !- X,Y,Z Vertex 2 {m}
  18.927363973883, 38.380536489333, 18.3, !- X,Y,Z Vertex 3 {m}
  18.927363973883, 38.380536489333, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273642958731, 39.2797978225928, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273642958731, 39.2797978225928, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273650471834, 41.3780742668655, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273650471834, 41.3780742668655, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273653691735, 42.2773356001252, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273653691735, 42.2773356001252, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273661204838, 44.375612044398, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273661204838, 44.375612044398, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273664424739, 45.2748733776577, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273664424739, 45.2748733776577, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273671937842, 47.3731498219305, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273671937842, 47.3731498219305, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273675157743, 48.2724111551902, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273675157743, 48.2724111551902, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273682670846, 50.3706875994629, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273682670846, 50.3706875994629, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273685890747, 51.2699489327227, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273685890747, 51.2699489327227, 18.3, !- X,Y,Z Vertex 2 {m}
  18.927369340385, 53.3682253769954, 18.3, !- X,Y,Z Vertex 3 {m}
  18.927369340385, 53.3682253769954, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273696623751, 54.2674867102552, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273696623751, 54.2674867102552, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273704136854, 56.3657631545279, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273704136854, 56.3657631545279, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273707356755, 57.2650244877877, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273707356755, 57.2650244877877, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273714869858, 59.3633009320604, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273714869858, 59.3633009320604, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz18,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273718089759, 60.2625622653202, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273718089759, 60.2625622653202, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273725602862, 62.3608387095929, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273725602862, 62.3608387095929, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz19,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273728822763, 63.2601000428526, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273728822763, 63.2601000428526, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273736335866, 65.3583764871254, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273736335866, 65.3583764871254, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz22,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273546361695, 12.3019578248004, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273546361695, 12.3019578248004, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273553874798, 14.4002342690731, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273553874798, 14.4002342690731, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz20,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273739555767, 66.2576378203851, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273739555767, 66.2576378203851, 18.3, !- X,Y,Z Vertex 2 {m}
  18.927374706887, 68.3559142646579, 18.3, !- X,Y,Z Vertex 3 {m}
  18.927374706887, 68.3559142646579, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz21,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273750288771, 69.2551755979176, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273750288771, 69.2551755979176, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273757801874, 71.3534520421904, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273757801874, 71.3534520421904, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz22,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273761021775, 72.2527133754501, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273761021775, 72.2527133754501, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273768534878, 74.3509898197228, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273768534878, 74.3509898197228, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz23,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927377175478, 75.2502511529826, 20.3, !- X,Y,Z Vertex 1 {m}
  18.927377175478, 75.2502511529826, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273779267882, 77.3485275972553, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273779267882, 77.3485275972553, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz24,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273782487784, 78.2477889305151, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273782487784, 78.2477889305151, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273790000886, 80.3460653747878, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273790000886, 80.3460653747878, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz21,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273557094699, 15.2994956023329, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273557094699, 15.2994956023329, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273564607802, 17.3977720466056, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273564607802, 17.3977720466056, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz20,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273567827703, 18.2970333798654, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273567827703, 18.2970333798654, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273575340806, 20.3953098241381, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273575340806, 20.3953098241381, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz19,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273578560707, 21.2945711573978, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273578560707, 21.2945711573978, 18.3, !- X,Y,Z Vertex 2 {m}
  18.927358607381, 23.3928476016706, 18.3, !- X,Y,Z Vertex 3 {m}
  18.927358607381, 23.3928476016706, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz18,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273589293711, 24.2921089349303, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273589293711, 24.2921089349303, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273596806814, 26.3903853792031, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273596806814, 26.3903853792031, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273600026715, 27.2896467124628, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273600026715, 27.2896467124628, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273607539818, 29.3879231567355, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273607539818, 29.3879231567355, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273610759719, 30.2871844899953, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273610759719, 30.2871844899953, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273618272822, 32.385460934268, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273618272822, 32.385460934268, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3,               !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273621492723, 33.2847222675278, 20.3, !- X,Y,Z Vertex 1 {m}
  18.9273621492723, 33.2847222675278, 18.3, !- X,Y,Z Vertex 2 {m}
  18.9273629005826, 35.3829987118005, 18.3, !- X,Y,Z Vertex 3 {m}
  18.9273629005826, 35.3829987118005, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face4,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_732_7bd6e8de..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face4_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face4,               !- Building Surface Name
  Room_732_7bd6e8de..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34738239890751, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  6.34738239890751, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  8.6346496588468, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  8.6346496588468, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face4_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face4,               !- Building Surface Name
  Room_732_7bd6e8de..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61490705596364, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  9.61490705596364, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  11.9021743159029, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  11.9021743159029, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face4_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face4,               !- Building Surface Name
  Room_732_7bd6e8de..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824317130198, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  12.8824317130198, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  15.169698972959, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  15.169698972959, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face4_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face4,               !- Building Surface Name
  Room_732_7bd6e8de..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499563700759, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  16.1499563700759, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  18.4372236300152, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  18.4372236300152, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face5,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_754_3d30a26c..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 21, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 21, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

Space,
  Room_756_d51858c6_Space 1,              !- Name
  Room_756_d51858c6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_756_d51858c6..Face0 1,             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_754_3d30a26c..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 24.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 24.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 24.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 24.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face1 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_750_15485040..Face3 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85728053275639, 80.7957054008041, 28, !- X,Y,Z Vertex 1 {m}
  5.85728053275639, 80.7957054008041, 24.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 24.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz24 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85728037176195, 80.3460746780179, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85728037176195, 80.3460746780179, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727962045454, 78.2477979716823, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727962045454, 78.2477979716823, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz23 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727929846565, 77.3485365261099, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727929846565, 77.3485365261099, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727854715825, 75.2502598197744, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727854715825, 75.2502598197744, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz10 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz14 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726963879903, 50.3706931589385, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726963879903, 50.3706931589385, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726888749162, 48.2724164526029, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726888749162, 48.2724164526029, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz11 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz13 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726856550273, 47.3731550070305, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726856550273, 47.3731550070305, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726781419533, 45.274878300695, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726781419533, 45.274878300695, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz12 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz12 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726749220644, 44.3756168551226, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726749220644, 44.3756168551226, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726674089904, 42.277340148787, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726674089904, 42.277340148787, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz13 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz11 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726641891015, 41.3780787032146, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726641891015, 41.3780787032146, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726566760275, 39.2798019968791, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726566760275, 39.2798019968791, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz14 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz10 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726534561386, 38.3805405513067, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726534561386, 38.3805405513067, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726459430645, 36.2822638449711, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726459430645, 36.2822638449711, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz15 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz9 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726427231757, 35.3830023993988, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726427231757, 35.3830023993988, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726352101016, 33.2847256930632, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726352101016, 33.2847256930632, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz16 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz8 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726319902127, 32.3854642474908, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726319902127, 32.3854642474908, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726244771387, 30.2871875411553, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726244771387, 30.2871875411553, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz17 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz7 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726212572498, 29.3879260955829, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726212572498, 29.3879260955829, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726137441758, 27.2896493892473, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726137441758, 27.2896493892473, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz18 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz6 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85726105242869, 26.3903879436749, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85726105242869, 26.3903879436749, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726030112129, 24.2921112373394, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726030112129, 24.2921112373394, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz19 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz5 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572599791324, 23.392849791767, 27.3, !- X,Y,Z Vertex 1 {m}
  5.8572599791324, 23.392849791767, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725922782499, 21.2945730854314, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725922782499, 21.2945730854314, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz22 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727822516936, 74.350998374202, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727822516936, 74.350998374202, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727747386196, 72.2527216678664, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727747386196, 72.2527216678664, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz20 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz4 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725890583611, 20.395311639859, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725890583611, 20.395311639859, 25.3, !- X,Y,Z Vertex 2 {m}
  5.8572581545287, 18.2970349335235, 25.3, !- X,Y,Z Vertex 3 {m}
  5.8572581545287, 18.2970349335235, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz21 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz3 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725783253981, 17.3977734879511, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725783253981, 17.3977734879511, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725708123241, 15.2994967816155, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725708123241, 15.2994967816155, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz22 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725675924352, 14.4002353360432, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725675924352, 14.4002353360432, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725600793612, 12.3019586297076, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725600793612, 12.3019586297076, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz23 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725568594723, 11.4026971841352, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725568594723, 11.4026971841352, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725493463983, 9.30442047779965, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725493463983, 9.30442047779965, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz24 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85725461265094, 8.40515903222727, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85725461265094, 8.40515903222727, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85725386134353, 6.30688232589173, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85725386134353, 6.30688232589173, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz21 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727715187307, 71.353460222294, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727715187307, 71.353460222294, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727640056567, 69.2551835159585, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727640056567, 69.2551835159585, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz4 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz20 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727607857678, 68.3559220703861, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727607857678, 68.3559220703861, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727532726937, 66.2576453640505, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727532726937, 66.2576453640505, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz5 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz19 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727500528049, 65.3583839184782, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727500528049, 65.3583839184782, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727425397308, 63.2601072121426, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727425397308, 63.2601072121426, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz6 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz18 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727393198419, 62.3608457665702, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727393198419, 62.3608457665702, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727318067679, 60.2625690602347, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727318067679, 60.2625690602347, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz7 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz17 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8572728586879, 59.3633076146623, 27.3, !- X,Y,Z Vertex 1 {m}
  5.8572728586879, 59.3633076146623, 25.3, !- X,Y,Z Vertex 2 {m}
  5.8572721073805, 57.2650309083267, 25.3, !- X,Y,Z Vertex 3 {m}
  5.8572721073805, 57.2650309083267, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz8 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz16 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727178539161, 56.3657694627543, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727178539161, 56.3657694627543, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85727103408421, 54.2674927564188, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85727103408421, 54.2674927564188, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face1_Glz9 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face1 1,             !- Building Surface Name
  Room_750_15485040..Face3_Glz15 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85727071209532, 53.3682313108464, 27.3, !- X,Y,Z Vertex 1 {m}
  5.85727071209532, 53.3682313108464, 25.3, !- X,Y,Z Vertex 2 {m}
  5.85726996078791, 51.2699546045109, 25.3, !- X,Y,Z Vertex 3 {m}
  5.85726996078791, 51.2699546045109, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face2 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_744_7227baea..Face2 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 28, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 24.5, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 24.5, !- X,Y,Z Vertex 3 {m}
  5.85728053275639, 80.7957054008041, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face2_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face2 1,             !- Building Surface Name
  Room_744_7227baea..Face2_Glz3 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372504625214, 80.7956963923947, 27.3, !- X,Y,Z Vertex 1 {m}
  18.4372504625214, 80.7956963923947, 25.3, !- X,Y,Z Vertex 2 {m}
  16.1499832025642, 80.7956980302873, 25.3, !- X,Y,Z Vertex 3 {m}
  16.1499832025642, 80.7956980302873, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face2_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face2 1,             !- Building Surface Name
  Room_744_7227baea..Face2_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1697258054396, 80.7956987322413, 27.3, !- X,Y,Z Vertex 1 {m}
  15.1697258054396, 80.7956987322413, 25.3, !- X,Y,Z Vertex 2 {m}
  12.8824585454823, 80.7957003701339, 25.3, !- X,Y,Z Vertex 3 {m}
  12.8824585454823, 80.7957003701339, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face2_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face2 1,             !- Building Surface Name
  Room_744_7227baea..Face2_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9022011483578, 80.7957010720879, 27.3, !- X,Y,Z Vertex 1 {m}
  11.9022011483578, 80.7957010720879, 25.3, !- X,Y,Z Vertex 2 {m}
  9.6149338884005, 80.7957027099805, 25.3, !- X,Y,Z Vertex 3 {m}
  9.6149338884005, 80.7957027099805, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face2_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face2 1,             !- Building Surface Name
  Room_744_7227baea..Face2_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63467649127595, 80.7957034119345, 27.3, !- X,Y,Z Vertex 1 {m}
  8.63467649127595, 80.7957034119345, 25.3, !- X,Y,Z Vertex 2 {m}
  6.34740923131867, 80.7957050498271, 25.3, !- X,Y,Z Vertex 3 {m}
  6.34740923131867, 80.7957050498271, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face3 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_738_5fd725eb..Face2 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 28, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 24.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 24.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz24 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273524895687, 6.30688226973542, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273524895687, 6.30688226973542, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273532408789, 8.40515871400815, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273532408789, 8.40515871400815, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz23 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273535628691, 9.3044200472679, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273535628691, 9.3044200472679, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273543141794, 11.4026964915406, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273543141794, 11.4026964915406, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz10 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz14 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273632225727, 36.2822600450603, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273632225727, 36.2822600450603, 25.3, !- X,Y,Z Vertex 2 {m}
  18.927363973883, 38.380536489333, 25.3, !- X,Y,Z Vertex 3 {m}
  18.927363973883, 38.380536489333, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz11 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz13 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273642958731, 39.2797978225928, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273642958731, 39.2797978225928, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273650471834, 41.3780742668655, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273650471834, 41.3780742668655, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz12 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz12 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273653691735, 42.2773356001252, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273653691735, 42.2773356001252, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273661204838, 44.375612044398, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273661204838, 44.375612044398, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz13 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz11 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273664424739, 45.2748733776577, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273664424739, 45.2748733776577, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273671937842, 47.3731498219305, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273671937842, 47.3731498219305, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz14 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz10 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273675157743, 48.2724111551902, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273675157743, 48.2724111551902, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273682670846, 50.3706875994629, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273682670846, 50.3706875994629, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz15 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz9 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273685890747, 51.2699489327227, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273685890747, 51.2699489327227, 25.3, !- X,Y,Z Vertex 2 {m}
  18.927369340385, 53.3682253769954, 25.3, !- X,Y,Z Vertex 3 {m}
  18.927369340385, 53.3682253769954, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz16 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz8 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273696623751, 54.2674867102552, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273696623751, 54.2674867102552, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273704136854, 56.3657631545279, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273704136854, 56.3657631545279, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz17 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz7 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273707356755, 57.2650244877877, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273707356755, 57.2650244877877, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273714869858, 59.3633009320604, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273714869858, 59.3633009320604, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz18 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz6 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273718089759, 60.2625622653202, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273718089759, 60.2625622653202, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273725602862, 62.3608387095929, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273725602862, 62.3608387095929, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz19 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz5 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273728822763, 63.2601000428526, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273728822763, 63.2601000428526, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273736335866, 65.3583764871254, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273736335866, 65.3583764871254, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz22 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273546361695, 12.3019578248004, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273546361695, 12.3019578248004, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273553874798, 14.4002342690731, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273553874798, 14.4002342690731, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz20 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz4 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273739555767, 66.2576378203851, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273739555767, 66.2576378203851, 25.3, !- X,Y,Z Vertex 2 {m}
  18.927374706887, 68.3559142646579, 25.3, !- X,Y,Z Vertex 3 {m}
  18.927374706887, 68.3559142646579, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz21 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz3 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273750288771, 69.2551755979176, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273750288771, 69.2551755979176, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273757801874, 71.3534520421904, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273757801874, 71.3534520421904, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz22 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273761021775, 72.2527133754501, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273761021775, 72.2527133754501, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273768534878, 74.3509898197228, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273768534878, 74.3509898197228, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz23 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927377175478, 75.2502511529826, 27.3, !- X,Y,Z Vertex 1 {m}
  18.927377175478, 75.2502511529826, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273779267882, 77.3485275972553, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273779267882, 77.3485275972553, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz24 1,       !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273782487784, 78.2477889305151, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273782487784, 78.2477889305151, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273790000886, 80.3460653747878, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273790000886, 80.3460653747878, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz21 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273557094699, 15.2994956023329, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273557094699, 15.2994956023329, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273564607802, 17.3977720466056, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273564607802, 17.3977720466056, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz4 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz20 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273567827703, 18.2970333798654, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273567827703, 18.2970333798654, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273575340806, 20.3953098241381, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273575340806, 20.3953098241381, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz5 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz19 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273578560707, 21.2945711573978, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273578560707, 21.2945711573978, 25.3, !- X,Y,Z Vertex 2 {m}
  18.927358607381, 23.3928476016706, 25.3, !- X,Y,Z Vertex 3 {m}
  18.927358607381, 23.3928476016706, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz6 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz18 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273589293711, 24.2921089349303, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273589293711, 24.2921089349303, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273596806814, 26.3903853792031, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273596806814, 26.3903853792031, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz7 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz17 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273600026715, 27.2896467124628, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273600026715, 27.2896467124628, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273607539818, 29.3879231567355, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273607539818, 29.3879231567355, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz8 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz16 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273610759719, 30.2871844899953, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273610759719, 30.2871844899953, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273618272822, 32.385460934268, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273618272822, 32.385460934268, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face3_Glz9 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face3 1,             !- Building Surface Name
  Room_738_5fd725eb..Face2_Glz15 1,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273621492723, 33.2847222675278, 27.3, !- X,Y,Z Vertex 1 {m}
  18.9273621492723, 33.2847222675278, 25.3, !- X,Y,Z Vertex 2 {m}
  18.9273629005826, 35.3829987118005, 25.3, !- X,Y,Z Vertex 3 {m}
  18.9273629005826, 35.3829987118005, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face4 1,             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space 1,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_732_7bd6e8de..Face1 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 28, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 24.5, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 24.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face4_Glz0 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face4 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face1_Glz3 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34738239890751, 5.85725160310554, 27.3, !- X,Y,Z Vertex 1 {m}
  6.34738239890751, 5.85725160310554, 25.3, !- X,Y,Z Vertex 2 {m}
  8.6346496588468, 5.85725160310554, 25.3, !- X,Y,Z Vertex 3 {m}
  8.6346496588468, 5.85725160310554, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face4_Glz1 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face4 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face1_Glz2 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61490705596364, 5.85725160310554, 27.3, !- X,Y,Z Vertex 1 {m}
  9.61490705596364, 5.85725160310554, 25.3, !- X,Y,Z Vertex 2 {m}
  11.9021743159029, 5.85725160310554, 25.3, !- X,Y,Z Vertex 3 {m}
  11.9021743159029, 5.85725160310554, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face4_Glz2 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face4 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face1_Glz1 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8824317130198, 5.85725160310554, 27.3, !- X,Y,Z Vertex 1 {m}
  12.8824317130198, 5.85725160310554, 25.3, !- X,Y,Z Vertex 2 {m}
  15.169698972959, 5.85725160310554, 25.3, !- X,Y,Z Vertex 3 {m}
  15.169698972959, 5.85725160310554, 27.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_756_d51858c6..Face4_Glz3 1,        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_756_d51858c6..Face4 1,             !- Building Surface Name
  Room_732_7bd6e8de..Face1_Glz0 1,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1499563700759, 5.85725160310554, 27.3, !- X,Y,Z Vertex 1 {m}
  16.1499563700759, 5.85725160310554, 25.3, !- X,Y,Z Vertex 2 {m}
  18.4372236300152, 5.85725160310554, 25.3, !- X,Y,Z Vertex 3 {m}
  18.4372236300152, 5.85725160310554, 27.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_756_d51858c6..Face5 1,             !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof 2010 2015 6A, !- Construction Name
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6_Space 1,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 28, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 28, !- X,Y,Z Vertex 2 {m}
  5.85728053275639, 80.7957054008041, 28, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 28; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_756_d51858c6_Space 1 HVAC Off Infiltration, !- Name
  Room_756_d51858c6_Space 1,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0142,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0298,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_756_d51858c6_Space 1 HVAC On Infiltration, !- Name
  Room_756_d51858c6_Space 1,              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0506,                                !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0263,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_756_d51858c6 Thermostat,           !- Name
  Room_756_d51858c6,                      !- Zone or ZoneList Name
  Room_756_d51858c6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 29,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_756_d51858c6 Thermostat Schedule,  !- Name
  Room_756_d51858c6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_756_d51858c6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 29,      !- Name
  NECB-A-Thermostat Setpoint-Heating 1 adjusted by -1 F, !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling 1 adjusted by 1 F; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_756_d51858c6,                      !- Zone Name
  Room_756_d51858c6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_756_d51858c6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 30,                                !- Zone Air Node Name
  Room_756_d51858c6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_756_d51858c6 Inlet Node List,      !- Name
  Node 55;                                !- Node Name 1

NodeList,
  Room_756_d51858c6 Return Node List,     !- Name
  Node 56;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 3,                        !- Name
  Node 55,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 3;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 3,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 55,                                !- Air Outlet Node Name
  Node 57,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 3,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 53,                                !- Water Inlet Node Name
  Node 54,                                !- Water Outlet Node Name
  Node 57,                                !- Air Inlet Node Name
  Node 55,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_756_d51858c6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 3,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_756_d51858c6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_756_d51858c6 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  Room_756_d51858c6 DSOA Space List,      !- Name
  Room_756_d51858c6_Space,                !- Space Name 1
  MediumOffice Building_Ventilation,      !- Space Design Specification Outdoor Air Object Name 1
  Room_756_d51858c6_Space 1,              !- Space Name 2
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 2

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 15 cm 1, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board,                   !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm,                   !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 4,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  AQNC2024NMair less15 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Double glazing,                         !- Name
  2.5,                                    !- U-Factor {W/m2-K}
  0.7;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  AQ_Office_2024_Office ground 2010 2015 6A, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 15 cm 1; !- Layer 2

Construction,
  AQ_Office_2024_Office roof 2010 2015 6A, !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  AQNC2024NMair less15 mm,                !- Layer 2
  AQNC2024expanded polystyrene type I 15 cm 1; !- Layer 3

Construction,
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024standard concrete,              !- Layer 2
  AQNC2024expanded polystyrene type I 15 cm 1, !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Double Glazing 2.5,                     !- Name
  Double glazing;                         !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface 1,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 1,                        !- Name
  F08 Metal surface 2,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 2,                        !- Name
  F08 Metal surface 3,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Exterior Door 3,                        !- Name
  F08 Metal surface 4,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Partition 7,                   !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical IEAD Roof-R17,                  !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation-R17,                 !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  Typical Insulation,                     !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  Typical Insulation-R4,                  !- Layer 1
  6 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R24,                 !- Layer 3
  5/8 in. Gypsum Board,                   !- Layer 4
  Typical Carpet Pad;                     !- Layer 5

Construction,
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R6,                  !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  U 0.62 SHGC 0.41 Simple Glazing;        !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  U 1.17 SHGC 0.49 Simple Glazing;        !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Occ Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  MediumOffice Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27.2555555555555;                       !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.0444444444445;                       !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  27.2555555555555,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  26.1555555555556,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25.5555555555555,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24.5555555555555,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  27.2555555555555;                       !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  27.2555555555555,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  26.2555555555555,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25.5555555555555,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24.5555555555555,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  27.2555555555555;                       !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.0444444444445,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.2444444444445,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.4444444444445,                       !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  20.4444444444445,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.0444444444445;                       !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.0444444444445,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.2444444444445,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.4444444444445,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  20.4444444444445,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.0444444444445;                       !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Week:Daily,
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  22C Ambient Condition,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60.0C Hot Water,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60C Hot Water Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60C Hot Water,                          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60C Hot Water Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  MediumOffice Building_Electric Equipment Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Electric Equipment Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Electric Equipment Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Electric Equipment Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Electric Equipment Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MediumOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Infiltration Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Infiltration Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Infiltration Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MediumOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Lighting Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  MediumOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Lighting Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MediumOffice Building_Lighting Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Occ Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  MediumOffice Building_People_Occ Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Occ Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Occ Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Occ Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Occ Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Occ Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MediumOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  MediumOffice Building_Service Hot Water Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Service Hot Water Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Service Hot Water Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Service Hot Water Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Service Hot Water Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MediumOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Setpoint_ClgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_ClgSetp Schedule 1 adjusted by 1 F Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday 1, !- Sunday Schedule:Day Name
  Schedule Day 41,                        !- Monday Schedule:Day Name
  Schedule Day 41,                        !- Tuesday Schedule:Day Name
  Schedule Day 41,                        !- Wednesday Schedule:Day Name
  Schedule Day 41,                        !- Thursday Schedule:Day Name
  Schedule Day 41,                        !- Friday Schedule:Day Name
  Schedule Day 42,                        !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 2, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 2, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 2, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday 1, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Setpoint_ClgSetp Schedule 1 adjusted by 1 F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MediumOffice Building_Setpoint_ClgSetp Schedule 1 adjusted by 1 F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_HtgSetp Schedule 1 adjusted by -1 F Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday 1, !- Sunday Schedule:Day Name
  Schedule Day 43,                        !- Monday Schedule:Day Name
  Schedule Day 43,                        !- Tuesday Schedule:Day Name
  Schedule Day 43,                        !- Wednesday Schedule:Day Name
  Schedule Day 43,                        !- Thursday Schedule:Day Name
  Schedule Day 43,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 2, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 2, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 2, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday 1, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Setpoint_HtgSetp Schedule 1 adjusted by -1 F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MediumOffice Building_Setpoint_HtgSetp Schedule 1 adjusted by -1 F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  CAV with Reheat and Cooling,            !- Name
  CAV with Reheat and Cooling Controllers, !- Controller List Name
  CAV with Reheat and CoolingAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV with Reheat and Cooling Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 3,                                 !- Supply Side Inlet Node Name
  Node 11,                                !- Demand Side Outlet Node Name
  CAV with Reheat and Cooling Demand Inlet Nodes, !- Demand Side Inlet Node Names
  CAV with Reheat and Cooling Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  CAV with Reheat and Cooling Supply Outlet Nodes, !- Name
  Node 5;                                 !- Node Name 1

NodeList,
  CAV with Reheat and Cooling Demand Inlet Nodes, !- Name
  Node 9;                                 !- Node Name 1

Sizing:System,
  CAV with Reheat and Cooling,            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  CAV with Reheat and Cooling Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 2;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 23,                                !- Sensor Node Name
  Node 60,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 21,                                !- Sensor Node Name
  Node 88,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  CAV with Reheat and CoolingAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV with Reheat and Cooling Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV with Reheat and Cooling Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  CAV with Reheat and Cooling Supply Branches, !- Name
  CAV with Reheat and Cooling Main Branch; !- Branch Name 1

Branch,
  CAV with Reheat and Cooling Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 17,                                !- Component Outlet Node Name 1
  Coil:Heating:Water,                     !- Component Object Type 2
  Coil Heating Water 1,                   !- Component Name 2
  Node 17,                                !- Component Inlet Node Name 2
  Node 23,                                !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  Coil Cooling Water 1,                   !- Component Name 3
  Node 23,                                !- Component Inlet Node Name 3
  Node 21,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Const Spd Fan,                          !- Component Name 4
  Node 21,                                !- Component Inlet Node Name 4
  Node 5;                                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Relief Node,                            !- Relief Air Outlet Node Name
  Node 3,                                 !- Return Air Node Name
  Node 17,                                !- Mixed Air Node Name
  Outboard OA Node,                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_751_68f2c4a3,                      !- Zone or ZoneList Name 1
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Room_752_69afe46c,                      !- Zone or ZoneList Name 2
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Room_754_3d30a26c,                      !- Zone or ZoneList Name 3
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Room_756_d51858c6,                      !- Zone or ZoneList Name 4
  Room_756_d51858c6 DSOA Space List,      !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Room_750_15485040,                      !- Zone or ZoneList Name 5
  Room_750_15485040 DSOA Space List,      !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Room_748_6f2fd99e,                      !- Zone or ZoneList Name 6
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Room_746_058e29e5,                      !- Zone or ZoneList Name 7
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Room_745_3fff7265,                      !- Zone or ZoneList Name 8
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Room_744_7227baea,                      !- Zone or ZoneList Name 9
  Room_744_7227baea DSOA Space List,      !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Room_742_6af3c30e,                      !- Zone or ZoneList Name 10
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Room_740_30436b23,                      !- Zone or ZoneList Name 11
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Room_739_c81442af,                      !- Zone or ZoneList Name 12
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Room_738_5fd725eb,                      !- Zone or ZoneList Name 13
  Room_738_5fd725eb DSOA Space List,      !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Room_736_f1a889b6,                      !- Zone or ZoneList Name 14
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Room_734_88879ec8,                      !- Zone or ZoneList Name 15
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Room_733_e17303a5,                      !- Zone or ZoneList Name 16
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Room_732_7bd6e8de,                      !- Zone or ZoneList Name 17
  Room_732_7bd6e8de DSOA Space List,      !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Room_730_4e94185b,                      !- Zone or ZoneList Name 18
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Room_728_4052b4ca,                      !- Zone or ZoneList Name 19
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Room_727_fb581022,                      !- Zone or ZoneList Name 20
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 20
  ;                                       !- Design Specification Zone Air Distribution Object Name 20

OutdoorAir:NodeList,
  Outboard OA Node;                       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 17,                                !- Mixed Air Node Name
  Outboard OA Node,                       !- Outdoor Air Stream Node Name
  Relief Node,                            !- Relief Air Stream Node Name
  Node 3;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 17 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 5,                                 !- Reference Setpoint Node Name
  Node 21,                                !- Fan Inlet Node Name
  Node 5,                                 !- Fan Outlet Node Name
  Node 17;                                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 60,                                !- Water Inlet Node Name
  Node 63,                                !- Water Outlet Node Name
  Node 17,                                !- Air Inlet Node Name
  Node 23,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 23 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 5,                                 !- Reference Setpoint Node Name
  Node 21,                                !- Fan Inlet Node Name
  Node 5,                                 !- Fan Outlet Node Name
  Node 23;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 88,                                !- Water Inlet Node Name
  Node 163,                               !- Water Outlet Node Name
  Node 23,                                !- Air Inlet Node Name
  Node 21,                                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 21 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 5,                                 !- Reference Setpoint Node Name
  Node 21,                                !- Fan Inlet Node Name
  Node 5,                                 !- Fan Outlet Node Name
  Node 21;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Const Spd Fan,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 21,                                !- Air Inlet Node Name
  Node 5,                                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:Warmest,
  Warmest Zone Supply Air Temp Reset,     !- Name
  Temperature,                            !- Control Variable
  CAV with Reheat and Cooling,            !- HVAC Air Loop Name
  15,                                     !- Minimum Setpoint Temperature {C}
  26,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 5;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV with Reheat and Cooling Node 9 Supply Path, !- Name
  Node 9,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 9,                                 !- Inlet Node Name
  Node 31,                                !- Outlet Node Name 1
  Node 43,                                !- Outlet Node Name 2
  Node 50,                                !- Outlet Node Name 3
  Node 57,                                !- Outlet Node Name 4
  Node 231,                               !- Outlet Node Name 5
  Node 236,                               !- Outlet Node Name 6
  Node 241,                               !- Outlet Node Name 7
  Node 246,                               !- Outlet Node Name 8
  Node 251,                               !- Outlet Node Name 9
  Node 256,                               !- Outlet Node Name 10
  Node 261,                               !- Outlet Node Name 11
  Node 266,                               !- Outlet Node Name 12
  Node 271,                               !- Outlet Node Name 13
  Node 276,                               !- Outlet Node Name 14
  Node 281,                               !- Outlet Node Name 15
  Node 286,                               !- Outlet Node Name 16
  Node 291,                               !- Outlet Node Name 17
  Node 296,                               !- Outlet Node Name 18
  Node 301,                               !- Outlet Node Name 19
  Node 306;                               !- Outlet Node Name 20

AirLoopHVAC:ReturnPath,
  CAV with Reheat and Cooling Return Path, !- Name
  Node 11,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 11,                                !- Outlet Node Name
  Node 34,                                !- Inlet Node Name 1
  Node 42,                                !- Inlet Node Name 2
  Node 49,                                !- Inlet Node Name 3
  Node 56,                                !- Inlet Node Name 4
  Node 230,                               !- Inlet Node Name 5
  Node 235,                               !- Inlet Node Name 6
  Node 240,                               !- Inlet Node Name 7
  Node 245,                               !- Inlet Node Name 8
  Node 250,                               !- Inlet Node Name 9
  Node 255,                               !- Inlet Node Name 10
  Node 260,                               !- Inlet Node Name 11
  Node 265,                               !- Inlet Node Name 12
  Node 270,                               !- Inlet Node Name 13
  Node 275,                               !- Inlet Node Name 14
  Node 280,                               !- Inlet Node Name 15
  Node 285,                               !- Inlet Node Name 16
  Node 290,                               !- Inlet Node Name 17
  Node 295,                               !- Inlet Node Name 18
  Node 300,                               !- Inlet Node Name 19
  Node 305;                               !- Inlet Node Name 20

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 76,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 75,                                !- Plant Side Inlet Node Name
  Node 76,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 84,                                !- Demand Side Inlet Node Name
  Node 87,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
