<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-10
  15:52:41
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.10 15:52</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-10
  15:52:41</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:52:41</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1801.54</td>
    <td align="right">     1359.66</td>
    <td align="right">     1359.66</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1801.54</td>
    <td align="right">     1359.66</td>
    <td align="right">     1359.66</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5705.49</td>
    <td align="right">     4306.03</td>
    <td align="right">     4306.03</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5705.49</td>
    <td align="right">     4306.03</td>
    <td align="right">     4306.03</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1325.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1325.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1416.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       61.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1801.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     1416.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       61.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     1416.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">       61.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MURB LARGE</td>
    <td align="right">       77.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL</td>
    <td align="right">      118.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1212.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      147.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1359.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1212.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      147.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1359.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1801.545</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1801.545</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1801.545</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1801.545</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     5170.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6535.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:52:41</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.10 15:52</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2511.10</td>
    <td align="right">      644.82</td>
    <td align="right">      625.12</td>
    <td align="right">      614.34</td>
    <td align="right">      626.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2511.10</td>
    <td align="right">      644.82</td>
    <td align="right">      625.12</td>
    <td align="right">      614.34</td>
    <td align="right">      626.81</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      753.33</td>
    <td align="right">      193.45</td>
    <td align="right">      187.54</td>
    <td align="right">      184.30</td>
    <td align="right">      188.04</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2511.10</td>
    <td align="right">      644.82</td>
    <td align="right">      625.12</td>
    <td align="right">      614.34</td>
    <td align="right">      626.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2511.10</td>
    <td align="right">      644.82</td>
    <td align="right">      625.12</td>
    <td align="right">      614.34</td>
    <td align="right">      626.81</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      753.33</td>
    <td align="right">      193.45</td>
    <td align="right">      187.54</td>
    <td align="right">      184.30</td>
    <td align="right">      188.04</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1325.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      257.83</td>
    <td align="right">        1.00</td>
    <td align="right">      112.73</td>
    <td align="right">        0.00</td>
    <td align="right">       33.82</td>
    <td align="right">       33.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      128.47</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      155.90</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      257.83</td>
    <td align="right">        1.00</td>
    <td align="right">      112.73</td>
    <td align="right">        0.00</td>
    <td align="right">       33.82</td>
    <td align="right">       33.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      257.83</td>
    <td align="right">        1.00</td>
    <td align="right">      112.73</td>
    <td align="right">        0.00</td>
    <td align="right">       33.82</td>
    <td align="right">       33.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      128.47</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      110.91</td>
    <td align="right">        1.00</td>
    <td align="right">       74.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.48</td>
    <td align="right">       22.48</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.61</td>
    <td align="right">        1.00</td>
    <td align="right">      139.36</td>
    <td align="right">        0.00</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      128.47</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.61</td>
    <td align="right">        1.00</td>
    <td align="right">      139.36</td>
    <td align="right">        0.00</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      155.90</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      110.91</td>
    <td align="right">        1.00</td>
    <td align="right">       74.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.48</td>
    <td align="right">       22.48</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      257.83</td>
    <td align="right">        1.00</td>
    <td align="right">      112.73</td>
    <td align="right">        0.00</td>
    <td align="right">       33.82</td>
    <td align="right">       33.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      128.47</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      110.91</td>
    <td align="right">        1.00</td>
    <td align="right">       74.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.48</td>
    <td align="right">       22.48</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.61</td>
    <td align="right">        1.00</td>
    <td align="right">      139.36</td>
    <td align="right">        0.00</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      257.83</td>
    <td align="right">        1.00</td>
    <td align="right">      112.73</td>
    <td align="right">        0.00</td>
    <td align="right">       33.82</td>
    <td align="right">       33.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      128.47</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      155.90</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      110.91</td>
    <td align="right">        1.00</td>
    <td align="right">       74.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.48</td>
    <td align="right">       22.48</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      110.91</td>
    <td align="right">        1.00</td>
    <td align="right">       74.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.48</td>
    <td align="right">       22.48</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.61</td>
    <td align="right">        1.00</td>
    <td align="right">      139.36</td>
    <td align="right">        0.00</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      155.90</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      155.90</td>
    <td align="right">        1.00</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">       26.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.61</td>
    <td align="right">        1.00</td>
    <td align="right">      139.36</td>
    <td align="right">        0.00</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1325.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4038.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2511.10</td>
    <td align="right">        0.00</td>
    <td align="right">      753.33</td>
    <td align="right">      753.33</td>
    <td align="right">      0.0000</td>
    <td align="right">       43.69</td>
    <td align="right">      6.5899</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1325.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4038.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2511.10</td>
    <td align="right">        0.00</td>
    <td align="right">      753.33</td>
    <td align="right">      753.33</td>
    <td align="right">      0.0000</td>
    <td align="right">       43.69</td>
    <td align="right">      6.5899</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 104</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 104</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 105</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 105</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 203</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 203</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 304</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 304</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 204</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 204</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 205</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 205</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 301</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 301</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 302</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 302</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 305</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 305</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 402</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 402</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 403</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 403</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 101</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 101</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 404</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 404</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 405</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 405</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 501</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 501</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 502</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 502</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 504</td>
    <td align="right">       84.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 504</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 505</td>
    <td align="right">       42.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 505</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 503</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 503</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 201</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 201</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 401</td>
    <td align="right">       36.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 401</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 102</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 102</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 303</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 303</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 103</td>
    <td align="right">       51.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 103</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 202</td>
    <td align="right">       50.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 202</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1325.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">       43.69</td>
    <td align="right">      6.5899</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1325.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">       43.69</td>
    <td align="right">      6.5899</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL</td>
    <td align="right">      648.42</td>
    <td align="right">      648.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY</td>
    <td align="right">      253.63</td>
    <td align="right">      253.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MURB LARGE</td>
    <td align="right">      422.95</td>
    <td align="right">      422.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1325.00</td>
    <td align="right">     1325.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:52:41</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">04-FEB-07:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   248827.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4776.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     4067.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   257670.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   248827.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4776.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     4067.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:52:41</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     4486.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      194.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      618.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      406.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5705.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3386.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      146.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      466.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      306.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4306.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3386.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      146.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      466.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      306.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4306.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:52:41</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">    12374.56</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">     8980.22</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">     9385.49</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">    12648.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">    12556.64</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">     9116.89</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">     7868.80</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">    14287.79</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">     9184.59</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">    14369.90</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">     9513.66</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">     7698.79</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">    12724.59</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">     9238.77</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">     7983.23</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 23</td>
    <td align="right">    14484.74</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 24</td>
    <td align="right">    12840.85</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">     9315.86</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">     9592.25</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">     7812.07</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">     7915.22</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">    13977.91</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">     9455.23</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">     9246.34</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">    14184.90</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PTHP</td>
    <td align="right">    0.527962</td>
    <td align="right">    0.527962</td>
    <td align="right">    0.527962</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 3</td>
    <td align="right">    0.383431</td>
    <td align="right">    0.383431</td>
    <td align="right">    0.383431</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 4</td>
    <td align="right">    0.400635</td>
    <td align="right">    0.400635</td>
    <td align="right">    0.400635</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 5</td>
    <td align="right">    0.539672</td>
    <td align="right">    0.539672</td>
    <td align="right">    0.539672</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 6</td>
    <td align="right">    0.535750</td>
    <td align="right">    0.535750</td>
    <td align="right">    0.535750</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 16</td>
    <td align="right">    0.389275</td>
    <td align="right">    0.389275</td>
    <td align="right">    0.389275</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 8</td>
    <td align="right">    0.335983</td>
    <td align="right">    0.335983</td>
    <td align="right">    0.335983</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 9</td>
    <td align="right">    0.610224</td>
    <td align="right">    0.610224</td>
    <td align="right">    0.610224</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 10</td>
    <td align="right">    0.392169</td>
    <td align="right">    0.392169</td>
    <td align="right">    0.392169</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 11</td>
    <td align="right">    0.613734</td>
    <td align="right">    0.613734</td>
    <td align="right">    0.613734</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 12</td>
    <td align="right">    0.406116</td>
    <td align="right">    0.406116</td>
    <td align="right">    0.406116</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 15</td>
    <td align="right">    0.328714</td>
    <td align="right">    0.328714</td>
    <td align="right">    0.328714</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 13</td>
    <td align="right">    0.542934</td>
    <td align="right">    0.542934</td>
    <td align="right">    0.542934</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 20</td>
    <td align="right">    0.394486</td>
    <td align="right">    0.394486</td>
    <td align="right">    0.394486</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 22</td>
    <td align="right">    0.340876</td>
    <td align="right">    0.340876</td>
    <td align="right">    0.340876</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 23</td>
    <td align="right">    0.618641</td>
    <td align="right">    0.618641</td>
    <td align="right">    0.618641</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 24</td>
    <td align="right">    0.547907</td>
    <td align="right">    0.547907</td>
    <td align="right">    0.547907</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 21</td>
    <td align="right">    0.397782</td>
    <td align="right">    0.397782</td>
    <td align="right">    0.397782</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 19</td>
    <td align="right">    0.409477</td>
    <td align="right">    0.409477</td>
    <td align="right">    0.409477</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 18</td>
    <td align="right">    0.333558</td>
    <td align="right">    0.333558</td>
    <td align="right">    0.333558</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 17</td>
    <td align="right">    0.337968</td>
    <td align="right">    0.337968</td>
    <td align="right">    0.337968</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1</td>
    <td align="right">    0.596980</td>
    <td align="right">    0.596980</td>
    <td align="right">    0.596980</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 2</td>
    <td align="right">    0.403617</td>
    <td align="right">    0.403617</td>
    <td align="right">    0.403617</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 7</td>
    <td align="right">    0.394684</td>
    <td align="right">    0.394684</td>
    <td align="right">    0.394684</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 14</td>
    <td align="right">    0.605827</td>
    <td align="right">    0.605827</td>
    <td align="right">    0.605827</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">    0.527962</td>
    <td align="right">     8739.64</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">    0.383431</td>
    <td align="right">     7678.37</td>
    <td align="right">    0.775913</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">    0.400635</td>
    <td align="right">     7716.17</td>
    <td align="right">    0.790994</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">    0.539672</td>
    <td align="right">     8933.49</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">    0.535750</td>
    <td align="right">     8868.57</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">    0.389275</td>
    <td align="right">     7822.53</td>
    <td align="right">    0.773859</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">    0.335983</td>
    <td align="right">     5740.80</td>
    <td align="right">    0.800187</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">    0.610224</td>
    <td align="right">    10101.38</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">    0.392169</td>
    <td align="right">     7823.10</td>
    <td align="right">    0.777089</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">    0.613734</td>
    <td align="right">    10159.47</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">    0.406116</td>
    <td align="right">     7741.54</td>
    <td align="right">    0.795268</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">    0.328714</td>
    <td align="right">     5569.96</td>
    <td align="right">    0.800168</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">    0.542934</td>
    <td align="right">     8987.49</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">    0.394486</td>
    <td align="right">     7733.72</td>
    <td align="right">    0.784438</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">    0.340876</td>
    <td align="right">     5821.45</td>
    <td align="right">    0.800367</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">    0.618641</td>
    <td align="right">    10240.71</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">    0.547907</td>
    <td align="right">     9069.81</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">    0.397782</td>
    <td align="right">     7420.67</td>
    <td align="right">    0.800237</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">    0.409477</td>
    <td align="right">     7561.35</td>
    <td align="right">    0.800581</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">    0.333558</td>
    <td align="right">     5683.46</td>
    <td align="right">    0.800183</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">    0.337968</td>
    <td align="right">     5784.77</td>
    <td align="right">    0.800567</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.596980</td>
    <td align="right">     9882.13</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">    0.403617</td>
    <td align="right">     7752.96</td>
    <td align="right">    0.792836</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">    0.394684</td>
    <td align="right">     7549.46</td>
    <td align="right">    0.794175</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">    0.605827</td>
    <td align="right">    10028.58</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">    0.527962</td>
    <td align="right">     8739.64</td>
    <td align="right">    0.000000</td>
    <td align="right">     8739.64</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">    0.383431</td>
    <td align="right">     7678.37</td>
    <td align="right">    0.000000</td>
    <td align="right">     7678.37</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">    0.400635</td>
    <td align="right">     7716.17</td>
    <td align="right">    0.000000</td>
    <td align="right">     7716.17</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">    0.539672</td>
    <td align="right">     8933.49</td>
    <td align="right">    0.000000</td>
    <td align="right">     8933.49</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">    0.535750</td>
    <td align="right">     8868.57</td>
    <td align="right">    0.000000</td>
    <td align="right">     8868.57</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">    0.389275</td>
    <td align="right">     7822.53</td>
    <td align="right">    0.000000</td>
    <td align="right">     7822.53</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">    0.335983</td>
    <td align="right">     5740.80</td>
    <td align="right">    0.000000</td>
    <td align="right">     5740.80</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">    0.610224</td>
    <td align="right">    10101.38</td>
    <td align="right">    0.000000</td>
    <td align="right">    10101.38</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">    0.392169</td>
    <td align="right">     7823.10</td>
    <td align="right">    0.000000</td>
    <td align="right">     7823.10</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">    0.613734</td>
    <td align="right">    10159.47</td>
    <td align="right">    0.000000</td>
    <td align="right">    10159.47</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">    0.406116</td>
    <td align="right">     7741.54</td>
    <td align="right">    0.000000</td>
    <td align="right">     7741.54</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">    0.328714</td>
    <td align="right">     5569.96</td>
    <td align="right">    0.000000</td>
    <td align="right">     5569.96</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">    0.542934</td>
    <td align="right">     8987.49</td>
    <td align="right">    0.000000</td>
    <td align="right">     8987.49</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">    0.394486</td>
    <td align="right">     7733.72</td>
    <td align="right">    0.000000</td>
    <td align="right">     7733.72</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">    0.340876</td>
    <td align="right">     5821.45</td>
    <td align="right">    0.000000</td>
    <td align="right">     5821.45</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">    0.618641</td>
    <td align="right">    10240.71</td>
    <td align="right">    0.000000</td>
    <td align="right">    10240.71</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">    0.547907</td>
    <td align="right">     9069.81</td>
    <td align="right">    0.000000</td>
    <td align="right">     9069.81</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">    0.397782</td>
    <td align="right">     7420.67</td>
    <td align="right">    0.000000</td>
    <td align="right">     7420.67</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">    0.409477</td>
    <td align="right">     7561.35</td>
    <td align="right">    0.000000</td>
    <td align="right">     7561.35</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">    0.333558</td>
    <td align="right">     5683.46</td>
    <td align="right">    0.000000</td>
    <td align="right">     5683.46</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">    0.337968</td>
    <td align="right">     5784.77</td>
    <td align="right">    0.000000</td>
    <td align="right">     5784.77</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">    0.596980</td>
    <td align="right">     9882.13</td>
    <td align="right">    0.000000</td>
    <td align="right">     9882.13</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">    0.403617</td>
    <td align="right">     7752.96</td>
    <td align="right">    0.000000</td>
    <td align="right">     7752.96</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">    0.394684</td>
    <td align="right">     7549.46</td>
    <td align="right">    0.000000</td>
    <td align="right">     7549.46</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">    0.605827</td>
    <td align="right">    10028.58</td>
    <td align="right">    0.000000</td>
    <td align="right">    10028.58</td>
    <td align="right">     2000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN</td>
    <td align="right">    0.527962</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">    0.383431</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">    0.400635</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">    0.539672</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">    0.535750</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">    0.389275</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">    0.335983</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">    0.610224</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">    0.392169</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">    0.613734</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">    0.406116</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">    0.328714</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 13</td>
    <td align="right">    0.542934</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">    0.394486</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">    0.340876</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">    0.618641</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 24</td>
    <td align="right">    0.547907</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">    0.397782</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">    0.409477</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">    0.333558</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">    0.337968</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">    0.596980</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">    0.403617</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">    0.394684</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">    0.605827</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">    14998.99</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">    11641.21</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">    12040.89</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">    15271.07</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">    15179.95</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">    11776.98</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">    10538.87</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">    14177.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">    11844.23</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">    14259.21</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">    12168.23</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">    10369.98</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 13</td>
    <td align="right">    15346.86</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">    11898.05</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">    10652.53</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">    14373.23</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 24</td>
    <td align="right">    15462.40</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">    11974.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">    12246.32</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">    10482.51</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">    10584.98</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">    13869.95</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">    12110.18</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">    11902.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">    14075.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:52:41</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SURFACE 31 | SURFACE 35 | SURFACE 37 | SURFACE 58 | SURFACE 59 | SURFACE 69 | SURFACE 73 | SURFACE 75 | SURFACE 107 | SURFACE 111 | SURFACE 113 | SURFACE 134 | SURFACE 135 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 96 | SURFACE 97 | SURFACE 20 | SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SURFACE 58 | SURFACE 81 | SURFACE 134 | SURFACE 5 | SURFACE 157 | SURFACE 172 | SURFACE 43 | SURFACE 119 | SURFACE 96 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SURFACE 58 | SURFACE 59 | SURFACE 69 | SURFACE 73 | SURFACE 75 | SURFACE 81 | SURFACE 87 | SURFACE 88 | SURFACE 107 | SURFACE 111 | SURFACE 113 | SURFACE 125 | SURFACE 126 | SURFACE 134 | SURFACE 135 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 157 | SURFACE 163 | SURFACE 164 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 43 | SURFACE 119 | SURFACE 96 | SURFACE 97 | SURFACE 49 | SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SURFACE 27 | SURFACE 103 | SURFACE 65 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 2 | SURFACE 5 | SURFACE 141 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 11 | SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SURFACE 35 | SURFACE 59 | SURFACE 73 | SURFACE 111 | SURFACE 135 | SURFACE 149 | SURFACE 187 | SURFACE 173 | SURFACE 97 | SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SURFACE 27 | SURFACE 34 | SURFACE 103 | SURFACE 65 | SURFACE 72 | SURFACE 90 | SURFACE 110 | SURFACE 128 | SURFACE 141 | SURFACE 148 | SURFACE 166 | SURFACE 179 | SURFACE 186 | SURFACE 14 | SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SURFACE 27 | SURFACE 103 | SURFACE 65 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 91 | SURFACE 125 | SURFACE 129 | SURFACE 2 | SURFACE 5 | SURFACE 141 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 167 | SURFACE 179 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 11 | SURFACE 15 | SURFACE 49 | SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SURFACE 59 | SURFACE 103 | SURFACE 65 | SURFACE 72 | SURFACE 73 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 90 | SURFACE 91 | SURFACE 110 | SURFACE 111 | SURFACE 125 | SURFACE 128 | SURFACE 129 | SURFACE 135 | SURFACE 141 | SURFACE 148 | SURFACE 149 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 166 | SURFACE 167 | SURFACE 179 | SURFACE 186 | SURFACE 187 | SURFACE 173 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 97 | SURFACE 49 | SURFACE 52 | SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SURFACE 78 | SURFACE 154 | SURFACE 40 | SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SURFACE 103 | SURFACE 104 | SURFACE 65 | SURFACE 66 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 141 | SURFACE 142 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 180 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SURFACE 103 | SURFACE 65 | SURFACE 72 | SURFACE 90 | SURFACE 110 | SURFACE 128 | SURFACE 141 | SURFACE 148 | SURFACE 166 | SURFACE 179 | SURFACE 186 | SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SURFACE 103 | SURFACE 104 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 90 | SURFACE 91 | SURFACE 110 | SURFACE 113 | SURFACE 125 | SURFACE 128 | SURFACE 129 | SURFACE 141 | SURFACE 142 | SURFACE 148 | SURFACE 151 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 166 | SURFACE 167 | SURFACE 179 | SURFACE 180 | SURFACE 186 | SURFACE 189 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SURFACE 107 | SURFACE 111 | SURFACE 113 | SURFACE 134 | SURFACE 135 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 96 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 81 | SURFACE 134 | SURFACE 157 | SURFACE 172 | SURFACE 119 | SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SURFACE 125 | SURFACE 126 | SURFACE 134 | SURFACE 135 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 157 | SURFACE 163 | SURFACE 164 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SURFACE 58 | SURFACE 59 | SURFACE 69 | SURFACE 73 | SURFACE 75 | SURFACE 107 | SURFACE 111 | SURFACE 113 | SURFACE 134 | SURFACE 135 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 96 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SURFACE 58 | SURFACE 81 | SURFACE 134 | SURFACE 157 | SURFACE 172 | SURFACE 43 | SURFACE 119 | SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SURFACE 81 | SURFACE 87 | SURFACE 88 | SURFACE 107 | SURFACE 111 | SURFACE 113 | SURFACE 125 | SURFACE 126 | SURFACE 134 | SURFACE 135 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 157 | SURFACE 163 | SURFACE 164 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 119 | SURFACE 96 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SURFACE 103 | SURFACE 65 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 141 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SURFACE 59 | SURFACE 73 | SURFACE 111 | SURFACE 135 | SURFACE 149 | SURFACE 187 | SURFACE 173 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SURFACE 103 | SURFACE 65 | SURFACE 72 | SURFACE 90 | SURFACE 110 | SURFACE 128 | SURFACE 141 | SURFACE 148 | SURFACE 166 | SURFACE 179 | SURFACE 186 | SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SURFACE 103 | SURFACE 65 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 91 | SURFACE 125 | SURFACE 129 | SURFACE 141 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 167 | SURFACE 179 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 49 | SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SURFACE 103 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 90 | SURFACE 91 | SURFACE 110 | SURFACE 111 | SURFACE 125 | SURFACE 128 | SURFACE 129 | SURFACE 135 | SURFACE 141 | SURFACE 148 | SURFACE 149 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 166 | SURFACE 167 | SURFACE 179 | SURFACE 186 | SURFACE 187 | SURFACE 173 | SURFACE 116 | SURFACE 119 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SURFACE 84 | SURFACE 107 | SURFACE 113 | SURFACE 122 | SURFACE 133 | SURFACE 134 | SURFACE 145 | SURFACE 151 | SURFACE 160 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 | SURFACE 95 | SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SURFACE 104 | SURFACE 88 | SURFACE 107 | SURFACE 113 | SURFACE 126 | SURFACE 134 | SURFACE 142 | SURFACE 145 | SURFACE 151 | SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 172 | SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SURFACE 122 | SURFACE 123 | SURFACE 126 | SURFACE 133 | SURFACE 134 | SURFACE 142 | SURFACE 145 | SURFACE 151 | SURFACE 160 | SURFACE 161 | SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SURFACE 78 | SURFACE 154 | SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SURFACE 88 | SURFACE 107 | SURFACE 113 | SURFACE 126 | SURFACE 134 | SURFACE 145 | SURFACE 151 | SURFACE 164 | SURFACE 183 | SURFACE 189 | SURFACE 172 | SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 157 | SURFACE 163 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SURFACE 111 | SURFACE 135 | SURFACE 149 | SURFACE 187 | SURFACE 173 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SURFACE 113 | SURFACE 151 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SURFACE 125 | SURFACE 126 | SURFACE 134 | SURFACE 135 | SURFACE 141 | SURFACE 142 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 164 | SURFACE 179 | SURFACE 180 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SURFACE 103 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 141 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SURFACE 111 | SURFACE 135 | SURFACE 149 | SURFACE 187 | SURFACE 173 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SURFACE 103 | SURFACE 90 | SURFACE 110 | SURFACE 128 | SURFACE 141 | SURFACE 148 | SURFACE 166 | SURFACE 179 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SURFACE 103 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 91 | SURFACE 125 | SURFACE 129 | SURFACE 141 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 167 | SURFACE 179 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">SURFACE 125 | SURFACE 128 | SURFACE 129 | SURFACE 135 | SURFACE 141 | SURFACE 148 | SURFACE 149 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 166 | SURFACE 167 | SURFACE 179 | SURFACE 186 | SURFACE 187 | SURFACE 173 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SURFACE 154 | SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SURFACE 126 | SURFACE 134 | SURFACE 145 | SURFACE 151 | SURFACE 164 | SURFACE 183 | SURFACE 189 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SURFACE 125 | SURFACE 157 | SURFACE 163 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SURFACE 135 | SURFACE 149 | SURFACE 187 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SURFACE 151 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 164 | SURFACE 179 | SURFACE 180 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SURFACE 154 | SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SURFACE 125 | SURFACE 141 | SURFACE 142 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 180 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SURFACE 128 | SURFACE 141 | SURFACE 148 | SURFACE 166 | SURFACE 179 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 166 | SURFACE 167 | SURFACE 179 | SURFACE 180 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SURFACE 31 | SURFACE 37 | SURFACE 57 | SURFACE 58 | SURFACE 69 | SURFACE 75 | SURFACE 84 | SURFACE 107 | SURFACE 113 | SURFACE 122 | SURFACE 133 | SURFACE 134 | SURFACE 145 | SURFACE 151 | SURFACE 160 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 | SURFACE 8 | SURFACE 95 | SURFACE 96 | SURFACE 19 | SURFACE 20 | SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SURFACE 28 | SURFACE 31 | SURFACE 37 | SURFACE 58 | SURFACE 104 | SURFACE 66 | SURFACE 69 | SURFACE 75 | SURFACE 88 | SURFACE 107 | SURFACE 113 | SURFACE 126 | SURFACE 134 | SURFACE 142 | SURFACE 145 | SURFACE 151 | SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 172 | SURFACE 12 | SURFACE 96 | SURFACE 20 | SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 57 | SURFACE 58 | SURFACE 104 | SURFACE 66 | SURFACE 69 | SURFACE 75 | SURFACE 84 | SURFACE 85 | SURFACE 88 | SURFACE 107 | SURFACE 113 | SURFACE 122 | SURFACE 123 | SURFACE 126 | SURFACE 133 | SURFACE 134 | SURFACE 142 | SURFACE 145 | SURFACE 151 | SURFACE 160 | SURFACE 161 | SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 | SURFACE 95 | SURFACE 96 | SURFACE 46 | SURFACE 47 | SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SURFACE 134 | SURFACE 135 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SURFACE 134 | SURFACE 157 | SURFACE 172 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SURFACE 157 | SURFACE 163 | SURFACE 164 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SURFACE 125 | SURFACE 141 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SURFACE 135 | SURFACE 149 | SURFACE 187 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SURFACE 128 | SURFACE 141 | SURFACE 148 | SURFACE 166 | SURFACE 179 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SURFACE 125 | SURFACE 129 | SURFACE 141 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 167 | SURFACE 179 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 166 | SURFACE 167 | SURFACE 179 | SURFACE 186 | SURFACE 187 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">SURFACE 160 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SURFACE 154 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SURFACE 164 | SURFACE 183 | SURFACE 189 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SURFACE 157 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SURFACE 187 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">SURFACE 157 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SURFACE 187 | SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">SURFACE 166 | SURFACE 179 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 167 | SURFACE 179 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 154 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 180 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SURFACE 166 | SURFACE 179 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SURFACE 57 | SURFACE 58 | SURFACE 69 | SURFACE 75 | SURFACE 84 | SURFACE 107 | SURFACE 113 | SURFACE 122 | SURFACE 133 | SURFACE 134 | SURFACE 145 | SURFACE 151 | SURFACE 160 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 | SURFACE 95 | SURFACE 96 | SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SURFACE 58 | SURFACE 104 | SURFACE 66 | SURFACE 69 | SURFACE 75 | SURFACE 88 | SURFACE 107 | SURFACE 113 | SURFACE 126 | SURFACE 134 | SURFACE 142 | SURFACE 145 | SURFACE 151 | SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 172 | SURFACE 96 | SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 104 | SURFACE 84 | SURFACE 85 | SURFACE 88 | SURFACE 107 | SURFACE 113 | SURFACE 122 | SURFACE 123 | SURFACE 126 | SURFACE 133 | SURFACE 134 | SURFACE 142 | SURFACE 145 | SURFACE 151 | SURFACE 160 | SURFACE 161 | SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 | SURFACE 95 | SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SURFACE 122 | SURFACE 133 | SURFACE 134 | SURFACE 145 | SURFACE 151 | SURFACE 160 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SURFACE 126 | SURFACE 134 | SURFACE 142 | SURFACE 145 | SURFACE 151 | SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SURFACE 160 | SURFACE 161 | SURFACE 164 | SURFACE 180 | SURFACE 183 | SURFACE 189 | SURFACE 171 | SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SURFACE 31 | SURFACE 37 | SURFACE 58 | SURFACE 69 | SURFACE 75 | SURFACE 88 | SURFACE 107 | SURFACE 113 | SURFACE 126 | SURFACE 134 | SURFACE 145 | SURFACE 151 | SURFACE 164 | SURFACE 183 | SURFACE 189 | SURFACE 172 | SURFACE 12 | SURFACE 96 | SURFACE 20 | SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 5 | SURFACE 157 | SURFACE 163 | SURFACE 43 | SURFACE 119 | SURFACE 11 | SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SURFACE 35 | SURFACE 59 | SURFACE 73 | SURFACE 111 | SURFACE 135 | SURFACE 149 | SURFACE 187 | SURFACE 173 | SURFACE 97 | SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SURFACE 37 | SURFACE 75 | SURFACE 113 | SURFACE 151 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SURFACE 78 | SURFACE 2 | SURFACE 154 | SURFACE 40 | SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SURFACE 58 | SURFACE 59 | SURFACE 103 | SURFACE 104 | SURFACE 65 | SURFACE 66 | SURFACE 69 | SURFACE 73 | SURFACE 75 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 88 | SURFACE 107 | SURFACE 111 | SURFACE 113 | SURFACE 125 | SURFACE 126 | SURFACE 134 | SURFACE 135 | SURFACE 141 | SURFACE 142 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 164 | SURFACE 179 | SURFACE 180 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 96 | SURFACE 97 | SURFACE 49 | SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SURFACE 78 | SURFACE 154 | SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SURFACE 103 | SURFACE 104 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 141 | SURFACE 142 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 180 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SURFACE 103 | SURFACE 90 | SURFACE 110 | SURFACE 128 | SURFACE 141 | SURFACE 148 | SURFACE 166 | SURFACE 179 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SURFACE 125 | SURFACE 128 | SURFACE 129 | SURFACE 141 | SURFACE 142 | SURFACE 148 | SURFACE 151 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 166 | SURFACE 167 | SURFACE 179 | SURFACE 180 | SURFACE 186 | SURFACE 189 | SURFACE 116 | SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SURFACE 78 | SURFACE 2 | SURFACE 154 | SURFACE 40 | SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SURFACE 27 | SURFACE 28 | SURFACE 103 | SURFACE 104 | SURFACE 65 | SURFACE 66 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 2 | SURFACE 5 | SURFACE 141 | SURFACE 142 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 179 | SURFACE 180 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 11 | SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SURFACE 27 | SURFACE 34 | SURFACE 103 | SURFACE 65 | SURFACE 72 | SURFACE 90 | SURFACE 110 | SURFACE 128 | SURFACE 141 | SURFACE 148 | SURFACE 166 | SURFACE 179 | SURFACE 186 | SURFACE 14 | SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SURFACE 103 | SURFACE 104 | SURFACE 65 | SURFACE 66 | SURFACE 72 | SURFACE 75 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 90 | SURFACE 91 | SURFACE 110 | SURFACE 113 | SURFACE 125 | SURFACE 128 | SURFACE 129 | SURFACE 141 | SURFACE 142 | SURFACE 148 | SURFACE 151 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 166 | SURFACE 167 | SURFACE 179 | SURFACE 180 | SURFACE 186 | SURFACE 189 | SURFACE 40 | SURFACE 43 | SURFACE 116 | SURFACE 119 | SURFACE 49 | SURFACE 52 | SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SURFACE 78 | SURFACE 154 | SURFACE 40 | SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">SURFACE 58 | SURFACE 69 | SURFACE 75 | SURFACE 88 | SURFACE 107 | SURFACE 113 | SURFACE 126 | SURFACE 134 | SURFACE 145 | SURFACE 151 | SURFACE 164 | SURFACE 183 | SURFACE 189 | SURFACE 172 | SURFACE 96 | SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SURFACE 81 | SURFACE 87 | SURFACE 125 | SURFACE 157 | SURFACE 163 | SURFACE 43 | SURFACE 119 | SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SURFACE 59 | SURFACE 73 | SURFACE 111 | SURFACE 135 | SURFACE 149 | SURFACE 187 | SURFACE 173 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SURFACE 75 | SURFACE 113 | SURFACE 151 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SURFACE 103 | SURFACE 104 | SURFACE 78 | SURFACE 81 | SURFACE 87 | SURFACE 88 | SURFACE 107 | SURFACE 111 | SURFACE 113 | SURFACE 125 | SURFACE 126 | SURFACE 134 | SURFACE 135 | SURFACE 141 | SURFACE 142 | SURFACE 145 | SURFACE 149 | SURFACE 151 | SURFACE 154 | SURFACE 157 | SURFACE 163 | SURFACE 164 | SURFACE 179 | SURFACE 180 | SURFACE 183 | SURFACE 187 | SURFACE 189 | SURFACE 172 | SURFACE 173 | SURFACE 116 | SURFACE 119 | SURFACE 96 | SURFACE 97 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SUB SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SUB SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SUB SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 87 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SUB SURFACE 61 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SUB SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SUB SURFACE 67 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SUB SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SUB SURFACE 73 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SUB SURFACE 75 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SUB SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SUB SURFACE 77 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SUB SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SUB SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SUB SURFACE 81 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SUB SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SUB SURFACE 91 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SUB SURFACE 92 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 93 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SUB SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SUB SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SUB SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SUB SURFACE 100 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SUB SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SUB SURFACE 102 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SUB SURFACE 103 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SUB SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SUB SURFACE 106 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SUB SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SUB SURFACE 108 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SUB SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SUB SURFACE 109 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SUB SURFACE 110 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SUB SURFACE 88 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SUB SURFACE 111 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SUB SURFACE 112 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SUB SURFACE 113 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SUB SURFACE 114 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SUB SURFACE 115 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SUB SURFACE 117 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">SUB SURFACE 118 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SUB SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SUB SURFACE 104 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SUB SURFACE 120 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SUB SURFACE 121 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SUB SURFACE 122 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SUB SURFACE 123 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 124 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SUB SURFACE 125 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SUB SURFACE 126 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SUB SURFACE 127 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 128 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SUB SURFACE 133 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">SUB SURFACE 134 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">SUB SURFACE 135 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">SUB SURFACE 136 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">SUB SURFACE 137 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SUB SURFACE 138 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">SUB SURFACE 79 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SUB SURFACE 139 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">SUB SURFACE 140 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">SUB SURFACE 129 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SUB SURFACE 130 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SUB SURFACE 131 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SUB SURFACE 132 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SUB SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SUB SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SUB SURFACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SUB SURFACE 99 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SUB SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SUB SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:52:41</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:52:41</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.50</td>
    <td align="right">-6.19</td>
    <td align="right">-7.46</td>
    <td align="right">-6.35</td>
    <td align="right">-0.03</td>
    <td align="right">7.05</td>
    <td align="right">13.71</td>
    <td align="right">18.53</td>
    <td align="right">19.94</td>
    <td align="right">17.67</td>
    <td align="right">12.21</td>
    <td align="right">5.33</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.75</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25</td>
    <td align="right">330</td>
    <td align="right">140</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">-0.89</td>
    <td align="right">7.98</td>
    <td align="right">0.00</td>
    <td align="right">2.77</td>
    <td align="right">13.12</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.00</td>
    <td align="right">7.00</td>
    <td align="right">7.98</td>
    <td align="right">18.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">257.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">84.59</td>
    <td align="right">112.73</td>
    <td align="right">78.91</td>
    <td align="right">33.82</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">11.50</td>
    <td align="right">0.00</td>
    <td align="right">13.06</td>
    <td align="right">14.63</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">18.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">128.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">42.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">0.0</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">3.05</td>
    <td align="right">13.07</td>
    <td align="right">8.25</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">5.00</td>
    <td align="right">11.50</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">155.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">51.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">0.0</td>
    <td align="right">-0.89</td>
    <td align="right">7.98</td>
    <td align="right">6.10</td>
    <td align="right">2.77</td>
    <td align="right">13.12</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.00</td>
    <td align="right">7.00</td>
    <td align="right">7.98</td>
    <td align="right">18.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">257.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">84.59</td>
    <td align="right">112.73</td>
    <td align="right">78.91</td>
    <td align="right">33.82</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">0.0</td>
    <td align="right">-0.89</td>
    <td align="right">7.98</td>
    <td align="right">3.05</td>
    <td align="right">2.77</td>
    <td align="right">13.12</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.00</td>
    <td align="right">7.00</td>
    <td align="right">7.98</td>
    <td align="right">18.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">257.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">84.59</td>
    <td align="right">112.73</td>
    <td align="right">78.91</td>
    <td align="right">33.82</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">11.50</td>
    <td align="right">3.05</td>
    <td align="right">13.06</td>
    <td align="right">14.63</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">18.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">128.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">42.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">5.00</td>
    <td align="right">6.10</td>
    <td align="right">3.36</td>
    <td align="right">2.54</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.56</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">110.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.39</td>
    <td align="right">74.94</td>
    <td align="right">52.46</td>
    <td align="right">22.48</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">6.10</td>
    <td align="right">5.58</td>
    <td align="right">10.03</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.89</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">18.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">154.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.73</td>
    <td align="right">139.36</td>
    <td align="right">97.55</td>
    <td align="right">41.81</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">11.50</td>
    <td align="right">6.10</td>
    <td align="right">13.06</td>
    <td align="right">14.63</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">18.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">128.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">42.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">9.14</td>
    <td align="right">5.58</td>
    <td align="right">10.03</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.89</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">18.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">154.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.73</td>
    <td align="right">139.36</td>
    <td align="right">97.55</td>
    <td align="right">41.81</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">0.0</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">9.14</td>
    <td align="right">13.07</td>
    <td align="right">8.25</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">5.00</td>
    <td align="right">11.50</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">155.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">51.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">2.54</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.56</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">110.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.39</td>
    <td align="right">74.94</td>
    <td align="right">52.46</td>
    <td align="right">22.48</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">0.0</td>
    <td align="right">-0.89</td>
    <td align="right">7.98</td>
    <td align="right">9.14</td>
    <td align="right">2.77</td>
    <td align="right">13.12</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.00</td>
    <td align="right">7.00</td>
    <td align="right">7.98</td>
    <td align="right">18.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">257.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">84.59</td>
    <td align="right">112.73</td>
    <td align="right">78.91</td>
    <td align="right">33.82</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">11.50</td>
    <td align="right">9.14</td>
    <td align="right">13.06</td>
    <td align="right">14.63</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">18.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">128.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">42.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">5.00</td>
    <td align="right">12.19</td>
    <td align="right">3.36</td>
    <td align="right">2.54</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.56</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">110.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.39</td>
    <td align="right">74.94</td>
    <td align="right">52.46</td>
    <td align="right">22.48</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">12.19</td>
    <td align="right">5.58</td>
    <td align="right">10.03</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.89</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">18.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">154.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.73</td>
    <td align="right">139.36</td>
    <td align="right">97.55</td>
    <td align="right">41.81</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">0.0</td>
    <td align="right">-0.89</td>
    <td align="right">7.98</td>
    <td align="right">12.19</td>
    <td align="right">2.77</td>
    <td align="right">13.12</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.00</td>
    <td align="right">7.00</td>
    <td align="right">7.98</td>
    <td align="right">18.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">257.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">84.59</td>
    <td align="right">112.73</td>
    <td align="right">78.91</td>
    <td align="right">33.82</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">11.50</td>
    <td align="right">12.19</td>
    <td align="right">13.06</td>
    <td align="right">14.63</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">18.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">128.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">42.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">12.19</td>
    <td align="right">13.07</td>
    <td align="right">8.25</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">5.00</td>
    <td align="right">11.50</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">155.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">51.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">5.00</td>
    <td align="right">3.05</td>
    <td align="right">3.36</td>
    <td align="right">2.54</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.56</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">110.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.39</td>
    <td align="right">74.94</td>
    <td align="right">52.46</td>
    <td align="right">22.48</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">7.00</td>
    <td align="right">5.00</td>
    <td align="right">9.14</td>
    <td align="right">3.36</td>
    <td align="right">2.54</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.56</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">110.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.39</td>
    <td align="right">74.94</td>
    <td align="right">52.46</td>
    <td align="right">22.48</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">5.58</td>
    <td align="right">10.03</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.89</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">18.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">154.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.73</td>
    <td align="right">139.36</td>
    <td align="right">97.55</td>
    <td align="right">41.81</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">0.0</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">6.10</td>
    <td align="right">13.07</td>
    <td align="right">8.25</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">5.00</td>
    <td align="right">11.50</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">155.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">51.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">0.0</td>
    <td align="right">17.00</td>
    <td align="right">11.50</td>
    <td align="right">0.00</td>
    <td align="right">13.07</td>
    <td align="right">8.25</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.13</td>
    <td align="right">17.00</td>
    <td align="right">5.00</td>
    <td align="right">11.50</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">155.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">51.15</td>
    <td align="right">87.59</td>
    <td align="right">61.32</td>
    <td align="right">26.28</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">0.0</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">3.05</td>
    <td align="right">5.58</td>
    <td align="right">10.03</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.89</td>
    <td align="right">9.13</td>
    <td align="right">5.00</td>
    <td align="right">18.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">154.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.73</td>
    <td align="right">139.36</td>
    <td align="right">97.55</td>
    <td align="right">41.81</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">50.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">50.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">50.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">50.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.150</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">50.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 104 PEOPLE 1</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 304 PEOPLE 1</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 204 PEOPLE 1</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 404 PEOPLE 1</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 504 PEOPLE 1</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 101 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE 503 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE 201 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE 401 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE 303 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE 103 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE 105 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE 203 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE 205 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE 301 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE 305 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE 403 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SPACE 405 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SPACE 501 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SPACE 505 PEOPLE 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT OCC 3</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITY 3</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 104 ELECTRIC EQUIPMENT 1</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">689.402</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">689.402</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 304 ELECTRIC EQUIPMENT 1</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">689.402</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">689.402</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 204 ELECTRIC EQUIPMENT 1</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">689.402</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">689.402</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 404 ELECTRIC EQUIPMENT 1</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">689.402</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">689.402</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 504 ELECTRIC EQUIPMENT 1</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">84.59</td>
    <td align="right">2.4</td>
    <td align="right">689.402</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">689.402</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 101 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">296.569</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">296.569</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE 503 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">416.856</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">416.856</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE 201 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">296.569</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">296.569</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE 401 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">296.569</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">296.569</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE 303 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">416.856</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">416.856</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE 103 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">416.856</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">416.856</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE 105 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">343.506</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">343.506</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE 203 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">416.856</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">416.856</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE 205 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">343.506</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">343.506</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE 301 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">296.569</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">296.569</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE 305 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">343.506</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">343.506</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE 403 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">51.15</td>
    <td align="right">1.4</td>
    <td align="right">416.856</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">416.856</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SPACE 405 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">343.506</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">343.506</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SPACE 501 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">36.39</td>
    <td align="right">1.0</td>
    <td align="right">296.569</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">296.569</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SPACE 505 ELECTRIC EQUIPMENT 2</td>
    <td align="right">MURB APPLIANCES AND LIGHTING</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">42.15</td>
    <td align="right">1.2</td>
    <td align="right">343.506</td>
    <td align="right">8.150</td>
    <td align="right">287.893</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">343.506</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE 10</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE 11</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE 12</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE 13</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE 14</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE 15</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE 16</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE 17</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE 18</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE 19</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE 20</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE 21</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE 22</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE 23</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE 24</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE 25</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE 3</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone THERMAL ZONE 6</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone THERMAL ZONE 7</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone THERMAL ZONE 8</td>
    <td align="right">1.3500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone THERMAL ZONE 9</td>
    <td align="right">1.3500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE 10</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE 11</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE 12</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE 13</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE 14</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE 15</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE 16</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE 17</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE 18</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE 19</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE 20</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE 21</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE 22</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE 23</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE 24</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE 25</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE 3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone THERMAL ZONE 6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone THERMAL ZONE 7</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone THERMAL ZONE 8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone THERMAL ZONE 9</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">3256.79640</td>
    <td align="right">4070.99550</td>
    <td align="right">0.26259</td>
    <td align="right">0.32824</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">9166.33933</td>
    <td align="right">12374.55809</td>
    <td align="right">0.39108</td>
    <td align="right">0.52796</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">Cooling</td>
    <td align="right">1757.49258</td>
    <td align="right">2196.86573</td>
    <td align="right">0.13054</td>
    <td align="right">0.16318</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">29.34900</td>
    <td align="right">1.35616E-002</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">Heating</td>
    <td align="right">6652.01270</td>
    <td align="right">8980.21714</td>
    <td align="right">0.28402</td>
    <td align="right">0.38343</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">Cooling</td>
    <td align="right">2089.71869</td>
    <td align="right">2612.14837</td>
    <td align="right">0.15522</td>
    <td align="right">0.19402</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">29.65125</td>
    <td align="right">1.35621E-002</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">Heating</td>
    <td align="right">6952.21526</td>
    <td align="right">9385.49060</td>
    <td align="right">0.29677</td>
    <td align="right">0.40063</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">Cooling</td>
    <td align="right">3204.87179</td>
    <td align="right">4006.08974</td>
    <td align="right">0.25839</td>
    <td align="right">0.32299</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">Heating</td>
    <td align="right">9369.13066</td>
    <td align="right">12648.32639</td>
    <td align="right">0.39976</td>
    <td align="right">0.53967</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">Cooling</td>
    <td align="right">3195.36048</td>
    <td align="right">3994.20061</td>
    <td align="right">0.25762</td>
    <td align="right">0.32203</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">Heating</td>
    <td align="right">9301.21210</td>
    <td align="right">12556.63633</td>
    <td align="right">0.39685</td>
    <td align="right">0.53575</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">Cooling</td>
    <td align="right">1760.74301</td>
    <td align="right">2200.92876</td>
    <td align="right">0.13078</td>
    <td align="right">0.16348</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.53500</td>
    <td align="right">1.35619E-002</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">Heating</td>
    <td align="right">6753.25230</td>
    <td align="right">9116.89061</td>
    <td align="right">0.28835</td>
    <td align="right">0.38927</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">Cooling</td>
    <td align="right">2265.52975</td>
    <td align="right">2831.91219</td>
    <td align="right">0.18284</td>
    <td align="right">0.22855</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">Heating</td>
    <td align="right">5828.74258</td>
    <td align="right">7868.80248</td>
    <td align="right">0.24888</td>
    <td align="right">0.33598</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">Cooling</td>
    <td align="right">4444.65969</td>
    <td align="right">5555.82461</td>
    <td align="right">0.35872</td>
    <td align="right">0.44840</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">Heating</td>
    <td align="right">10583.54602</td>
    <td align="right">14287.78713</td>
    <td align="right">0.45202</td>
    <td align="right">0.61022</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">Cooling</td>
    <td align="right">1823.83425</td>
    <td align="right">2279.79282</td>
    <td align="right">0.13547</td>
    <td align="right">0.16934</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">29.65125</td>
    <td align="right">1.35621E-002</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">Heating</td>
    <td align="right">6803.39710</td>
    <td align="right">9184.58609</td>
    <td align="right">0.29050</td>
    <td align="right">0.39217</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">Cooling</td>
    <td align="right">4503.94990</td>
    <td align="right">5629.93737</td>
    <td align="right">0.36350</td>
    <td align="right">0.45437</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">Heating</td>
    <td align="right">10644.37082</td>
    <td align="right">14369.90060</td>
    <td align="right">0.45462</td>
    <td align="right">0.61373</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">Cooling</td>
    <td align="right">2238.31597</td>
    <td align="right">2797.89497</td>
    <td align="right">0.16626</td>
    <td align="right">0.20782</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">Heating</td>
    <td align="right">7047.15336</td>
    <td align="right">9513.65704</td>
    <td align="right">0.30083</td>
    <td align="right">0.40612</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">2349.12266</td>
    <td align="right">2936.40333</td>
    <td align="right">0.18959</td>
    <td align="right">0.23698</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">5702.80902</td>
    <td align="right">7698.79218</td>
    <td align="right">0.24349</td>
    <td align="right">0.32871</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">Cooling</td>
    <td align="right">3422.06253</td>
    <td align="right">4277.57816</td>
    <td align="right">0.27596</td>
    <td align="right">0.34495</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">Heating</td>
    <td align="right">9425.61964</td>
    <td align="right">12724.58651</td>
    <td align="right">0.40217</td>
    <td align="right">0.54293</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">Cooling</td>
    <td align="right">1979.96802</td>
    <td align="right">2474.96002</td>
    <td align="right">0.14707</td>
    <td align="right">0.18383</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">29.88375</td>
    <td align="right">1.35626E-002</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">Heating</td>
    <td align="right">6843.53054</td>
    <td align="right">9238.76623</td>
    <td align="right">0.29221</td>
    <td align="right">0.39449</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">Cooling</td>
    <td align="right">2270.43319</td>
    <td align="right">2838.04149</td>
    <td align="right">0.18323</td>
    <td align="right">0.22904</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">Heating</td>
    <td align="right">5913.50225</td>
    <td align="right">7983.22804</td>
    <td align="right">0.25250</td>
    <td align="right">0.34088</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">Cooling</td>
    <td align="right">4648.67298</td>
    <td align="right">5810.84123</td>
    <td align="right">0.37516</td>
    <td align="right">0.46895</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">Heating</td>
    <td align="right">10729.43435</td>
    <td align="right">14484.73637</td>
    <td align="right">0.45825</td>
    <td align="right">0.61864</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">Cooling</td>
    <td align="right">3689.43894</td>
    <td align="right">4611.79867</td>
    <td align="right">0.29757</td>
    <td align="right">0.37197</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">Heating</td>
    <td align="right">9511.74308</td>
    <td align="right">12840.85316</td>
    <td align="right">0.40586</td>
    <td align="right">0.54791</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">84.58918</td>
    <td align="right">2.39464</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">Cooling</td>
    <td align="right">2417.96358</td>
    <td align="right">3022.45447</td>
    <td align="right">0.17960</td>
    <td align="right">0.22450</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">29.86050</td>
    <td align="right">1.35625E-002</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">Heating</td>
    <td align="right">6900.63803</td>
    <td align="right">9315.86134</td>
    <td align="right">0.29465</td>
    <td align="right">0.39778</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">42.14803</td>
    <td align="right">1.19317</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Cooling</td>
    <td align="right">2538.02766</td>
    <td align="right">3172.53457</td>
    <td align="right">0.18852</td>
    <td align="right">0.23565</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">29.86050</td>
    <td align="right">1.35625E-002</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Heating</td>
    <td align="right">7105.37106</td>
    <td align="right">9592.25093</td>
    <td align="right">0.30332</td>
    <td align="right">0.40948</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">2292.95672</td>
    <td align="right">2866.19591</td>
    <td align="right">0.18505</td>
    <td align="right">0.23132</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">5786.71809</td>
    <td align="right">7812.06942</td>
    <td align="right">0.24708</td>
    <td align="right">0.33356</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">2248.70928</td>
    <td align="right">2810.88660</td>
    <td align="right">0.18148</td>
    <td align="right">0.22685</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">5863.12780</td>
    <td align="right">7915.22253</td>
    <td align="right">0.25035</td>
    <td align="right">0.33797</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">36.38889</td>
    <td align="right">1.03014</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Cooling</td>
    <td align="right">4503.80079</td>
    <td align="right">5629.75099</td>
    <td align="right">0.36349</td>
    <td align="right">0.45436</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Heating</td>
    <td align="right">10354.00450</td>
    <td align="right">13977.90608</td>
    <td align="right">0.44221</td>
    <td align="right">0.59698</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Cooling</td>
    <td align="right">2131.21551</td>
    <td align="right">2664.01938</td>
    <td align="right">0.15830</td>
    <td align="right">0.19788</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35623E-002</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Heating</td>
    <td align="right">7003.87472</td>
    <td align="right">9455.23088</td>
    <td align="right">0.29898</td>
    <td align="right">0.40362</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">Cooling</td>
    <td align="right">2128.61439</td>
    <td align="right">2660.76799</td>
    <td align="right">0.15811</td>
    <td align="right">0.19764</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.53500</td>
    <td align="right">1.35619E-002</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">Heating</td>
    <td align="right">6849.14027</td>
    <td align="right">9246.33937</td>
    <td align="right">0.29236</td>
    <td align="right">0.39468</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">51.14803</td>
    <td align="right">1.44795</td>
    <td align="right">5.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">Cooling</td>
    <td align="right">4439.52972</td>
    <td align="right">5549.41215</td>
    <td align="right">0.35831</td>
    <td align="right">0.44788</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">Heating</td>
    <td align="right">10507.33273</td>
    <td align="right">14184.89919</td>
    <td align="right">0.44876</td>
    <td align="right">0.60583</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">50.72587</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">12374.55809</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52796</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52796</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52796</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.52796</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8739.63751</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.52796</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8739.63751</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">8739.63751</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52796</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14998.99470</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">8980.21714</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38343</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38343</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38343</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 3</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38343</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7678.37047</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77591</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38343</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7678.37047</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7678.37047</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38343</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11641.20904</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9385.49060</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40063</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40063</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40063</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40063</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7716.16989</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79099</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40063</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7716.16989</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7716.16989</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40063</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12040.88895</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">12648.32639</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.53967</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.53967</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.53967</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.53967</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8933.49385</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.53967</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8933.49385</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">8933.49385</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.53967</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">15271.07201</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">12556.63633</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.53575</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.53575</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.53575</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 6</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.53575</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8868.56801</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.53575</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8868.56801</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">8868.56801</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.53575</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">15179.94861</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9116.89061</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38927</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38927</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38927</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38927</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7822.52967</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77386</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38927</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7822.52967</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7822.52967</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38927</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11776.97846</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">7868.80248</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33598</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33598</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33598</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33598</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5740.79593</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80019</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33598</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5740.79593</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">5740.79593</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33598</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10538.86933</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">14287.78713</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61022</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61022</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61022</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 9</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61022</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10101.37681</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61022</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10101.37681</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">10101.37681</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.61022</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14177.66776</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">9184.58609</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39217</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39217</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39217</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.00000E-002</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.39217</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7823.09799</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77709</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.39217</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7823.09799</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">7823.09799</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
