  -0.0254000000000012, -4, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcf63a56-3b43-4a2d-8cea-062009f1cff4}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {456dc21d-df6d-4178-8588-83ce710ea146}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34cfd1f8-d35f-478e-83f1-e5ad1c239073}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1efcbcbe-fb08-4fd2-bcd9-c642ebcdc002}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa84e190-d574-4a76-9c9a-a49ab86534dd}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca737eee-2fc1-4495-bb62-08a32dbd59cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000014, 10.5, 1.68616226071103, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000014, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -3.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -3.9746, 10.5, 1.68616226071103;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {797f6647-9dae-4dec-923c-98a25e0e6d09}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c237097c-5941-4a1e-b78d-3f05bad8093e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d98a6fb-efde-4d11-94af-1d9fdf8bcbfb}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {719d6571-c3de-400a-8bfc-4081dfaad344}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -2.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -3.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -3.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54bfbe94-0963-4697-a0a2-2835e196793a}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {157e9e7c-150d-4f77-b208-36a8b1a70c5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee3405cb-1055-4651-ba07-75d19799a66e}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21c22a7c-2741-49d4-b96c-afc9f485e50f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78d98cd2-07c6-4fc9-b9f3-e74fedd8fee1}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b9e95f4-903e-4927-9f84-e7dbbd33f274}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc7caaa8-7452-4658-9ca4-bf7d9e03acad}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab35e717-2564-4c84-acc2-5980da331ef0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -21.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -25.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -25.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {120465b9-2c6d-4f43-b0c2-95839d191ebd}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99c14ef5-9591-4073-bd7f-785af382b061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09d6ea03-d708-4777-84c5-fd9c50fdf085}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35515eff-e1f6-4e2b-9134-078c46f4d895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91d3fcf7-1d11-44dc-a862-530fe1ac8bdd}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35be4810-e4ef-4878-a75b-603a584d7a37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d84287-22c4-4d8a-8c10-91fe59e0ebb8}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {482437c2-54e1-46b0-b84b-cabb15c9b094}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7047ef40-f824-48e5-b5d5-f1bef430dc8b}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef96b838-4652-4ae4-9d59-10741085b2a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0dba875-9b99-4334-b230-b84ed04d61b9}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38ff4a1b-5c2a-4289-8281-a9c23aab1856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -15.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -15.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03b8ebf3-6427-4001-a4e0-f4abd4907273}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {925c2df9-a6ab-4d93-8e32-0d68d557263b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f7c0255-d4ab-483a-a850-1661972807a8}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2dbd416b-b67d-4f9e-baa8-7259d5925318}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dcb5f91-1d0c-417d-a93a-82f0716c4c95}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3cf60d-f599-4a3f-9b21-c681ac0b09cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000007, 10.5, 1.69015054930151, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000007, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -2.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -2.9746, 10.5, 1.69015054930151;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd73d04b-6193-4723-a130-1265c89762b9}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {917f60bb-a340-4042-acca-3ee13670925e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, -10.5, 1.67864245789647, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, -10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57ddb0b9-169e-42e3-8d0c-babdc1308bc5}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70f057c3-7292-41b4-be07-dee1cfdcc3f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71d70e96-63bb-4d83-96d2-01d63e72d659}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8dd667a8-7f32-4cab-a187-853529451657}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.9746, 1.68616226071103,           !- X,Y,Z Vertex 1 {m}
  0, -3.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 1.68616226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {347ebbff-c557-460f-933a-31a84139b619}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b44f0b-7524-45d2-a98b-a28c47e10218}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -4, 1.67864245789647,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -4, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -4, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21c3eb4d-e087-4671-910c-04d438d79999}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e12ea9a-a49b-436f-9041-fecf2e5c8489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9746, -4, 1.68616226071103,         !- X,Y,Z Vertex 1 {m}
  -24.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -21.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -21.0254, -4, 1.68616226071103;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b72419f3-726f-47e9-98a7-db3d39b8cedf}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02651145-f4a2-4480-b5fc-951898057d2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0254, 10.5, 1.69823106915658,        !- X,Y,Z Vertex 1 {m}
  -3.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.69823106915658;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cafaa21-a73a-4981-bf9a-05c13db6ed00}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abca62e1-074c-47b0-8e4d-abc3916d4e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -4, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -25.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -25.0254, -4, 1.72333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2e5838a-5bd9-452f-bb62-5e39e8a1a2b0}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5e3dd90-0fab-4474-a715-4b62753b06c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9746, -4, 1.69015054930151,         !- X,Y,Z Vertex 1 {m}
  -28.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -26.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -26.0254, -4, 1.69015054930151;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {887c23b7-5cd6-4cf8-b06d-a314dcf600b8}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {913c0d38-e5d4-49a5-b7b9-a664a6523008}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.67864245789647;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef827567-9745-4184-8c60-cee4a437457f}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de1270e3-fc3e-41c0-844d-15d0e5fbbbbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -4, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -29.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -29.0254, -4, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {374d8543-9844-4d43-9e01-cbf4b1c3ce22}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8a93786-4bfa-426c-bd60-04e60cd923b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -2.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -3.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -3.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee7a5e0c-050a-46d5-ac98-3b3e1af82182}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5dfa37c6-39ea-450f-9961-d617e78575b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -15.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -15.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a74c722-09f9-492f-b30a-21e4ef90b2b3}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00609492-5ee2-4db9-a420-357b7e6667d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d77efec-c373-41ab-b655-5fcc575622ac}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a729f24c-8a2b-4697-84b0-3a3f3f13e0c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -26.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {006a5835-9d6a-4ebc-8ac6-138705d848ee}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4b0e840-e2b7-4866-b9bc-134d73bc6448}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04a27a83-2e2d-4a55-a742-6673c3869627}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be960170-1902-4b97-bf00-c076e73aa125}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -21.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -25.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -25.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3927e402-f576-40dd-b2ce-612c1f470401}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c348193-4415-487b-9ee0-6bbd8d30ea34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -11.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -11.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {262c06be-d90a-47ae-bcc4-d64b8cfcd477}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea440508-02a0-43d2-aa76-c62c585cbcf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -16.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -20.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -20.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba5ef13a-5918-43fc-99dd-f2100f433250}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a884dca-98e0-4ff0-88ff-9ce39de624d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -15.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -15.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54247988-1cd4-4b75-ae92-557283491828}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eba5da74-fac1-4c5e-88f9-edbbad94ef8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6176b278-8401-4be4-9482-03989437e71e}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e79847c-c139-469c-811e-23d2d1d5ba32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c5a573-d6d2-437d-921e-4328a842b42f}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a786b15-f502-49dd-91bf-9d30936db448}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.67864245789647;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a82c3d0-d173-4853-90cb-11a28335b315}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15a4baf7-9a79-4023-88a0-971eb05b403d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61a11e73-9cb9-4a0f-8dde-ba431543b120}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45444065-271d-4c87-9da4-564bd4041584}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0163346d-6289-4a30-8301-bab6dc6fd20b}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fec6eb5b-7ddb-4b5e-9846-6590e35c9444}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07a38b54-9fe3-4086-9786-8887b58cc261}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ab658af-8ca2-4bc8-af80-1536e3054145}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {915f5e79-87b1-4163-b696-51884edb3db3}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42308d2c-27a3-42a4-b16f-7cf909ea60e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abba856f-0d11-42f4-a6a4-0963e5697caa}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8f436bd-7598-40a3-8bb4-72def0c973f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7407fecd-11b0-48c3-8110-b71349000ee5}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc1e133c-13ad-48d3-ad82-7ebaf396f504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08709728-1daf-4700-b230-e17f5279c512}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4956b2db-ce98-4f02-a855-96e89c1356fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13b21fac-3a29-4ea1-a492-af2f76c1c229}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {460413be-bd45-4a62-85ad-0757ec44365d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ca7da19-3253-49d6-bbd0-c39ccf9b5884}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d8e7b40-a7f3-44c6-ac43-8fbb4038043d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -26.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0ce2669-bd56-40cb-bbd4-a461923fdb0f}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f827803c-87f3-46c7-87b3-ba29a7cfbcfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {259f5ab0-9920-4276-ad3b-c35996eb5fb2}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {324ee538-730f-4f4f-8f0b-3ef20b1bdeb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b6604a2-3a20-464a-b761-f24ff91a5f8c}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8a21cfc-d053-48f7-982b-0695880421ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1df8f98-c6d1-4c69-9078-d3ef5eeeb749}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f658824a-b207-49d6-a6db-25603eeadf63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67beb753-627d-4ba5-b80d-6e728f4a0657}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {374b76c5-13cc-4e96-899a-374342133bd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1e641c6-4943-46d5-8c57-d68a96e223e4}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b1a9b80-548c-45d4-be36-30728cd20b00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bcdb2f9-9a53-4e9c-a7d9-6b607092a5e4}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ec4ecd7-e6c9-4a8c-902f-44b2727be02f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25b8fd9c-b441-4ad4-9871-b6d21eae6c7a}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08d0ff2c-69a1-4c9b-b31e-432f75378046}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f5e2583-9fe1-48a4-a9b4-c1f65d2faae9}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d3d980c-9a5e-48e1-b806-b5cbcd805a3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -16.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -16.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ef17915-25e1-4e9c-8bbd-63280537d18c}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {587a29c6-b9b8-41d8-b6a9-c6e686d398d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38b4bd88-485b-4f50-aae7-8a6fb61d478a}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a815a199-ee0e-4db8-b493-7665e43f0aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.5, 1.67864245789647,        !- X,Y,Z Vertex 1 {m}
  0.0254, -10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0535dd9-d575-4044-a9e2-deb65ef931b6}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ba77282-6f5e-4205-bf0b-0bd687d314b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -11.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -11.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28f6ddbb-6548-4390-807e-ad8dd3534301}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b76beb3b-bfd7-4610-9717-2dac1ca46673}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0254, 10.5, 1.69823106915658,        !- X,Y,Z Vertex 1 {m}
  -3.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.69823106915658;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e34c8c5-3e0f-43bb-883f-5340f0426d80}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7f3b570-ae07-4ea4-a3d9-f9f23ed07554}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000007, 10.5, 1.69015054930151, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000007, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -2.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -2.9746, 10.5, 1.69015054930151;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6b38ff0-3634-4670-a04e-fde75e557965}, !- Handle
  Sub Surface 162,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c7628e7-5de8-4ae0-8bd1-717a41df1c4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d38c3728-ff3a-4645-a4e4-4be08250186b}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21db570c-30d2-4633-b81a-1797172c362b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cedcb82-7c10-4c04-bd1c-b28ad632d9d7}, !- Handle
  Sub Surface 164,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63e99a96-56b6-4442-8c4d-b0b552ed397a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000014, 10.5, 1.68616226071103, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000014, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -3.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -3.9746, 10.5, 1.68616226071103;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef810c07-d738-4deb-9928-7c44c16a720d}, !- Handle
  Sub Surface 165,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f380fed-3229-4288-a991-00681b8ca148}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e59a1b7a-1908-4b8a-b364-63fc740c483f}, !- Handle
  Sub Surface 166,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2caf2346-27a6-41df-a7ce-8f51f148fe62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dbfdf84-94d6-404c-b025-74ee9a858b17}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77f4c45d-f9a4-47dc-b9c9-737a5e329300}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0653aa00-e453-4250-941e-1e4673296d1b}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ed52a5b-28f3-4f51-8cf6-dcd71c4eca01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0838525b-fdd6-4322-85af-71f3f16e1171}, !- Handle
  Sub Surface 169,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a494c56-6ee1-4b2b-8ae9-5f69790c3768}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0704b75-460d-4179-9897-40178097c749}, !- Handle
  Sub Surface 170,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1041198e-395f-4bbb-9502-6f1d6b9e786b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ced19187-c62b-4d74-ac7f-30da1cb5d07d}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fe87311-22fd-4fa8-97e0-36e6b4a5318e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf4dd4cf-2076-41d0-8dec-907c42559fcf}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acb4e9d7-a037-4e27-98ff-f3700097790a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ce0ee3e-7d4c-43cc-b35d-8f244288b67c}, !- Handle
  Sub Surface 173,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b525175c-cfeb-43f8-96a8-6904d882973e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -4, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -29.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -29.0254, -4, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50e00d3d-00e3-4007-be40-741af6955058}, !- Handle
  Sub Surface 174,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8990476-9cd2-401f-9801-e80f5259d583}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9a1b347-0d49-4006-b120-658f20fbaf1e}, !- Handle
  Sub Surface 175,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629731d7-8663-40ed-8203-54d5060b0e66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.0254, 10.5, 1.72333754740834,        !- X,Y,Z Vertex 1 {m}
  -4.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.72333754740834;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d4e8910-6139-460a-8bb6-8aeb71c8dfa0}, !- Handle
  Sub Surface 176,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c31e97be-daaa-492d-80cb-b9dd659aa828}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57ffd815-1111-451e-9127-e2e9d6bd5ba3}, !- Handle
  Sub Surface 177,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74a745f8-0f86-420f-a905-10cbb366d2ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e31e1be5-a0b2-468a-87ea-5f9957b25a37}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bd4fa45-3110-43ea-a2b8-a18f5610f8cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {423528be-890d-4b81-a020-fc8eccab4e51}, !- Handle
  Sub Surface 179,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40933d8d-3540-4c70-b80f-e02e61f9a92a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.9746, 1.68616226071103,           !- X,Y,Z Vertex 1 {m}
  0, -3.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 1.68616226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2893d5f9-dd3b-4cde-9dd6-823f36f58453}, !- Handle
  Sub Surface 180,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {001aca8a-7dbb-4eff-a02d-8510b5fd9c98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adc86b76-f0a9-4912-9e16-1364566f7c2a}, !- Handle
  Sub Surface 181,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3cbf5b7-3fe4-4c8e-b83b-02ab250ee2f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8c54f05-f453-4f44-a832-4c8151e99a7b}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb6d5d47-27fd-4d84-9928-4f30db16c21e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da55df06-4dbf-4852-a5cb-6ea7a910eb1f}, !- Handle
  Sub Surface 183,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f522313-2d30-4485-a1e4-cd2152f7a493}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, -10.5, 1.67864245789647, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, -10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11ae2211-ea6f-4059-9ca8-760dc16c399b}, !- Handle
  Sub Surface 184,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5fa9b35-dc2b-4310-8e6b-38e38193bd9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1d89250-f467-4a35-8eb5-9b031fb1bbc5}, !- Handle
  Sub Surface 185,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa27ab06-920e-45ac-9860-9c3c992c8cd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f5db006-a79e-4384-8146-10dc1db39661}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7635ab4-481e-48bc-991a-725f2a276ff9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.9746, 1.68616226071103,           !- X,Y,Z Vertex 1 {m}
  0, -3.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 1.68616226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb68e3a5-839c-4853-bd2c-cd81cc864404}, !- Handle
  Sub Surface 187,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7790a5de-4941-4508-8e3a-722a01891dbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1a740fe-cac0-4437-a0c5-9076dafb7d86}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ad2c077-927d-4bae-8ef0-edc45aa05f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8657291a-0b3b-49f8-a763-5b3f2cc4d464}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec7ce58b-71b1-4844-b89f-1381a40e965e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -16.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -16.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18979080-be8d-4442-ac28-510896183a56}, !- Handle
  Sub Surface 190,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54d8ec85-30e9-4afe-a8a1-a1d276eb50fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9746, -4, 1.68616226071103,         !- X,Y,Z Vertex 1 {m}
  -24.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -21.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -21.0254, -4, 1.68616226071103;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcc7e1f9-d32f-4754-91f3-09873362dc5d}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c506a265-9a25-4700-a67d-18f8e943012c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -4, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -25.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -25.0254, -4, 1.72333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff05d60e-d4ad-42e4-8b8a-3df5b5593ae9}, !- Handle
  Sub Surface 192,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f33f6f26-a74b-4bfd-969f-9162df379315}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9746, -4, 1.69015054930151,         !- X,Y,Z Vertex 1 {m}
  -28.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -26.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -26.0254, -4, 1.69015054930151;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6618aae2-20b7-429c-a13c-8945e1fabf92}, !- Handle
  Sub Surface 193,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2010fd10-ebaf-4fc1-beeb-3fda37735dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f8d17b6-3fb1-4d8a-9c86-edc3eec0d3dc}, !- Handle
  Sub Surface 194,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3205de71-4213-4d25-9e39-a1faa0125e78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18b003af-3073-4127-a5fb-e67d6ca407b4}, !- Handle
  Sub Surface 195,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f32e451b-d993-487b-a8ba-471597d08115}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -15.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -15.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08d9ad6a-7e7e-4626-9470-f682bb9af284}, !- Handle
  Sub Surface 196,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b512764-d985-4d02-8cdc-eab23623067c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.67864245789647;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b9f08fa-1312-4a22-9c3c-bdcd63fd0add}, !- Handle
  Sub Surface 197,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c554676-3734-4213-aa52-4973b8ddde6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, -10.5, 1.67864245789647, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, -10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7354af40-276b-48cf-a6f4-214c449ce66d}, !- Handle
  Sub Surface 198,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52e78971-e7ef-453a-9113-bc96beb0441a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46f91642-e9b7-4be8-bcb3-62ac50830392}, !- Handle
  Sub Surface 199,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4fe4ab0-8a93-4bd0-9b68-e7d9a57f3228}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04df203b-e99c-49db-8f9d-8ceb82868a74}, !- Handle
  Sub Surface 200,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35fa1e29-3663-4d8b-a4ba-cb964c92a10c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f4459d1-eb14-49e8-8933-bfac90cfd5a5}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fba53a27-654d-4c10-a141-84c789cdd4c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e1cdd6a-d7ab-4a52-98ef-8828b50ed0f4}, !- Handle
  Sub Surface 202,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2600c72-2642-4f32-ada8-4a9b94f609fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78c1d095-ed2f-4dea-add8-3657774c839c}, !- Handle
  Sub Surface 203,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feb79097-d6c3-4f7b-a6dd-3e737864ccfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd94a28c-f076-42c2-afea-8e441123fdcc}, !- Handle
  Sub Surface 204,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dcdeea04-8227-451d-b437-f7364ec18759}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -4, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -25.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -25.0254, -4, 1.72333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46601dc9-4183-4aaf-809e-3d45024185e6}, !- Handle
  Sub Surface 205,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c67853c-04b1-407f-ba82-13a5dc691700}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c26a5ba-cb86-4cbc-9577-9023cd6809f8}, !- Handle
  Sub Surface 206,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5dc63a28-5f1c-4979-b750-420a4d89813a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cff22df-829e-4181-9199-501710e4c267}, !- Handle
  Sub Surface 207,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad5b8872-6b96-439c-876f-f73aa2a64749}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a38b0a53-fd82-4d40-a863-40d97e3c3c85}, !- Handle
  Sub Surface 208,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89d91f0d-fa44-40cc-afc1-aba10206c1b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3fb652b-5b57-416e-8261-487891edc35e}, !- Handle
  Sub Surface 209,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ec3c89-2fa0-42e0-8123-d24514c8f02d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95db1d4f-e5da-4db5-bb93-ea620217f1e6}, !- Handle
  Sub Surface 210,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7283af7a-5f81-4ac8-a594-d39bf4c53a11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58e2b985-caf4-4616-ad72-6531aed84335}, !- Handle
  Sub Surface 211,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52b3d923-497c-43db-b706-aa786b43e1a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0254, 10.5, 1.69823106915658,        !- X,Y,Z Vertex 1 {m}
  -3.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.69823106915658;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2321de26-b26e-4895-9f55-ed8133cf6f18}, !- Handle
  Sub Surface 212,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73d30baa-2aa1-4b44-8c46-5d3c49c093b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.5, 1.67864245789647,        !- X,Y,Z Vertex 1 {m}
  0.0254, -10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92732afa-170c-4da3-b60c-39c1393a6525}, !- Handle
  Sub Surface 213,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd5020b5-645d-46fc-b9eb-ac341f9b3c57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b8810d2-bec3-4215-9e75-a9e2fb0a7a7a}, !- Handle
  Sub Surface 214,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a57dc373-e407-48ee-aef4-4cb8c2da247e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6d12fa0-4672-4a0d-8bbf-3c10bfa8adb9}, !- Handle
  Sub Surface 215,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8ee2d74-d5ef-4b1b-953b-f7893b46675b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a06720a5-e961-46a0-ab77-e8a5eea7aa29}, !- Handle
  Sub Surface 216,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86ecefaf-da7a-4be4-9c62-10ba36e65f9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22276082-4afb-4b85-9014-57aaa6476f71}, !- Handle
  Sub Surface 217,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3b1314e-a386-4270-9e07-148b0774101f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000014, 10.5, 1.68616226071103, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000014, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -3.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -3.9746, 10.5, 1.68616226071103;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24d52c63-d7ef-4b85-b3f3-9dcd2874dacc}, !- Handle
  Sub Surface 218,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b7c28ae-c243-4e77-8959-7092d72f0fea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9746, -4, 1.68616226071103,         !- X,Y,Z Vertex 1 {m}
  -24.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -21.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -21.0254, -4, 1.68616226071103;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c21c107c-3a41-4d95-a3c3-c9cd84323d02}, !- Handle
  Sub Surface 219,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e013dbb1-6a43-4b74-ad71-f7675eef7688}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe7f9edb-6570-434c-9507-21cec569d955}, !- Handle
  Sub Surface 220,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d1d8b46b-c694-4b48-9b42-d367579d48af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2af7c332-e2e9-4334-a3c6-4084326619b3}, !- Handle
  Sub Surface 221,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2e11968-4b5f-4b8b-b201-2c685a586731}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {162ace8c-2851-492c-ae6f-b2392a2adffa}, !- Handle
  Sub Surface 222,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {933bceac-3d67-45ee-94b8-b874802f6a81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5f362c7-b17a-490f-8149-d737150f51b1}, !- Handle
  Sub Surface 223,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87fe2fbe-1274-4533-a122-60cdd0c3e6be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9ee345f-3f91-46bf-a67d-763085e0287e}, !- Handle
  Sub Surface 224,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a1efd28-1b71-4350-9f9d-0909f3914fe4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f82f506-c22c-4786-9682-a583cf18c90e}, !- Handle
  Sub Surface 225,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5b3e00-dedc-4f5b-b475-38df162ff2e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2c60f57-fcc4-45b1-af10-0b611b527d29}, !- Handle
  Sub Surface 226,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ad55edc-30fd-40ec-9383-85ee94370428}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf22c44a-6e99-4f78-8768-ba62934daf2d}, !- Handle
  Sub Surface 227,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0bc5a0ed-87d9-4d4d-b2cc-03a51c3ca586}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e969952e-6b74-45b9-a7a5-af92751574bf}, !- Handle
  Sub Surface 228,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18462104-cf04-48f7-83a3-43ed7e2d49fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9746, -4, 1.69015054930151,         !- X,Y,Z Vertex 1 {m}
  -28.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -26.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -26.0254, -4, 1.69015054930151;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05c78743-33e5-4567-afe1-f67c45be35fd}, !- Handle
  Sub Surface 229,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a976a069-b4a5-4e5f-9750-030a1d1d81eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {797a26be-f2c9-4f94-bafd-f96a027f3ed6}, !- Handle
  Sub Surface 230,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb934f59-8966-40ca-9712-7b73b1a3802e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ead3045-dc29-40f3-83a2-4971db3d881a}, !- Handle
  Sub Surface 231,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea68e619-b909-44ec-a5a6-f61888634cc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78cf609c-3f2f-4af8-9962-82401c7c7d98}, !- Handle
  Sub Surface 232,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a75e54df-bc1c-4c35-b4e6-a89f1983b162}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bea9b4c9-0ac5-4981-bb6c-30a5527a5207}, !- Handle
  Sub Surface 233,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c995f2c-5326-4947-a7a9-05e69dfaa3e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.9746, 1.68616226071103,           !- X,Y,Z Vertex 1 {m}
  0, -3.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 1.68616226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a1a217a-4505-4f31-b9e2-6ef7590ae914}, !- Handle
  Sub Surface 234,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3011750-0795-46a1-9448-14a620e960b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -4, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -25.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -25.0254, -4, 1.72333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ffcd223-5a77-4656-b78a-821dbdf4941c}, !- Handle
  Sub Surface 235,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92a0b032-cf8f-40a5-8efb-3b7938e00699}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -4, 1.67864245789647,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -4, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -4, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8574a73e-0a01-4803-97a5-a4000ffd03bf}, !- Handle
  Sub Surface 236,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9979b684-a7bd-4b54-868c-73cee318e57e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -16.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -16.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ed74de7-24db-4d8b-b7b9-17cec98ccbe3}, !- Handle
  Sub Surface 237,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1ae3730-7f42-4d15-b8a3-267ab214ef03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -2.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -3.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -3.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efc2723a-40f8-4d69-a8a2-962fa0993f19}, !- Handle
  Sub Surface 238,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb40761b-4ba3-4a3f-99ca-1b0d8df89cc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -26.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7cfaa38-859d-4aa0-949b-45c316412920}, !- Handle
  Sub Surface 239,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ebb06f3-8ae3-4343-8b5b-e042941fca49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -21.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -25.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -25.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beb89456-b8af-4cfb-87e1-e4a1323d8f96}, !- Handle
  Sub Surface 240,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d660e71-65b1-4f3a-9382-f4b698be851d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c538c099-e4cf-48d9-8eeb-95584d384a28}, !- Handle
  Sub Surface 241,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3bbe13e-99d4-4697-9d4a-0ca9f3b4344c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdf8a808-c298-4ea2-b42c-0525dd72c5b4}, !- Handle
  Sub Surface 242,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da1a33f8-4c76-426b-baff-b19450322ef4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d526aa8-2649-4cef-b31e-581f7e39a372}, !- Handle
  Sub Surface 243,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a56bf563-7c2a-487f-9bfd-02aa4b032168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dee07d6f-aa21-4817-8bb3-68df770d8e7a}, !- Handle
  Sub Surface 244,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0e82ec5-2a7d-406d-b6c7-2e8311a18fcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94a50b98-693b-4854-b83b-438f878d9801}, !- Handle
  Sub Surface 245,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c5966aa-9840-49f5-b68b-d0dfb288a60b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3333e601-e15e-4082-a91b-ce90eb66ee99}, !- Handle
  Sub Surface 246,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4b9210e-ffbf-4056-a42e-40eb1673691b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d06224fe-fdd2-4b7c-87aa-a7f91e648e73}, !- Handle
  Sub Surface 247,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {592cf98e-f8a4-464d-b500-9b1ae0c1f7e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4fd7050-7657-49e2-9708-1f395ee5f16e}, !- Handle
  Sub Surface 248,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d9ac596-10a4-4ddf-ba93-bb5f142d473f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a46de23-5ee3-4d6c-920c-6a2250609e69}, !- Handle
  Sub Surface 249,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6533bbe7-4d0d-4cb1-8209-823778b11ec1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a17cba58-4b22-4b60-8cfd-6556f2c1e8c3}, !- Handle
  Sub Surface 250,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {884297fa-6b5f-4141-803a-eed5fb481047}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5492e0b3-58dd-4a67-a77a-0ffe04069162}, !- Handle
  Sub Surface 251,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bffe0b8e-a621-4a1a-849b-92b0bfe58bc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9fbc8ea-2288-49c2-a483-596a4316e04a}, !- Handle
  Sub Surface 252,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8723b6a5-6f46-4b65-925d-feea5a825f26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9c357c9-3a12-433e-b24c-40ab64591646}, !- Handle
  Sub Surface 253,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec33efa4-de00-4723-9490-cb1e4ad395d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4bcf76a-cd24-4138-8ce6-f3ac6cd491b7}, !- Handle
  Sub Surface 254,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64169b48-d2bb-4a63-b805-f2cf4bb16f3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0edc1136-6df0-44f5-819e-aeb87979cc19}, !- Handle
  Sub Surface 255,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4487365-dc02-4635-8bca-14e285a17c0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3cd3079-d0e5-4791-bb65-b004d7e5f41d}, !- Handle
  Sub Surface 256,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a15ea025-b5f1-4924-8013-7599249534ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3554e6a-20c6-461c-b76f-b5c25f1793c9}, !- Handle
  Sub Surface 257,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca5c0a5-7596-4836-be61-78f7fe90611a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.0254, 10.5, 1.72333754740834,        !- X,Y,Z Vertex 1 {m}
  -4.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.72333754740834;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbac1c84-8b00-4712-b55d-6ed536637c6c}, !- Handle
  Sub Surface 258,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf0c49d3-17f4-4c0e-a31e-e349e90dddaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000014, 10.5, 1.68616226071103, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000014, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -3.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -3.9746, 10.5, 1.68616226071103;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {850e2e10-af97-454a-85a4-f8c804361a9a}, !- Handle
  Sub Surface 259,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfbcf8c1-6b99-4fcd-b7f2-86bf0e26fead}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dfcef5d-ef77-408f-adec-42ca0c84808e}, !- Handle
  Sub Surface 260,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99ceee9-d24e-429e-939e-e0373e5b57fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5942eaff-9158-4108-b27b-ef8a3c49ec6f}, !- Handle
  Sub Surface 261,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c259ef07-f4db-49fe-918b-aadf67dab904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fa380f9-4b0a-4726-9ad9-11c86574fe7a}, !- Handle
  Sub Surface 262,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0021659a-d63c-459f-81ee-96d1e89c35d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81c4bbe1-7f12-49a2-8954-3774c223d7ae}, !- Handle
  Sub Surface 263,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a9b73ff-32fe-47a4-bc0c-fe534f5b4c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8ec8669-6213-44e7-af65-7d6642755dc2}, !- Handle
  Sub Surface 264,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8c39dcb-eab5-4a55-bb13-a0392cc755f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, -10.5, 1.67864245789647, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, -10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {085d6ab2-39de-42bb-ae2f-99a484b295db}, !- Handle
  Sub Surface 265,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a6fde51-a0d4-4a06-8cab-6a7ef5359501}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -4, 1.67864245789647,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -4, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -4, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8c14156-09fa-444f-8914-f05f5d3dbaf2}, !- Handle
  Sub Surface 266,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5462f91-5969-4153-b0f6-2d10ff438bdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9746, -4, 1.68616226071103,         !- X,Y,Z Vertex 1 {m}
  -24.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -21.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -21.0254, -4, 1.68616226071103;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1260d20a-ef73-490f-b727-59a2fc1b9865}, !- Handle
  Sub Surface 267,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fcbb38e-ee13-4244-a220-df9832811b13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -4, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -29.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -29.0254, -4, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb488167-525d-4a81-a167-f78051f7d78b}, !- Handle
  Sub Surface 268,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4906e6b-4106-4140-a05f-f9ed933ae5c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -2.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -3.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -3.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45bc478d-e558-4892-9aca-29891dab98cd}, !- Handle
  Sub Surface 269,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8fede5c-e6d0-4418-b79f-38c293831164}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -26.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9756f029-3667-435a-bc83-94eaaa941451}, !- Handle
  Sub Surface 270,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89883072-ae43-4347-90a5-d433cbc17b43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -16.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -20.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -20.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50308873-105f-4dc5-a1b6-e1c564b553f7}, !- Handle
  Sub Surface 271,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0046909-d0aa-4721-9808-bc91392d8c0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42b23085-d7f5-432f-9be4-0b1994941b0f}, !- Handle
  Sub Surface 272,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bb36332-e17b-4c9d-9d66-a893809bb26e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.67864245789647;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9458a13-0f29-4a20-8a5d-1d93ac3c337f}, !- Handle
  Sub Surface 273,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d633247-267d-4ba5-bb57-1636e702a56b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07e20555-0f9e-4e70-9ee9-537a5dd9dd67}, !- Handle
  Sub Surface 274,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abf16c40-5ed0-46db-aa9a-4ab3d8335410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6e20223-42f6-4ba7-a39a-2e790e95bb80}, !- Handle
  Sub Surface 275,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf506341-0f7e-415f-9832-29b86e496828}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10343d8a-b2df-492e-801f-f3fa1aa6e197}, !- Handle
  Sub Surface 276,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a8b586a-b20f-421e-b38b-c3995383645d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d97d35f1-3fc5-4154-af5a-dc96d348a673}, !- Handle
  Sub Surface 277,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9dc4476f-1d60-4507-8177-4cbd5fae5318}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0aa6d502-d881-48c8-a795-29c8a67e4a20}, !- Handle
  Sub Surface 278,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03f5df8d-ad63-43d7-94bf-f4739f2f9522}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95445e40-c8c0-4837-a7c8-50ab3bb1db3e}, !- Handle
  Sub Surface 279,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d308912e-8c95-4357-bc9a-423378877b64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea9fc0a7-8809-4010-866f-0201d6886263}, !- Handle
  Sub Surface 280,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f1c7dd4-44b8-4155-a3a5-65c157d2e9c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.5, 1.67864245789647,        !- X,Y,Z Vertex 1 {m}
  0.0254, -10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7acc8584-f1d5-445d-8755-466e22c27af9}, !- Handle
  Sub Surface 281,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {845325d7-cde7-4eff-b155-ce71b0566e86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {640e00aa-79d2-4676-82c3-84e9edee0ebf}, !- Handle
  Sub Surface 282,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d87169a-1006-4d8b-a890-4e445bb3aa2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5a76277-6388-4b30-8d93-0108c7f4d509}, !- Handle
  Sub Surface 283,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc43f758-852a-48f8-ac70-89db483ae5c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bc08c10-9181-475d-b844-3f227ed72a65}, !- Handle
  Sub Surface 284,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {421bf24f-6ad0-41cf-84a7-6e89df8c9556}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f49801cb-037d-4c1f-9e3b-3e8ff8ed4627}, !- Handle
  Sub Surface 285,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {550065cb-e51c-4781-8a86-8e6e9e8875bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a48d6bc-0c63-40f8-b163-4bb86c0fdd77}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b6fe3cb-526d-405b-af7c-b8609b5ac6ff}, !- Zone Air Inlet Port List
  {38f6f5ec-cbff-42f1-a00e-64a0cdc89613}, !- Zone Air Exhaust Port List
  {4e24b9a8-30fd-4474-8425-52dcf43cf571}, !- Zone Air Node Name
  {7870587e-c719-42cd-a155-04e211f22db0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d719aca-e356-4ba3-b138-740bcde55b1d}, !- Group Rendering Name
  {b75a1bef-d5f2-43e4-b3f8-30e9179d8aa1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58f0e81f-a19d-4c2a-b137-38bfcbfe406b}, !- Handle
  Node 1,                                 !- Name
  {4e24b9a8-30fd-4474-8425-52dcf43cf571}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e24b9a8-30fd-4474-8425-52dcf43cf571}, !- Handle
  {2a48d6bc-0c63-40f8-b163-4bb86c0fdd77}, !- Source Object
  11,                                     !- Outlet Port
  {58f0e81f-a19d-4c2a-b137-38bfcbfe406b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b6fe3cb-526d-405b-af7c-b8609b5ac6ff}, !- Handle
  {2a48d6bc-0c63-40f8-b163-4bb86c0fdd77}, !- HVAC Component
  {9b2ec80d-b5dc-4488-b8a2-ec0535939d63}; !- Port 1

OS:PortList,
  {38f6f5ec-cbff-42f1-a00e-64a0cdc89613}, !- Handle
  {2a48d6bc-0c63-40f8-b163-4bb86c0fdd77}, !- HVAC Component
  {0f277362-50ff-46ab-b29e-57370911d6d3}; !- Port 1

OS:PortList,
  {7870587e-c719-42cd-a155-04e211f22db0}, !- Handle
  {2a48d6bc-0c63-40f8-b163-4bb86c0fdd77}; !- HVAC Component

OS:Sizing:Zone,
  {af595346-b132-42a8-9d59-57b28c502c29}, !- Handle
  {2a48d6bc-0c63-40f8-b163-4bb86c0fdd77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a3429382-606a-4090-bb6e-1845b1b3a631}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2a48d6bc-0c63-40f8-b163-4bb86c0fdd77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cff3df5a-2399-430f-a9b4-a39265283921}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a300ec4b-50d4-4196-9f86-c91f0dd5654c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0b3a9dc2-7bbf-417b-8783-0ca5f9b46db4}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4453095-5633-4665-b6cc-567bf529b42e}, !- Zone Air Inlet Port List
  {909e49ab-e007-4068-b825-06d7b6b0ec9d}, !- Zone Air Exhaust Port List
  {bced04ed-42fa-4cf4-b97e-65b5d0cc9f19}, !- Zone Air Node Name
  {4451c790-98c4-4080-92cd-c7c9a1ca5109}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74f16b72-50f5-42c6-8a16-0ef4709b2705}, !- Group Rendering Name
  {1649b124-a490-4ec7-8fcc-d464421b7279}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b48960bb-fac8-4ea6-8187-06194ad0c796}, !- Handle
  Node 2,                                 !- Name
  {bced04ed-42fa-4cf4-b97e-65b5d0cc9f19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bced04ed-42fa-4cf4-b97e-65b5d0cc9f19}, !- Handle
  {0b3a9dc2-7bbf-417b-8783-0ca5f9b46db4}, !- Source Object
  11,                                     !- Outlet Port
  {b48960bb-fac8-4ea6-8187-06194ad0c796}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4453095-5633-4665-b6cc-567bf529b42e}, !- Handle
  {0b3a9dc2-7bbf-417b-8783-0ca5f9b46db4}, !- HVAC Component
  {5b7a6db5-976d-4cc3-b352-b1640b69a7be}; !- Port 1

OS:PortList,
  {909e49ab-e007-4068-b825-06d7b6b0ec9d}, !- Handle
  {0b3a9dc2-7bbf-417b-8783-0ca5f9b46db4}, !- HVAC Component
  {740c148e-d01f-4df1-9153-3d56b4545d58}; !- Port 1

OS:PortList,
  {4451c790-98c4-4080-92cd-c7c9a1ca5109}, !- Handle
  {0b3a9dc2-7bbf-417b-8783-0ca5f9b46db4}; !- HVAC Component

OS:Sizing:Zone,
  {4e394220-3003-415d-913f-8cf0a60ca302}, !- Handle
  {0b3a9dc2-7bbf-417b-8783-0ca5f9b46db4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9c5cb247-87b2-467c-99d9-e1c0fdea7ada}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0b3a9dc2-7bbf-417b-8783-0ca5f9b46db4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b0bee26-f9b8-45a7-aa39-67cc0d594d4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e1e88cbe-817f-498f-bde9-3df3bdcc923c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {37c0c1c2-3164-41c2-a2ca-a11411b4fc90}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0eff7ea4-9482-4ae1-967f-428b1f64de0e}, !- Zone Air Inlet Port List
  {2a2866ab-3d8f-4676-8dc5-ddbaf57080c4}, !- Zone Air Exhaust Port List
  {37f6869f-7829-45b4-8ed9-281f89b483d2}, !- Zone Air Node Name
  {0bfd7f9c-774a-473f-8491-9317e61fc871}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be6ecb37-f410-4c4b-991d-86d56dd60b8a}, !- Group Rendering Name
  {7bbbbe42-9100-4c88-9793-57aba99b2e37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6693a720-9b01-4423-89a7-dde9cc6f39ae}, !- Handle
  Node 3,                                 !- Name
  {37f6869f-7829-45b4-8ed9-281f89b483d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37f6869f-7829-45b4-8ed9-281f89b483d2}, !- Handle
  {37c0c1c2-3164-41c2-a2ca-a11411b4fc90}, !- Source Object
  11,                                     !- Outlet Port
  {6693a720-9b01-4423-89a7-dde9cc6f39ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0eff7ea4-9482-4ae1-967f-428b1f64de0e}, !- Handle
  {37c0c1c2-3164-41c2-a2ca-a11411b4fc90}, !- HVAC Component
  {459c3378-3487-4ca9-808e-681316294616}; !- Port 1

OS:PortList,
  {2a2866ab-3d8f-4676-8dc5-ddbaf57080c4}, !- Handle
  {37c0c1c2-3164-41c2-a2ca-a11411b4fc90}, !- HVAC Component
  {01bda128-5854-4b3d-b0f5-e190b3600af3}; !- Port 1

OS:PortList,
  {0bfd7f9c-774a-473f-8491-9317e61fc871}, !- Handle
  {37c0c1c2-3164-41c2-a2ca-a11411b4fc90}; !- HVAC Component

OS:Sizing:Zone,
  {68056f58-76c7-4f99-9c3f-9194b1a9c9ce}, !- Handle
  {37c0c1c2-3164-41c2-a2ca-a11411b4fc90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {179640a6-ceab-4341-8e4d-e802850d60d8}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {37c0c1c2-3164-41c2-a2ca-a11411b4fc90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fea8c76-e4e3-4d79-9f45-27656e137878}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {841674f7-1b9a-4f65-913e-11e864c231d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {50513f2f-b311-44ca-8b80-6f80a6cce5e9}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24510346-bf17-439e-bb37-00e6b44fd8e0}, !- Zone Air Inlet Port List
  {e9b59a50-c5d8-40f4-af4a-46cec2654244}, !- Zone Air Exhaust Port List
  {1d2764a5-43fe-45c9-8668-67197bd3616d}, !- Zone Air Node Name
  {81a98466-7146-4d94-84ad-442ac1207772}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93d7850f-c304-4847-956e-32a297a946bd}, !- Group Rendering Name
  {aaa7bf4e-be27-44fc-8c83-95c8e4785199}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f1aecfe-4f88-461b-9ca5-d4e3e1274f7c}, !- Handle
  Node 4,                                 !- Name
  {1d2764a5-43fe-45c9-8668-67197bd3616d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d2764a5-43fe-45c9-8668-67197bd3616d}, !- Handle
  {50513f2f-b311-44ca-8b80-6f80a6cce5e9}, !- Source Object
  11,                                     !- Outlet Port
  {7f1aecfe-4f88-461b-9ca5-d4e3e1274f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24510346-bf17-439e-bb37-00e6b44fd8e0}, !- Handle
  {50513f2f-b311-44ca-8b80-6f80a6cce5e9}, !- HVAC Component
  {c943e296-9029-4318-951a-3170604fbd76}; !- Port 1

OS:PortList,
  {e9b59a50-c5d8-40f4-af4a-46cec2654244}, !- Handle
  {50513f2f-b311-44ca-8b80-6f80a6cce5e9}, !- HVAC Component
  {82669f5f-b152-4fa1-9374-8f1874c7d98b}; !- Port 1

OS:PortList,
  {81a98466-7146-4d94-84ad-442ac1207772}, !- Handle
  {50513f2f-b311-44ca-8b80-6f80a6cce5e9}; !- HVAC Component

OS:Sizing:Zone,
  {ca9a77e2-93a2-4a0c-9104-3934f4da61f0}, !- Handle
  {50513f2f-b311-44ca-8b80-6f80a6cce5e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5b30bad5-e7cb-4ab1-a16e-5ebe57db8874}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {50513f2f-b311-44ca-8b80-6f80a6cce5e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adcec8df-2c68-4ffd-8f0b-f4fe6d071be3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c71bf0df-ef5b-462b-9c76-93b798e18d6a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f88aae38-3929-4b08-84ff-b0e41a356897}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97ba6b65-04b6-45a8-a8d6-66ba89a8e11d}, !- Zone Air Inlet Port List
  {d4514254-05e3-43c1-96c1-7c9d3d85e1d3}, !- Zone Air Exhaust Port List
  {a1c8457e-f3d2-4636-8533-9bd7dcbe8577}, !- Zone Air Node Name
  {a9ac1389-d0b6-44de-84b6-98bf776b03b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5bdb022c-2321-42ad-a189-3b72f4329b62}, !- Group Rendering Name
  {084e483b-5ecb-4ab2-88c3-040de7995818}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52f321ba-134b-483b-a2d5-ceb5644285f9}, !- Handle
  Node 5,                                 !- Name
  {a1c8457e-f3d2-4636-8533-9bd7dcbe8577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1c8457e-f3d2-4636-8533-9bd7dcbe8577}, !- Handle
  {f88aae38-3929-4b08-84ff-b0e41a356897}, !- Source Object
  11,                                     !- Outlet Port
  {52f321ba-134b-483b-a2d5-ceb5644285f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97ba6b65-04b6-45a8-a8d6-66ba89a8e11d}, !- Handle
  {f88aae38-3929-4b08-84ff-b0e41a356897}, !- HVAC Component
  {15e523bf-9e2b-4a7d-b1d2-fe69f423898a}; !- Port 1

OS:PortList,
  {d4514254-05e3-43c1-96c1-7c9d3d85e1d3}, !- Handle
  {f88aae38-3929-4b08-84ff-b0e41a356897}, !- HVAC Component
  {f03d0400-fb1c-44c8-809d-e660089ca78e}; !- Port 1

OS:PortList,
  {a9ac1389-d0b6-44de-84b6-98bf776b03b3}, !- Handle
  {f88aae38-3929-4b08-84ff-b0e41a356897}; !- HVAC Component

OS:Sizing:Zone,
  {72bbbd61-e3f3-4ac7-b569-c4079d8451a1}, !- Handle
  {f88aae38-3929-4b08-84ff-b0e41a356897}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {094dd025-2660-44b4-9f83-87a16962dc98}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {f88aae38-3929-4b08-84ff-b0e41a356897}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b6e557b-ccfe-43a8-8907-ac0a109c4c94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29f79ebb-333b-46e3-acca-1c50d586ddb3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {71d9cba9-4b4f-4a92-9729-856f89607645}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {245bb418-1161-46c2-8adf-549656cc8598}, !- Zone Air Inlet Port List
  {a70ff89c-8890-4ff4-b727-5c698e7bf412}, !- Zone Air Exhaust Port List
  {6af20116-48db-479e-93eb-898ba6cfa44e}, !- Zone Air Node Name
  {178ca811-799d-4082-b5ee-8643f4598acc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6419e3d-4e8d-44df-a232-3212d86ab97d}, !- Group Rendering Name
  {f581c61f-7bd1-411e-bd06-16d8615ad7b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f557f67-683a-4d7d-92f9-ebc6b83aab1d}, !- Handle
  Node 6,                                 !- Name
  {6af20116-48db-479e-93eb-898ba6cfa44e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6af20116-48db-479e-93eb-898ba6cfa44e}, !- Handle
  {71d9cba9-4b4f-4a92-9729-856f89607645}, !- Source Object
  11,                                     !- Outlet Port
  {4f557f67-683a-4d7d-92f9-ebc6b83aab1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {245bb418-1161-46c2-8adf-549656cc8598}, !- Handle
  {71d9cba9-4b4f-4a92-9729-856f89607645}, !- HVAC Component
  {be7ca84b-0e65-481c-8083-7be3a0525de2}; !- Port 1

OS:PortList,
  {a70ff89c-8890-4ff4-b727-5c698e7bf412}, !- Handle
  {71d9cba9-4b4f-4a92-9729-856f89607645}, !- HVAC Component
  {6113ea65-d5d9-4e42-ad83-a4bb8d70608e}; !- Port 1

OS:PortList,
  {178ca811-799d-4082-b5ee-8643f4598acc}, !- Handle
  {71d9cba9-4b4f-4a92-9729-856f89607645}; !- HVAC Component

OS:Sizing:Zone,
  {878971b0-43e1-4d95-bb95-56ffe17e11da}, !- Handle
  {71d9cba9-4b4f-4a92-9729-856f89607645}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c83ac31-b9c4-4aef-b7e9-e416a27222ca}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {71d9cba9-4b4f-4a92-9729-856f89607645}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a59bcf1-81aa-4908-bf4e-ac5dbe68ab07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d3186daa-1824-4122-8582-c54dd2d7a204}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9fb8a39f-fcaa-434a-8121-3a6981d830a7}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d656a1eb-eab1-4ec7-9fe7-63569e6bcaa0}, !- Zone Air Inlet Port List
  {91dbb1e4-fa1c-4453-8c07-b12e8a701d6c}, !- Zone Air Exhaust Port List
  {b8348d73-8356-46e8-a693-2ff5347ca176}, !- Zone Air Node Name
  {c71efa2c-fc6b-425d-acab-7eb11b8522f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38c27c9f-12eb-49de-8a92-dd7b966f3dfa}, !- Group Rendering Name
  {ebed7559-f5a8-440b-b0e2-8ca4f0c6907f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec84d2dd-d84c-4d7f-bb96-5b0d29d4039e}, !- Handle
  Node 7,                                 !- Name
  {b8348d73-8356-46e8-a693-2ff5347ca176}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8348d73-8356-46e8-a693-2ff5347ca176}, !- Handle
  {9fb8a39f-fcaa-434a-8121-3a6981d830a7}, !- Source Object
  11,                                     !- Outlet Port
  {ec84d2dd-d84c-4d7f-bb96-5b0d29d4039e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d656a1eb-eab1-4ec7-9fe7-63569e6bcaa0}, !- Handle
  {9fb8a39f-fcaa-434a-8121-3a6981d830a7}, !- HVAC Component
  {d289da5f-97be-433a-83d7-49d780d450df}; !- Port 1

OS:PortList,
  {91dbb1e4-fa1c-4453-8c07-b12e8a701d6c}, !- Handle
  {9fb8a39f-fcaa-434a-8121-3a6981d830a7}, !- HVAC Component
  {9a8a6518-e494-4ac3-9f5c-c8122d309939}; !- Port 1

OS:PortList,
  {c71efa2c-fc6b-425d-acab-7eb11b8522f0}, !- Handle
  {9fb8a39f-fcaa-434a-8121-3a6981d830a7}; !- HVAC Component

OS:Sizing:Zone,
  {f1946d8e-9623-455d-ab4d-1159cf530287}, !- Handle
  {9fb8a39f-fcaa-434a-8121-3a6981d830a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {67c56877-1ccb-471a-976e-20c81f1f0fdc}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9fb8a39f-fcaa-434a-8121-3a6981d830a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65f29634-03d4-4ada-aab8-b3bf90593d92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3989241-9f5a-465a-8b9f-21839570e6c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {86893a72-3501-4ce8-b414-bcd3d95d5bb0}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf3df6e7-07da-479a-a6a0-63f562f3b13e}, !- Zone Air Inlet Port List
  {4c771ae7-c029-4f05-8821-5ed2a0b17d48}, !- Zone Air Exhaust Port List
  {ce3c2889-6009-44cd-ac83-3d9e23667b76}, !- Zone Air Node Name
  {67e44be0-e0f5-4f8b-aae5-3ba235e01d88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a396d39-dbca-49ea-81e4-dc3e17f11509}, !- Group Rendering Name
  {8a89b3eb-1426-4323-a7a4-170b52fa0d8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a353957a-b658-47a6-b0b7-a0ddf2e2f4fd}, !- Handle
  Node 8,                                 !- Name
  {ce3c2889-6009-44cd-ac83-3d9e23667b76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce3c2889-6009-44cd-ac83-3d9e23667b76}, !- Handle
  {86893a72-3501-4ce8-b414-bcd3d95d5bb0}, !- Source Object
  11,                                     !- Outlet Port
  {a353957a-b658-47a6-b0b7-a0ddf2e2f4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf3df6e7-07da-479a-a6a0-63f562f3b13e}, !- Handle
  {86893a72-3501-4ce8-b414-bcd3d95d5bb0}, !- HVAC Component
  {088946db-01b8-4701-b814-78d629b24798}; !- Port 1

OS:PortList,
  {4c771ae7-c029-4f05-8821-5ed2a0b17d48}, !- Handle
  {86893a72-3501-4ce8-b414-bcd3d95d5bb0}, !- HVAC Component
  {2b219f99-4c03-4753-8ef0-8b1e539eaa6f}; !- Port 1

OS:PortList,
  {67e44be0-e0f5-4f8b-aae5-3ba235e01d88}, !- Handle
  {86893a72-3501-4ce8-b414-bcd3d95d5bb0}; !- HVAC Component

OS:Sizing:Zone,
  {5583f4cf-b9d8-4f24-a71d-2df92be14a74}, !- Handle
  {86893a72-3501-4ce8-b414-bcd3d95d5bb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {69959517-4b91-4124-8517-bb30d8940c1d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {86893a72-3501-4ce8-b414-bcd3d95d5bb0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1a14642-2458-40ee-894c-7d1fd4661ff2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1efaafb-6afd-475c-bb1d-464110e5baa1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e94a5610-015f-495f-b91e-baaa143b8ea5}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efa5eed3-39e5-4c9b-936a-bb63e0615374}, !- Zone Air Inlet Port List
  {6261e139-0f9e-4952-b713-aab49c34d5cf}, !- Zone Air Exhaust Port List
  {4b0d0719-8b58-4ae1-907d-4d8047ec9626}, !- Zone Air Node Name
  {7af33898-0c37-4233-8a93-47d6e39b5abe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab0e5492-85c2-45fe-8ea2-49b6b319480b}, !- Group Rendering Name
  {12b3e220-af94-4845-b25e-f3e2de8d7e69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e72658f1-e16c-4b4b-9d95-13d26c048c71}, !- Handle
  Node 9,                                 !- Name
  {4b0d0719-8b58-4ae1-907d-4d8047ec9626}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b0d0719-8b58-4ae1-907d-4d8047ec9626}, !- Handle
  {e94a5610-015f-495f-b91e-baaa143b8ea5}, !- Source Object
  11,                                     !- Outlet Port
  {e72658f1-e16c-4b4b-9d95-13d26c048c71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efa5eed3-39e5-4c9b-936a-bb63e0615374}, !- Handle
  {e94a5610-015f-495f-b91e-baaa143b8ea5}, !- HVAC Component
  {5e5720f1-d1e9-49d9-bf28-d76a9af1c011}; !- Port 1

OS:PortList,
  {6261e139-0f9e-4952-b713-aab49c34d5cf}, !- Handle
  {e94a5610-015f-495f-b91e-baaa143b8ea5}, !- HVAC Component
  {63432a36-baea-4a57-abe4-ecade10d7ca8}; !- Port 1

OS:PortList,
  {7af33898-0c37-4233-8a93-47d6e39b5abe}, !- Handle
  {e94a5610-015f-495f-b91e-baaa143b8ea5}; !- HVAC Component

OS:Sizing:Zone,
  {d9234ec6-3f95-4ed4-af31-78a71df58bdd}, !- Handle
  {e94a5610-015f-495f-b91e-baaa143b8ea5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {45aaa62d-1c2f-4259-a22a-ecda6c620d7c}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e94a5610-015f-495f-b91e-baaa143b8ea5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb1ed2e9-73e6-4c40-8e78-d32dd63c4f5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e0d235c-5d54-4549-bd8e-3199938efe5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2a726cf3-de5f-41b4-8d40-1e48486f8fdd}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d4813dc-76f5-44cc-a0ac-9192186d283c}, !- Zone Air Inlet Port List
  {6ddec0a9-66c3-4058-8648-f7988bfa2e1d}, !- Zone Air Exhaust Port List
  {e0ba52c9-de38-46dd-93f6-7f28453b4523}, !- Zone Air Node Name
  {b3646dca-68ff-4bce-a85e-efb485be5b42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1e0b2dd-2a36-4ebe-b2b2-d0db3824ff64}, !- Group Rendering Name
  {e4daa59e-b77f-4258-8ddd-99e975239bfe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbae7585-6f59-4226-be46-254caecc4814}, !- Handle
  Node 10,                                !- Name
  {e0ba52c9-de38-46dd-93f6-7f28453b4523}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0ba52c9-de38-46dd-93f6-7f28453b4523}, !- Handle
  {2a726cf3-de5f-41b4-8d40-1e48486f8fdd}, !- Source Object
  11,                                     !- Outlet Port
  {dbae7585-6f59-4226-be46-254caecc4814}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d4813dc-76f5-44cc-a0ac-9192186d283c}, !- Handle
  {2a726cf3-de5f-41b4-8d40-1e48486f8fdd}, !- HVAC Component
  {ff650259-f78e-4ed5-b32d-955c46b9e4fa}; !- Port 1

OS:PortList,
  {6ddec0a9-66c3-4058-8648-f7988bfa2e1d}, !- Handle
  {2a726cf3-de5f-41b4-8d40-1e48486f8fdd}, !- HVAC Component
  {ecb5748c-65a1-491d-9db1-a52c8104f6df}; !- Port 1

OS:PortList,
  {b3646dca-68ff-4bce-a85e-efb485be5b42}, !- Handle
  {2a726cf3-de5f-41b4-8d40-1e48486f8fdd}; !- HVAC Component

OS:Sizing:Zone,
  {ff49e4a0-3422-485c-8b87-b622c3755e6a}, !- Handle
  {2a726cf3-de5f-41b4-8d40-1e48486f8fdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ffc47bd8-e586-4792-bd5e-72aafe5d9797}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {2a726cf3-de5f-41b4-8d40-1e48486f8fdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9dd64192-882a-41fa-beca-097d05061d8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5f42fc6c-8316-41ae-8886-9835f87ea6ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6941682a-9169-4e09-b9e9-1a84784c7fa7}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5188c1ee-20c3-4204-a658-20f21f6c53bc}, !- Zone Air Inlet Port List
  {5dd6f77c-720d-4717-9288-46606b2d4c28}, !- Zone Air Exhaust Port List
  {ea7a023e-d77e-4390-8b26-b3ed133f508a}, !- Zone Air Node Name
  {80e66cae-e488-4ad6-8ca8-0ebf20311c3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46917322-c010-48b3-b8e2-f96ad837aa0e}, !- Group Rendering Name
  {f44f02f5-f250-4213-983d-4daf19c3433c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c11cfda2-6a25-445e-879b-fa1363280c35}, !- Handle
  Node 11,                                !- Name
  {ea7a023e-d77e-4390-8b26-b3ed133f508a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea7a023e-d77e-4390-8b26-b3ed133f508a}, !- Handle
  {6941682a-9169-4e09-b9e9-1a84784c7fa7}, !- Source Object
  11,                                     !- Outlet Port
  {c11cfda2-6a25-445e-879b-fa1363280c35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5188c1ee-20c3-4204-a658-20f21f6c53bc}, !- Handle
  {6941682a-9169-4e09-b9e9-1a84784c7fa7}, !- HVAC Component
  {ff739ec1-0601-4861-b6be-b5fa028e29b9}; !- Port 1

OS:PortList,
  {5dd6f77c-720d-4717-9288-46606b2d4c28}, !- Handle
  {6941682a-9169-4e09-b9e9-1a84784c7fa7}, !- HVAC Component
  {b29a9d63-86f2-4d93-a2e7-cf489b4f41c5}; !- Port 1

OS:PortList,
  {80e66cae-e488-4ad6-8ca8-0ebf20311c3f}, !- Handle
  {6941682a-9169-4e09-b9e9-1a84784c7fa7}; !- HVAC Component

OS:Sizing:Zone,
  {3ea23099-d99a-4f03-ad94-8bd972665086}, !- Handle
  {6941682a-9169-4e09-b9e9-1a84784c7fa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6c074628-2f2e-4b62-a0bb-d60ac0aacf3d}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {6941682a-9169-4e09-b9e9-1a84784c7fa7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b717394-d3c4-4653-9e61-66e223830171}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e7a0e30a-847c-4eee-9d75-bc302f0de3e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8b3523e4-c876-4442-b065-7b42a85c383d}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85e075a7-4f69-4ccd-9946-1e5e8eb7023c}, !- Zone Air Inlet Port List
  {9a61d2ed-82f5-4cad-af57-bae41de36dff}, !- Zone Air Exhaust Port List
  {0f72cde7-494a-450f-8110-9c627e6106d9}, !- Zone Air Node Name
  {da9ddf48-43e9-4ace-b781-07300ea100b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2afc246e-3526-49e3-8539-9e198c10df28}, !- Group Rendering Name
  {c2f2aab4-cb4e-4924-87cc-f532ab39baad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1f90395-ff9a-458e-b224-5682d8f053b8}, !- Handle
  Node 12,                                !- Name
  {0f72cde7-494a-450f-8110-9c627e6106d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f72cde7-494a-450f-8110-9c627e6106d9}, !- Handle
  {8b3523e4-c876-4442-b065-7b42a85c383d}, !- Source Object
  11,                                     !- Outlet Port
  {c1f90395-ff9a-458e-b224-5682d8f053b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85e075a7-4f69-4ccd-9946-1e5e8eb7023c}, !- Handle
  {8b3523e4-c876-4442-b065-7b42a85c383d}, !- HVAC Component
  {42222e73-3aba-49c0-b1ba-19c05deb3f15}; !- Port 1

OS:PortList,
  {9a61d2ed-82f5-4cad-af57-bae41de36dff}, !- Handle
  {8b3523e4-c876-4442-b065-7b42a85c383d}, !- HVAC Component
  {2ae4ce2e-4f93-44ff-ad5a-705141db5e2c}; !- Port 1

OS:PortList,
  {da9ddf48-43e9-4ace-b781-07300ea100b2}, !- Handle
  {8b3523e4-c876-4442-b065-7b42a85c383d}; !- HVAC Component

OS:Sizing:Zone,
  {5e644977-d6ab-4bce-ae39-a96ff57aceb3}, !- Handle
  {8b3523e4-c876-4442-b065-7b42a85c383d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfc8c320-77f9-418e-b496-cf3a507ea5d6}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8b3523e4-c876-4442-b065-7b42a85c383d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2e654e0-613b-49fa-81d6-8d6398b74070}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4828f349-cfaf-4fe2-adf1-ba851b3123a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {71085350-08f8-4385-b32b-0e24fd954751}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {030c4d59-9e70-4509-a82a-bf0182ef8c3a}, !- Zone Air Inlet Port List
  {465abe49-3f8c-4a56-ba3f-acbdc496d636}, !- Zone Air Exhaust Port List
  {d48035a7-94c8-498f-93a1-08b92541f7d4}, !- Zone Air Node Name
  {039acebb-0c5b-478e-a6a3-883bb2b76128}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68c9f2a3-6fa6-4b23-8402-35eef242bc69}, !- Group Rendering Name
  {fea00f59-5e0e-4fa1-b895-bc1d76d5f788}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ef6d414-ceb7-4134-a3ca-9211743c16ce}, !- Handle
  Node 13,                                !- Name
  {d48035a7-94c8-498f-93a1-08b92541f7d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d48035a7-94c8-498f-93a1-08b92541f7d4}, !- Handle
  {71085350-08f8-4385-b32b-0e24fd954751}, !- Source Object
  11,                                     !- Outlet Port
  {0ef6d414-ceb7-4134-a3ca-9211743c16ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {030c4d59-9e70-4509-a82a-bf0182ef8c3a}, !- Handle
  {71085350-08f8-4385-b32b-0e24fd954751}, !- HVAC Component
  {2588f3f9-7e8b-434e-aa4f-e5c9ff74da5b}; !- Port 1

OS:PortList,
  {465abe49-3f8c-4a56-ba3f-acbdc496d636}, !- Handle
  {71085350-08f8-4385-b32b-0e24fd954751}, !- HVAC Component
  {a69b290c-0e21-47e0-a805-1535677cb834}; !- Port 1

OS:PortList,
  {039acebb-0c5b-478e-a6a3-883bb2b76128}, !- Handle
  {71085350-08f8-4385-b32b-0e24fd954751}; !- HVAC Component

OS:Sizing:Zone,
  {191c3892-66a8-410e-8059-84f18822545d}, !- Handle
  {71085350-08f8-4385-b32b-0e24fd954751}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c8387f34-ffe3-4b6c-9b78-96d71437d0d0}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {71085350-08f8-4385-b32b-0e24fd954751}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd4ef35e-1e8e-40ba-8c37-84785ef9d322}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {54b9d79c-bb90-4084-9fea-3203354a120f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7b94e935-9df6-4f56-aa91-86ad849cb60d}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {295fe7e5-9b37-4019-9774-4a657018f6f5}, !- Zone Air Inlet Port List
  {2ba408b0-8ba7-44ed-81cf-b636520c229b}, !- Zone Air Exhaust Port List
  {9b510488-7ada-4701-b311-2e98471915d1}, !- Zone Air Node Name
  {734721b3-7f65-40fa-996c-69ffbece000f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70c4ca4e-79ee-4dd2-bad4-c55f21529230}, !- Group Rendering Name
  {a52a7801-b583-4899-ac8c-6e319e9655f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a75e8899-5411-44f2-a96d-784611be419e}, !- Handle
  Node 14,                                !- Name
  {9b510488-7ada-4701-b311-2e98471915d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b510488-7ada-4701-b311-2e98471915d1}, !- Handle
  {7b94e935-9df6-4f56-aa91-86ad849cb60d}, !- Source Object
  11,                                     !- Outlet Port
  {a75e8899-5411-44f2-a96d-784611be419e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {295fe7e5-9b37-4019-9774-4a657018f6f5}, !- Handle
  {7b94e935-9df6-4f56-aa91-86ad849cb60d}, !- HVAC Component
  {83f90912-e0d4-4682-a07b-18b361e3c4e2}; !- Port 1

OS:PortList,
  {2ba408b0-8ba7-44ed-81cf-b636520c229b}, !- Handle
  {7b94e935-9df6-4f56-aa91-86ad849cb60d}, !- HVAC Component
  {5a2859d7-8aa1-4b4f-a3b7-f168356ddcc8}; !- Port 1

OS:PortList,
  {734721b3-7f65-40fa-996c-69ffbece000f}, !- Handle
  {7b94e935-9df6-4f56-aa91-86ad849cb60d}; !- HVAC Component

OS:Sizing:Zone,
  {c22aa101-fdca-4be3-bea0-6f0cdbcdffae}, !- Handle
  {7b94e935-9df6-4f56-aa91-86ad849cb60d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2fc892eb-50b0-43f8-a755-bf0587ed12c8}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {7b94e935-9df6-4f56-aa91-86ad849cb60d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bc77732-53aa-46ec-a14a-307ad290904a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7bd25993-cb58-4aa8-b521-5b9718e1d30f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {80f9db7a-d15e-4d99-a92e-fec01e62201e}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92e6d8af-cb71-4582-8beb-a3a046e9078e}, !- Zone Air Inlet Port List
  {24aa9534-fc17-42f6-8bd0-61c39496e045}, !- Zone Air Exhaust Port List
  {f3c239db-3ddd-4f4e-b406-d2ef6cf2600a}, !- Zone Air Node Name
  {7099547b-f098-4a41-8722-3ddc92456dc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4094409-0ad0-4006-8f6a-3fdb41f7fc43}, !- Group Rendering Name
  {9b474eb8-e1bc-4489-8c17-9f3f9fc83a60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5aa83510-edb7-431d-86c4-f0c281be8307}, !- Handle
  Node 15,                                !- Name
  {f3c239db-3ddd-4f4e-b406-d2ef6cf2600a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3c239db-3ddd-4f4e-b406-d2ef6cf2600a}, !- Handle
  {80f9db7a-d15e-4d99-a92e-fec01e62201e}, !- Source Object
  11,                                     !- Outlet Port
  {5aa83510-edb7-431d-86c4-f0c281be8307}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92e6d8af-cb71-4582-8beb-a3a046e9078e}, !- Handle
  {80f9db7a-d15e-4d99-a92e-fec01e62201e}, !- HVAC Component
  {864965d9-d420-47f1-ac1d-3a647eb58335}; !- Port 1

OS:PortList,
  {24aa9534-fc17-42f6-8bd0-61c39496e045}, !- Handle
  {80f9db7a-d15e-4d99-a92e-fec01e62201e}, !- HVAC Component
  {d421ad2e-ab44-44ad-a166-6f5bd37a8876}; !- Port 1

OS:PortList,
  {7099547b-f098-4a41-8722-3ddc92456dc6}, !- Handle
  {80f9db7a-d15e-4d99-a92e-fec01e62201e}; !- HVAC Component

OS:Sizing:Zone,
  {f98f573d-29dd-4b18-baf6-4c91457c4290}, !- Handle
  {80f9db7a-d15e-4d99-a92e-fec01e62201e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {927b1e9a-fac4-48f5-ba90-6fcd58456cc5}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {80f9db7a-d15e-4d99-a92e-fec01e62201e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {393d3b98-095b-4701-aa0a-28ce547bcf69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b314099-ac54-4314-870f-6dbdcc0f145e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {239a3add-64e9-4d3f-94f6-4117e0bfabf0}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78a4380e-813b-4617-adf3-5b77d21fe006}, !- Zone Air Inlet Port List
  {5c6eea6d-8c0b-4352-bcfd-e06ca364c2d1}, !- Zone Air Exhaust Port List
  {ef53f357-cc32-4b45-8158-91ed8faaa07f}, !- Zone Air Node Name
  {d525d945-df48-481e-8e0a-1c9443ee3a85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60ed0ec0-29b2-417d-95e0-8778f9db7a84}, !- Group Rendering Name
  {0493e374-152e-470d-b0da-fef277ca41b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e69d9b32-c2d2-4c37-8859-17f874b9e5f4}, !- Handle
  Node 16,                                !- Name
  {ef53f357-cc32-4b45-8158-91ed8faaa07f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef53f357-cc32-4b45-8158-91ed8faaa07f}, !- Handle
  {239a3add-64e9-4d3f-94f6-4117e0bfabf0}, !- Source Object
  11,                                     !- Outlet Port
  {e69d9b32-c2d2-4c37-8859-17f874b9e5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78a4380e-813b-4617-adf3-5b77d21fe006}, !- Handle
  {239a3add-64e9-4d3f-94f6-4117e0bfabf0}, !- HVAC Component
  {d06cc5a7-9baa-403d-b013-ef49af61d9d7}; !- Port 1

OS:PortList,
  {5c6eea6d-8c0b-4352-bcfd-e06ca364c2d1}, !- Handle
  {239a3add-64e9-4d3f-94f6-4117e0bfabf0}, !- HVAC Component
  {928b1569-a9d3-44ca-bc94-0700ada57c25}; !- Port 1

OS:PortList,
  {d525d945-df48-481e-8e0a-1c9443ee3a85}, !- Handle
  {239a3add-64e9-4d3f-94f6-4117e0bfabf0}; !- HVAC Component

OS:Sizing:Zone,
  {e839e3fa-a44e-4535-ab18-0511d56d7eec}, !- Handle
  {239a3add-64e9-4d3f-94f6-4117e0bfabf0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6df0ad7-a309-4006-8ccb-0011c4d5122b}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {239a3add-64e9-4d3f-94f6-4117e0bfabf0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5cf8894-a0a2-438f-8dd2-bb5f15d666a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26634cca-efe1-4f6f-93a8-c69d5ffa295a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {818e3909-3ba2-4b54-87d7-2f0487f289b1}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da452c31-f3b2-48f2-a759-f9eecbbc22c4}, !- Zone Air Inlet Port List
  {ce0d5ac7-7bda-4969-97f4-acd5cec505a5}, !- Zone Air Exhaust Port List
  {c1a786d4-5145-4606-84d4-e4af61292339}, !- Zone Air Node Name
  {18876dee-a8fe-409b-9169-17ad8288aba6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {516e2b55-262f-4c21-809a-e1a09c26b463}, !- Group Rendering Name
  {a7d70983-b0ab-49eb-bd80-d8e71208433a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af874736-98fa-4433-898f-f2dd860f38ad}, !- Handle
  Node 17,                                !- Name
  {c1a786d4-5145-4606-84d4-e4af61292339}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1a786d4-5145-4606-84d4-e4af61292339}, !- Handle
  {818e3909-3ba2-4b54-87d7-2f0487f289b1}, !- Source Object
  11,                                     !- Outlet Port
  {af874736-98fa-4433-898f-f2dd860f38ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da452c31-f3b2-48f2-a759-f9eecbbc22c4}, !- Handle
  {818e3909-3ba2-4b54-87d7-2f0487f289b1}, !- HVAC Component
  {678fbe38-96a5-4d75-9b15-9f34a4ae9391}; !- Port 1

OS:PortList,
  {ce0d5ac7-7bda-4969-97f4-acd5cec505a5}, !- Handle
  {818e3909-3ba2-4b54-87d7-2f0487f289b1}, !- HVAC Component
  {18dfb1db-de50-4cbb-bbd5-892ab360b333}; !- Port 1

OS:PortList,
  {18876dee-a8fe-409b-9169-17ad8288aba6}, !- Handle
  {818e3909-3ba2-4b54-87d7-2f0487f289b1}; !- HVAC Component

OS:Sizing:Zone,
  {bdbac448-446d-4310-8526-122f4c455ebe}, !- Handle
  {818e3909-3ba2-4b54-87d7-2f0487f289b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ff3a779e-09d6-464b-b5d1-e35caff01fca}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {818e3909-3ba2-4b54-87d7-2f0487f289b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {212e1882-aa05-492a-a39c-37193498fa6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1eb8aebc-d7da-483b-a905-386583a45cc9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8ce9e384-c807-4f16-9e02-ae6d30aa3867}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39bdaa1d-b31c-481f-ab46-b31a591240da}, !- Zone Air Inlet Port List
  {75148306-5211-4fc6-af57-3ef98246060e}, !- Zone Air Exhaust Port List
  {97851705-01d9-4ec1-92a9-a99f0344abcd}, !- Zone Air Node Name
  {74237d20-43ae-4dbe-9b50-6767a6553448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {810d65e0-6667-49fa-adf7-d8e3fcabde06}, !- Group Rendering Name
  {5bdf57ab-b93f-432d-88ff-de7709b3f557}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d404bd17-a8ce-4a5a-9ae6-fd7904c2ed65}, !- Handle
  Node 18,                                !- Name
  {97851705-01d9-4ec1-92a9-a99f0344abcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97851705-01d9-4ec1-92a9-a99f0344abcd}, !- Handle
  {8ce9e384-c807-4f16-9e02-ae6d30aa3867}, !- Source Object
  11,                                     !- Outlet Port
  {d404bd17-a8ce-4a5a-9ae6-fd7904c2ed65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39bdaa1d-b31c-481f-ab46-b31a591240da}, !- Handle
  {8ce9e384-c807-4f16-9e02-ae6d30aa3867}, !- HVAC Component
  {80748603-f40a-4329-93f9-511099e6d910}; !- Port 1

OS:PortList,
  {75148306-5211-4fc6-af57-3ef98246060e}, !- Handle
  {8ce9e384-c807-4f16-9e02-ae6d30aa3867}, !- HVAC Component
  {d0615ef4-1a77-47d2-b6e2-8ea176c38d3f}; !- Port 1

OS:PortList,
  {74237d20-43ae-4dbe-9b50-6767a6553448}, !- Handle
  {8ce9e384-c807-4f16-9e02-ae6d30aa3867}; !- HVAC Component

OS:Sizing:Zone,
  {a8d55eed-38bc-4ab8-a5d4-14a774caf7c8}, !- Handle
  {8ce9e384-c807-4f16-9e02-ae6d30aa3867}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7128613c-3710-451d-8173-75552d4607a2}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8ce9e384-c807-4f16-9e02-ae6d30aa3867}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae07add5-f413-42af-a77e-7845b20f0202}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {25679406-e6c3-462d-8e7b-18654564ba1a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6e4f76c4-85a2-49d8-ad36-fbfd8673e116}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {878a53c9-a910-4016-9a8c-44a119553dc4}, !- Zone Air Inlet Port List
  {d8134145-351c-4289-8fb2-b684fc697067}, !- Zone Air Exhaust Port List
  {c7ee26c5-84f2-4f3d-adb0-e0a93e11372e}, !- Zone Air Node Name
  {0c00659c-6ec2-4142-b7f4-10d05caafec6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55e3d8b6-cf54-480e-b58a-b8494a6ae9e5}, !- Group Rendering Name
  {c2160057-4394-49f9-8f89-678ab3edb66e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39c52c15-992d-4d60-a142-23ade5a91164}, !- Handle
  Node 19,                                !- Name
  {c7ee26c5-84f2-4f3d-adb0-e0a93e11372e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7ee26c5-84f2-4f3d-adb0-e0a93e11372e}, !- Handle
  {6e4f76c4-85a2-49d8-ad36-fbfd8673e116}, !- Source Object
  11,                                     !- Outlet Port
  {39c52c15-992d-4d60-a142-23ade5a91164}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {878a53c9-a910-4016-9a8c-44a119553dc4}, !- Handle
  {6e4f76c4-85a2-49d8-ad36-fbfd8673e116}, !- HVAC Component
  {b30c98b9-91eb-4546-ba33-4c64b1046aba}; !- Port 1

OS:PortList,
  {d8134145-351c-4289-8fb2-b684fc697067}, !- Handle
  {6e4f76c4-85a2-49d8-ad36-fbfd8673e116}, !- HVAC Component
  {64f90663-c410-459d-aac7-642f789b8e1e}; !- Port 1

OS:PortList,
  {0c00659c-6ec2-4142-b7f4-10d05caafec6}, !- Handle
  {6e4f76c4-85a2-49d8-ad36-fbfd8673e116}; !- HVAC Component

OS:Sizing:Zone,
  {01e9db2b-911b-4aa9-9836-506d7e168326}, !- Handle
  {6e4f76c4-85a2-49d8-ad36-fbfd8673e116}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65194b05-5a3e-4347-b65d-4be24215f709}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6e4f76c4-85a2-49d8-ad36-fbfd8673e116}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1e5fe07-13c7-4181-80ef-83447fee40ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ff10c25-9985-412b-905f-350beb697313}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6262060d-c718-455b-ae76-2b5f06ba8631}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {537ed3f4-0370-4e16-bd00-3dd8f261e63c}, !- Zone Air Inlet Port List
  {dd4d7ee5-53f2-4415-9086-191bc8630384}, !- Zone Air Exhaust Port List
  {ac196c4b-7a1b-4383-996f-fc8e46626046}, !- Zone Air Node Name
  {f3c1e410-1ef6-4797-b1e3-9c9c734cf24c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef0dcf37-657d-4912-964b-69607c70eb87}, !- Group Rendering Name
  {0d65459c-728c-4ff3-aa3b-25ec13b7cc57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5ac13ff-140e-4294-b85e-18f2af04e293}, !- Handle
  Node 20,                                !- Name
  {ac196c4b-7a1b-4383-996f-fc8e46626046}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac196c4b-7a1b-4383-996f-fc8e46626046}, !- Handle
  {6262060d-c718-455b-ae76-2b5f06ba8631}, !- Source Object
  11,                                     !- Outlet Port
  {f5ac13ff-140e-4294-b85e-18f2af04e293}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {537ed3f4-0370-4e16-bd00-3dd8f261e63c}, !- Handle
  {6262060d-c718-455b-ae76-2b5f06ba8631}, !- HVAC Component
  {62782f79-5d57-462b-8e8c-1c075dbe433a}; !- Port 1

OS:PortList,
  {dd4d7ee5-53f2-4415-9086-191bc8630384}, !- Handle
  {6262060d-c718-455b-ae76-2b5f06ba8631}, !- HVAC Component
  {6168d5b0-5abd-49be-b972-53980e84805f}; !- Port 1

OS:PortList,
  {f3c1e410-1ef6-4797-b1e3-9c9c734cf24c}, !- Handle
  {6262060d-c718-455b-ae76-2b5f06ba8631}; !- HVAC Component

OS:Sizing:Zone,
  {11ad9cc9-ea25-46da-bf85-720ecf497558}, !- Handle
  {6262060d-c718-455b-ae76-2b5f06ba8631}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6df5fd53-83d1-4070-8dcd-98ce6cfc0dca}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {6262060d-c718-455b-ae76-2b5f06ba8631}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1642664d-64f0-4e3d-a76b-3708bb7916d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8de73ce7-01de-4d1e-ad47-3dd7f02bed14}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {63a075bf-ff01-4a52-b87e-b6d4cf1e20ea}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {433865a7-0c9b-463a-9994-8d6f91db7c4d}, !- Zone Air Inlet Port List
  {c74efdd8-e445-4e3d-9c74-122c1a8f3455}, !- Zone Air Exhaust Port List
  {33b1d425-64fa-4fdb-8d99-11d71c58c1ec}, !- Zone Air Node Name
  {e85f6a53-94e6-4821-99a6-f3665e7e94d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d8eb09e-ebc2-4bc6-957e-16ae568775c5}, !- Group Rendering Name
  {f2dc5fea-1abc-40e0-b5dd-220e00b1ca0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {912f9e7e-d4e9-4141-b4c2-db12fe7af2e2}, !- Handle
  Node 21,                                !- Name
  {33b1d425-64fa-4fdb-8d99-11d71c58c1ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33b1d425-64fa-4fdb-8d99-11d71c58c1ec}, !- Handle
  {63a075bf-ff01-4a52-b87e-b6d4cf1e20ea}, !- Source Object
  11,                                     !- Outlet Port
  {912f9e7e-d4e9-4141-b4c2-db12fe7af2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {433865a7-0c9b-463a-9994-8d6f91db7c4d}, !- Handle
  {63a075bf-ff01-4a52-b87e-b6d4cf1e20ea}, !- HVAC Component
  {0f4b6d0d-64c3-4cb7-8d49-6fb05f61a59c}; !- Port 1

OS:PortList,
  {c74efdd8-e445-4e3d-9c74-122c1a8f3455}, !- Handle
  {63a075bf-ff01-4a52-b87e-b6d4cf1e20ea}, !- HVAC Component
  {cc6425aa-6e61-46da-9d44-768ed7181406}; !- Port 1

OS:PortList,
  {e85f6a53-94e6-4821-99a6-f3665e7e94d8}, !- Handle
  {63a075bf-ff01-4a52-b87e-b6d4cf1e20ea}; !- HVAC Component

OS:Sizing:Zone,
  {b91b5738-a124-4fa3-a75c-c5b1f89e0410}, !- Handle
  {63a075bf-ff01-4a52-b87e-b6d4cf1e20ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e7bf7aa5-2bde-4b6c-b9c5-5773e815c863}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {63a075bf-ff01-4a52-b87e-b6d4cf1e20ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7b156f0-cd76-4309-b185-96fde0eaed93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2959896-4dcd-496b-9f1e-12a22db80ae4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a1474c27-8130-415b-b985-d1e8f6a75e1d}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f36277e-d9a4-4bc5-bbe6-6859244a83cb}, !- Zone Air Inlet Port List
  {c45a0a6b-53aa-490e-8108-6eb0b16b062d}, !- Zone Air Exhaust Port List
  {a5f5205c-8889-4ca0-9f5a-6032116bb1fe}, !- Zone Air Node Name
  {57072eec-c09d-4999-9353-05fcf3797413}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43599a59-33f0-4f38-9e69-ac430334ac99}, !- Group Rendering Name
  {7460d559-9d84-4c24-aa11-84362dce373a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78a73b22-4d47-4012-ae29-b8f9bf6b9464}, !- Handle
  Node 22,                                !- Name
  {a5f5205c-8889-4ca0-9f5a-6032116bb1fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5f5205c-8889-4ca0-9f5a-6032116bb1fe}, !- Handle
  {a1474c27-8130-415b-b985-d1e8f6a75e1d}, !- Source Object
  11,                                     !- Outlet Port
  {78a73b22-4d47-4012-ae29-b8f9bf6b9464}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f36277e-d9a4-4bc5-bbe6-6859244a83cb}, !- Handle
  {a1474c27-8130-415b-b985-d1e8f6a75e1d}, !- HVAC Component
  {e9563724-68ee-431a-92ad-3d164532d748}; !- Port 1

OS:PortList,
  {c45a0a6b-53aa-490e-8108-6eb0b16b062d}, !- Handle
  {a1474c27-8130-415b-b985-d1e8f6a75e1d}, !- HVAC Component
  {37e8b209-2b7c-4627-b44d-f494bb62187a}; !- Port 1

OS:PortList,
  {57072eec-c09d-4999-9353-05fcf3797413}, !- Handle
  {a1474c27-8130-415b-b985-d1e8f6a75e1d}; !- HVAC Component

OS:Sizing:Zone,
  {84618a7a-b03d-400a-9830-816b4dbdb3db}, !- Handle
  {a1474c27-8130-415b-b985-d1e8f6a75e1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e9d7be8-2875-4ce6-8f4e-6b1b33169dcb}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {a1474c27-8130-415b-b985-d1e8f6a75e1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74e19559-78c1-44d9-9a3a-82d7b58d6c74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3ade5735-584a-4ea8-b664-a7391690580c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4456edcb-9742-4440-9fa5-a7e74b17d1e1}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89def98b-7811-45d1-a31a-b00e48be43b3}, !- Zone Air Inlet Port List
  {4a7dee5b-a136-42c5-891a-a6b06d7eeffe}, !- Zone Air Exhaust Port List
  {23eb563e-08b2-4d78-a3e0-a626bf9568c9}, !- Zone Air Node Name
  {f020a3ea-a912-4a24-8303-6313cbc3e3ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {248202cd-4786-429d-ac90-9e6dcebc9c84}, !- Group Rendering Name
  {72424426-ede1-48c6-8f41-9449529fe01d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b438cf7d-9f98-4959-aa32-b46c9a6c423a}, !- Handle
  Node 23,                                !- Name
  {23eb563e-08b2-4d78-a3e0-a626bf9568c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23eb563e-08b2-4d78-a3e0-a626bf9568c9}, !- Handle
  {4456edcb-9742-4440-9fa5-a7e74b17d1e1}, !- Source Object
  11,                                     !- Outlet Port
  {b438cf7d-9f98-4959-aa32-b46c9a6c423a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89def98b-7811-45d1-a31a-b00e48be43b3}, !- Handle
  {4456edcb-9742-4440-9fa5-a7e74b17d1e1}, !- HVAC Component
  {0686321c-b13d-4350-8989-206ec231e158}; !- Port 1

OS:PortList,
  {4a7dee5b-a136-42c5-891a-a6b06d7eeffe}, !- Handle
  {4456edcb-9742-4440-9fa5-a7e74b17d1e1}, !- HVAC Component
  {71b616ee-c505-4c3a-be83-0a5febd3dc33}; !- Port 1

OS:PortList,
  {f020a3ea-a912-4a24-8303-6313cbc3e3ae}, !- Handle
  {4456edcb-9742-4440-9fa5-a7e74b17d1e1}; !- HVAC Component

OS:Sizing:Zone,
  {b30b97e2-4bfc-4692-b0aa-c911b06d5a0c}, !- Handle
  {4456edcb-9742-4440-9fa5-a7e74b17d1e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12c84985-e8d0-4191-a6d2-c9653f2b5689}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {4456edcb-9742-4440-9fa5-a7e74b17d1e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8249af8b-bc5e-4f54-a4d6-7dfb6ae59c95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35b70fc9-25d4-4199-b030-79dc95263b5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {90a9026d-df94-4a45-924c-0aaf049d49d2}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9b7b505-035e-48ec-ba60-555e68b65cf6}, !- Zone Air Inlet Port List
  {7a446c4d-fca8-49c4-ac71-5d219c67deba}, !- Zone Air Exhaust Port List
  {0a6d8aee-9f3b-488a-9461-569888d9564e}, !- Zone Air Node Name
  {0dce9e19-ebbc-4a64-958d-acf6776d6fea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {050944c9-b952-45ed-b4cb-76c398643cdd}, !- Group Rendering Name
  {0f52994d-6663-48db-b99f-18223d492078}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ab75f3c-aa75-428f-8c96-9c24b81d12f9}, !- Handle
  Node 24,                                !- Name
  {0a6d8aee-9f3b-488a-9461-569888d9564e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a6d8aee-9f3b-488a-9461-569888d9564e}, !- Handle
  {90a9026d-df94-4a45-924c-0aaf049d49d2}, !- Source Object
  11,                                     !- Outlet Port
  {8ab75f3c-aa75-428f-8c96-9c24b81d12f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9b7b505-035e-48ec-ba60-555e68b65cf6}, !- Handle
  {90a9026d-df94-4a45-924c-0aaf049d49d2}, !- HVAC Component
  {5cee35b5-00e5-4c5e-8c58-140756b701c6}; !- Port 1

OS:PortList,
  {7a446c4d-fca8-49c4-ac71-5d219c67deba}, !- Handle
  {90a9026d-df94-4a45-924c-0aaf049d49d2}, !- HVAC Component
  {8f60c215-d92f-4eee-90f5-afec0743d50f}; !- Port 1

OS:PortList,
  {0dce9e19-ebbc-4a64-958d-acf6776d6fea}, !- Handle
  {90a9026d-df94-4a45-924c-0aaf049d49d2}; !- HVAC Component

OS:Sizing:Zone,
  {f85fe7bb-ff2a-4a73-b036-119d385ed7a3}, !- Handle
  {90a9026d-df94-4a45-924c-0aaf049d49d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c9f1560f-3bd5-4a98-b6e7-cf7c7446a6c4}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {90a9026d-df94-4a45-924c-0aaf049d49d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bd64912-39e2-441f-a200-3e1d7e3f3a54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6240453a-dc45-47b1-afc1-cb558e414b30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1489fbbb-f34c-4d0d-aa47-1ead7fa4dc33}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79ba0c9e-5f08-422f-b1e3-7b09498ecaf2}, !- Zone Air Inlet Port List
  {0f2e56da-d226-47e1-abb7-12facb2aeb47}, !- Zone Air Exhaust Port List
  {fc4179f3-5a9b-4f9d-a403-6ac5524f1636}, !- Zone Air Node Name
  {a0ba0575-d19a-44a5-8871-4d07642ffd77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {778b67b6-a590-42e5-ab8c-e8d31e3e5dc7}, !- Group Rendering Name
  {2166ac6c-14ba-42d9-88de-ff4973f68bea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36f5c45b-01f7-49da-8cc7-ccbbf6beb9b8}, !- Handle
  Node 25,                                !- Name
  {fc4179f3-5a9b-4f9d-a403-6ac5524f1636}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc4179f3-5a9b-4f9d-a403-6ac5524f1636}, !- Handle
  {1489fbbb-f34c-4d0d-aa47-1ead7fa4dc33}, !- Source Object
  11,                                     !- Outlet Port
  {36f5c45b-01f7-49da-8cc7-ccbbf6beb9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79ba0c9e-5f08-422f-b1e3-7b09498ecaf2}, !- Handle
  {1489fbbb-f34c-4d0d-aa47-1ead7fa4dc33}, !- HVAC Component
  {2681a3f8-a813-45d5-850a-d2e9b3b70178}; !- Port 1

OS:PortList,
  {0f2e56da-d226-47e1-abb7-12facb2aeb47}, !- Handle
  {1489fbbb-f34c-4d0d-aa47-1ead7fa4dc33}, !- HVAC Component
  {31e8f7ba-830c-4d15-be46-6d7f4d6b898b}; !- Port 1

OS:PortList,
  {a0ba0575-d19a-44a5-8871-4d07642ffd77}, !- Handle
  {1489fbbb-f34c-4d0d-aa47-1ead7fa4dc33}; !- HVAC Component

OS:Sizing:Zone,
  {835184fd-ba14-4f8b-b0fa-9189bed020bb}, !- Handle
  {1489fbbb-f34c-4d0d-aa47-1ead7fa4dc33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00bdc21f-d42f-4e0b-8cfd-662f2ffbf034}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {1489fbbb-f34c-4d0d-aa47-1ead7fa4dc33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6c8bd13-76e4-44c4-afa2-f8caf8abb32c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5b1a45d-b962-4137-ab09-03b2d37c25bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {68d3afd6-faa2-4b86-8263-3bde0865f49e}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b26dab2a-d6e2-4828-b342-a5c7ab8d7f6b}, !- Zone Air Inlet Port List
  {3e796eed-f06f-4d18-8911-c435e94f2a33}, !- Zone Air Exhaust Port List
  {fbb1d053-686b-4406-bb78-35bd01243d62}, !- Zone Air Node Name
  {9d7e6dde-6cb4-47f2-9052-dfe65cb9b05c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22225db0-200a-432f-b2f2-71836d31584e}, !- Group Rendering Name
  {bfa74544-c341-4997-9ecc-bd30c2c41b13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e406d8d6-927c-456f-8ca1-72272454901a}, !- Handle
  Node 26,                                !- Name
  {fbb1d053-686b-4406-bb78-35bd01243d62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbb1d053-686b-4406-bb78-35bd01243d62}, !- Handle
  {68d3afd6-faa2-4b86-8263-3bde0865f49e}, !- Source Object
  11,                                     !- Outlet Port
  {e406d8d6-927c-456f-8ca1-72272454901a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b26dab2a-d6e2-4828-b342-a5c7ab8d7f6b}, !- Handle
  {68d3afd6-faa2-4b86-8263-3bde0865f49e}, !- HVAC Component
  {3b3f09ae-3ceb-4660-ad85-ff6ad3bae158}; !- Port 1

OS:PortList,
  {3e796eed-f06f-4d18-8911-c435e94f2a33}, !- Handle
  {68d3afd6-faa2-4b86-8263-3bde0865f49e}, !- HVAC Component
  {ff6c26e0-0b37-458a-ab6b-f3cc48394303}; !- Port 1

OS:PortList,
  {9d7e6dde-6cb4-47f2-9052-dfe65cb9b05c}, !- Handle
  {68d3afd6-faa2-4b86-8263-3bde0865f49e}; !- HVAC Component

OS:Sizing:Zone,
  {81ce30ee-f700-44c4-9ae3-96a070b76808}, !- Handle
  {68d3afd6-faa2-4b86-8263-3bde0865f49e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a4c99db1-45b8-4b9f-994c-be35c350a6bf}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {68d3afd6-faa2-4b86-8263-3bde0865f49e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {816b3711-3f18-4891-ac17-3092d3bc1bf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87a39927-1f72-4374-bbe5-90674e712cf1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {87340a42-e48f-4859-a4e3-b99b366afe80}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e71f9080-3283-4724-a76c-895916ac5198}, !- Zone Air Inlet Port List
  {0ec464f5-7730-4687-8c0e-c076fe6a62a4}, !- Zone Air Exhaust Port List
  {e89ffd16-72ed-4881-a60a-4fb5cb5672c5}, !- Zone Air Node Name
  {91abad94-0972-496a-b9d7-b8dd81efadc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78d045ce-72fd-4a56-8cbd-6e059bc29432}, !- Group Rendering Name
  {e25b1728-9d63-4d8d-8757-206a679cbce7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92254c67-21dc-46bb-96f3-0b1a9cdae0ad}, !- Handle
  Node 27,                                !- Name
  {e89ffd16-72ed-4881-a60a-4fb5cb5672c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e89ffd16-72ed-4881-a60a-4fb5cb5672c5}, !- Handle
  {87340a42-e48f-4859-a4e3-b99b366afe80}, !- Source Object
  11,                                     !- Outlet Port
  {92254c67-21dc-46bb-96f3-0b1a9cdae0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e71f9080-3283-4724-a76c-895916ac5198}, !- Handle
  {87340a42-e48f-4859-a4e3-b99b366afe80}, !- HVAC Component
  {551c9981-e8c4-40a9-9b36-8f30e1f4734a}; !- Port 1

OS:PortList,
  {0ec464f5-7730-4687-8c0e-c076fe6a62a4}, !- Handle
  {87340a42-e48f-4859-a4e3-b99b366afe80}, !- HVAC Component
  {878124d4-5d40-4841-9fad-fa878cfddf8f}; !- Port 1

OS:PortList,
  {91abad94-0972-496a-b9d7-b8dd81efadc0}, !- Handle
  {87340a42-e48f-4859-a4e3-b99b366afe80}; !- HVAC Component

OS:Sizing:Zone,
  {e78f1d33-b014-456d-a204-cbb597905fa3}, !- Handle
  {87340a42-e48f-4859-a4e3-b99b366afe80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {75a076d9-38cb-45be-bc8e-af315559a1f5}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {87340a42-e48f-4859-a4e3-b99b366afe80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6a49177-8563-4eb8-95e6-1f58b1404ee9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2845a623-35cd-478c-bc01-02b0dded3fc8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4be21022-06bb-4eb4-a4cd-7d8c3ed23017}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6255aa4d-cbb4-4edd-a3af-4faad01314a5}, !- Zone Air Inlet Port List
  {ccf4d8c4-3840-4f76-83dd-2c971ad4732a}, !- Zone Air Exhaust Port List
  {d405a627-8402-4a79-95bd-ad029aba40fc}, !- Zone Air Node Name
  {aa3911a2-edab-4f11-8e22-809cb989589e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63388d13-d013-4374-b73f-03ee534b7bb1}, !- Group Rendering Name
  {286bbac3-6a9c-4b8b-ba3b-f0fdfe88401a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4369b66b-7a9b-4291-9d58-1e0610149ae9}, !- Handle
  Node 28,                                !- Name
  {d405a627-8402-4a79-95bd-ad029aba40fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d405a627-8402-4a79-95bd-ad029aba40fc}, !- Handle
  {4be21022-06bb-4eb4-a4cd-7d8c3ed23017}, !- Source Object
  11,                                     !- Outlet Port
  {4369b66b-7a9b-4291-9d58-1e0610149ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6255aa4d-cbb4-4edd-a3af-4faad01314a5}, !- Handle
  {4be21022-06bb-4eb4-a4cd-7d8c3ed23017}, !- HVAC Component
  {e94011cd-2b02-4b60-9624-77eecb0c3fac}; !- Port 1

OS:PortList,
  {ccf4d8c4-3840-4f76-83dd-2c971ad4732a}, !- Handle
  {4be21022-06bb-4eb4-a4cd-7d8c3ed23017}, !- HVAC Component
  {34cb56df-35b8-4bd9-be90-f9a47c61fb62}; !- Port 1

OS:PortList,
  {aa3911a2-edab-4f11-8e22-809cb989589e}, !- Handle
  {4be21022-06bb-4eb4-a4cd-7d8c3ed23017}; !- HVAC Component

OS:Sizing:Zone,
  {a03188b9-966a-488c-90d7-166d595052b6}, !- Handle
  {4be21022-06bb-4eb4-a4cd-7d8c3ed23017}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d0d4bb1-1eb0-4705-a714-68513e8ef888}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {4be21022-06bb-4eb4-a4cd-7d8c3ed23017}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26dabebd-6329-4524-ac70-f29efabcb1c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba127b77-f533-4cba-a600-65dc1d87b547}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {07bdd27e-49a4-471e-ba9e-1177636e2112}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {869ddb78-337a-4c2b-98c6-89715d17d4eb}, !- Zone Air Inlet Port List
  {689499bf-8582-42e6-95b9-9b7347372362}, !- Zone Air Exhaust Port List
  {eef94563-a81b-4aa4-9291-1a7f2ecfa0c6}, !- Zone Air Node Name
  {6f0867e8-dff0-40d5-9014-523485ca75a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {381d2dc3-e0d1-4c05-b312-9403c5b56a1f}, !- Group Rendering Name
  {71318292-169d-478a-b05d-5923305e84ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {186e42c1-709e-4873-ab51-5a9faf08e3fc}, !- Handle
  Node 29,                                !- Name
  {eef94563-a81b-4aa4-9291-1a7f2ecfa0c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eef94563-a81b-4aa4-9291-1a7f2ecfa0c6}, !- Handle
  {07bdd27e-49a4-471e-ba9e-1177636e2112}, !- Source Object
  11,                                     !- Outlet Port
  {186e42c1-709e-4873-ab51-5a9faf08e3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {869ddb78-337a-4c2b-98c6-89715d17d4eb}, !- Handle
  {07bdd27e-49a4-471e-ba9e-1177636e2112}, !- HVAC Component
  {77f67c78-66c0-4ff5-b66c-42fa562aee0c}; !- Port 1

OS:PortList,
  {689499bf-8582-42e6-95b9-9b7347372362}, !- Handle
  {07bdd27e-49a4-471e-ba9e-1177636e2112}, !- HVAC Component
  {fcf3f2ba-7f23-4100-88bf-292ccaa3a4ee}; !- Port 1

OS:PortList,
  {6f0867e8-dff0-40d5-9014-523485ca75a1}, !- Handle
  {07bdd27e-49a4-471e-ba9e-1177636e2112}; !- HVAC Component

OS:Sizing:Zone,
  {9b2b17dd-8781-4d02-9ee4-94a338271c22}, !- Handle
  {07bdd27e-49a4-471e-ba9e-1177636e2112}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6cd56423-4494-48a2-bc72-9d4b3bad903a}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {07bdd27e-49a4-471e-ba9e-1177636e2112}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35141e7a-28c3-45ab-baec-25c31b99e498}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0f781d0-8a46-4958-8bc2-2bfc054b653b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {19a2c95c-33bb-4519-a84f-f82d9ac35294}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {379de843-05bc-41e1-a324-fb8168ff1adb}, !- Zone Air Inlet Port List
  {4983af93-4698-4984-8ba3-cff3b119d0ac}, !- Zone Air Exhaust Port List
  {339e9c77-a70f-4bf9-89e1-746e4da5e8b8}, !- Zone Air Node Name
  {33b5a987-d32b-4e37-852f-f47aa54a0a12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f82dee7-d8c5-4595-8133-d526954d86f6}, !- Group Rendering Name
  {2b8ab697-93a2-47bc-a8dd-f1e849971468}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44a31941-b5ec-43f5-b5b7-b57a86134727}, !- Handle
  Node 30,                                !- Name
  {339e9c77-a70f-4bf9-89e1-746e4da5e8b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {339e9c77-a70f-4bf9-89e1-746e4da5e8b8}, !- Handle
  {19a2c95c-33bb-4519-a84f-f82d9ac35294}, !- Source Object
  11,                                     !- Outlet Port
  {44a31941-b5ec-43f5-b5b7-b57a86134727}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {379de843-05bc-41e1-a324-fb8168ff1adb}, !- Handle
  {19a2c95c-33bb-4519-a84f-f82d9ac35294}, !- HVAC Component
  {c2e9512f-2b38-4737-945e-98a68c191c07}; !- Port 1

OS:PortList,
  {4983af93-4698-4984-8ba3-cff3b119d0ac}, !- Handle
  {19a2c95c-33bb-4519-a84f-f82d9ac35294}, !- HVAC Component
  {10837de2-91ac-4ae4-a16a-ba5ae3654aeb}; !- Port 1

OS:PortList,
  {33b5a987-d32b-4e37-852f-f47aa54a0a12}, !- Handle
  {19a2c95c-33bb-4519-a84f-f82d9ac35294}; !- HVAC Component

OS:Sizing:Zone,
  {15668453-00a0-476c-b9ee-789dc84fb2af}, !- Handle
  {19a2c95c-33bb-4519-a84f-f82d9ac35294}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a392b45-192c-4f01-a9da-9085027779a7}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {19a2c95c-33bb-4519-a84f-f82d9ac35294}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {992b17eb-5c67-411a-9d67-cdbcbd3ec0ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1741e17b-0b82-411d-9ced-031a5c0cf40b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {08234d70-cb66-4b80-b15b-20efa18e1f68}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bdc785c-244f-4b54-a003-b30605d5befe}, !- Zone Air Inlet Port List
  {4c1d9894-f122-4ac1-a732-83598a534e8d}, !- Zone Air Exhaust Port List
  {b31b978a-734b-490c-9a45-7382231abb77}, !- Zone Air Node Name
  {43ea6995-b071-42df-87ee-f462346df7f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45757c82-fa6f-4fcc-87ad-5f2054504e36}, !- Group Rendering Name
  {38cb2ad1-d06a-419f-bc0b-2f280090e09a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6fe1cff-92dd-4729-b924-7b22ac0b3d94}, !- Handle
  Node 31,                                !- Name
  {b31b978a-734b-490c-9a45-7382231abb77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b31b978a-734b-490c-9a45-7382231abb77}, !- Handle
  {08234d70-cb66-4b80-b15b-20efa18e1f68}, !- Source Object
  11,                                     !- Outlet Port
  {e6fe1cff-92dd-4729-b924-7b22ac0b3d94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bdc785c-244f-4b54-a003-b30605d5befe}, !- Handle
  {08234d70-cb66-4b80-b15b-20efa18e1f68}, !- HVAC Component
  {f3639994-e7ae-4c5b-9d25-e6fa34910385}; !- Port 1

OS:PortList,
  {4c1d9894-f122-4ac1-a732-83598a534e8d}, !- Handle
  {08234d70-cb66-4b80-b15b-20efa18e1f68}, !- HVAC Component
  {ee4f6b33-9bc3-4c2b-a179-4f7767cc7aec}; !- Port 1

OS:PortList,
  {43ea6995-b071-42df-87ee-f462346df7f8}, !- Handle
  {08234d70-cb66-4b80-b15b-20efa18e1f68}; !- HVAC Component

OS:Sizing:Zone,
  {4ed57ec1-c9c9-456a-b1c4-a3c6dc641cdd}, !- Handle
  {08234d70-cb66-4b80-b15b-20efa18e1f68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {60fecf71-fb70-413c-9cd7-c3e734b244da}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {08234d70-cb66-4b80-b15b-20efa18e1f68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {906ab1f0-1bb7-4007-b70c-032355133127}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7b1293ca-6533-4e9f-b88a-dad008f6927f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f70ee689-a4f0-4749-92a0-75515a2e5f01}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e5e48c2-aa74-4a90-b34c-9ec33ea18942}, !- Zone Air Inlet Port List
  {6e4714de-b4e7-4a32-9a06-444319e79424}, !- Zone Air Exhaust Port List
  {728e4fbf-47ac-40eb-9cf7-d9562a09f081}, !- Zone Air Node Name
  {e7a58c73-7828-44ae-95ca-767ecd95d880}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {530104d8-c23e-4e4e-bd0d-600ca426f927}, !- Group Rendering Name
  {3bb4d3ac-9d88-4900-9354-8070938c56ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11850719-40c0-4c9c-8d9d-90b475bc72d8}, !- Handle
  Node 32,                                !- Name
  {728e4fbf-47ac-40eb-9cf7-d9562a09f081}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {728e4fbf-47ac-40eb-9cf7-d9562a09f081}, !- Handle
  {f70ee689-a4f0-4749-92a0-75515a2e5f01}, !- Source Object
  11,                                     !- Outlet Port
  {11850719-40c0-4c9c-8d9d-90b475bc72d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e5e48c2-aa74-4a90-b34c-9ec33ea18942}, !- Handle
  {f70ee689-a4f0-4749-92a0-75515a2e5f01}, !- HVAC Component
  {994b1268-e000-40b2-94e6-9e3537683f67}; !- Port 1

OS:PortList,
  {6e4714de-b4e7-4a32-9a06-444319e79424}, !- Handle
  {f70ee689-a4f0-4749-92a0-75515a2e5f01}, !- HVAC Component
  {bbd068d3-f180-480b-a900-ad405155260c}; !- Port 1

OS:PortList,
  {e7a58c73-7828-44ae-95ca-767ecd95d880}, !- Handle
  {f70ee689-a4f0-4749-92a0-75515a2e5f01}; !- HVAC Component

OS:Sizing:Zone,
  {885bc461-91ca-4e4d-95d3-b10f44c2a510}, !- Handle
  {f70ee689-a4f0-4749-92a0-75515a2e5f01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46eeb5c8-144d-4e5b-83dd-f33ab77c6100}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {f70ee689-a4f0-4749-92a0-75515a2e5f01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47c53ddb-aa6d-4401-8d19-63ea586f06eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e9370541-b6a3-49e1-94ff-a50423ea153d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ab4db3a7-40b2-4310-a709-8c844f94f334}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08e8cacd-9c91-48c0-a0fa-0e38d356e74b}, !- Zone Air Inlet Port List
  {1397368b-d0a7-4bf0-b15f-ab35d3a0fdae}, !- Zone Air Exhaust Port List
  {fa7b72c8-f7ee-4a12-9e46-da767f36d776}, !- Zone Air Node Name
  {02b445d7-9a41-4d93-a08a-7f78f2cd4e20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1868d28-486d-4ed1-9cc4-a3cc8a3ce1d4}, !- Group Rendering Name
  {2ea1c3cf-71c6-4984-af75-9b162c0e9417}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45695fd9-04b5-46ec-a4bc-464fffb4bd5a}, !- Handle
  Node 33,                                !- Name
  {fa7b72c8-f7ee-4a12-9e46-da767f36d776}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa7b72c8-f7ee-4a12-9e46-da767f36d776}, !- Handle
  {ab4db3a7-40b2-4310-a709-8c844f94f334}, !- Source Object
  11,                                     !- Outlet Port
  {45695fd9-04b5-46ec-a4bc-464fffb4bd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08e8cacd-9c91-48c0-a0fa-0e38d356e74b}, !- Handle
  {ab4db3a7-40b2-4310-a709-8c844f94f334}, !- HVAC Component
  {b626025a-8a4b-4ba0-821b-1a57c091bdf9}; !- Port 1

OS:PortList,
  {1397368b-d0a7-4bf0-b15f-ab35d3a0fdae}, !- Handle
  {ab4db3a7-40b2-4310-a709-8c844f94f334}, !- HVAC Component
  {d34df43f-b032-465c-9d9d-495eb190b851}; !- Port 1

OS:PortList,
  {02b445d7-9a41-4d93-a08a-7f78f2cd4e20}, !- Handle
  {ab4db3a7-40b2-4310-a709-8c844f94f334}; !- HVAC Component

OS:Sizing:Zone,
  {844241ff-b76e-4641-860f-eb5eb647443c}, !- Handle
  {ab4db3a7-40b2-4310-a709-8c844f94f334}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {debec25a-7662-4693-8dba-137bc7f2d315}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {ab4db3a7-40b2-4310-a709-8c844f94f334}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37176f88-6a20-473b-9104-d8eb1f6f979d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d13bcc15-8950-4e90-a0b5-37f7b9393e99}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {439c43d5-97dc-4ac5-8bf0-40e8e9b2553a}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41a7df22-fabb-4b3a-b339-db7846d38554}, !- Zone Air Inlet Port List
  {3cf071e1-8995-4efd-b85f-01a6f8caa9cf}, !- Zone Air Exhaust Port List
  {b41f076f-1d9c-4b3c-bb56-d43f5d054825}, !- Zone Air Node Name
  {a2e5f23d-661f-473b-aea3-8a3cab297377}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9a113a1-0635-4684-875e-f8e4e59cf924}, !- Group Rendering Name
  {e4e3bcf8-e339-48a0-8214-811d9697802a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3881c5a-b45d-489c-ad31-26cceb3f9eb3}, !- Handle
  Node 34,                                !- Name
  {b41f076f-1d9c-4b3c-bb56-d43f5d054825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b41f076f-1d9c-4b3c-bb56-d43f5d054825}, !- Handle
  {439c43d5-97dc-4ac5-8bf0-40e8e9b2553a}, !- Source Object
  11,                                     !- Outlet Port
  {f3881c5a-b45d-489c-ad31-26cceb3f9eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41a7df22-fabb-4b3a-b339-db7846d38554}, !- Handle
  {439c43d5-97dc-4ac5-8bf0-40e8e9b2553a}, !- HVAC Component
  {a97c7c2f-00a5-43c6-96cd-129f196a5a12}; !- Port 1

OS:PortList,
  {3cf071e1-8995-4efd-b85f-01a6f8caa9cf}, !- Handle
  {439c43d5-97dc-4ac5-8bf0-40e8e9b2553a}, !- HVAC Component
  {189106c3-841e-4ce4-9844-b4e8527ad704}; !- Port 1

OS:PortList,
  {a2e5f23d-661f-473b-aea3-8a3cab297377}, !- Handle
  {439c43d5-97dc-4ac5-8bf0-40e8e9b2553a}; !- HVAC Component

OS:Sizing:Zone,
  {8ae7b8bd-5ef1-47cd-ac4c-1c71774b2d5e}, !- Handle
  {439c43d5-97dc-4ac5-8bf0-40e8e9b2553a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
