  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dab6f442-4498-4bd1-aa45-5978ed76ee26}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {439c43d5-97dc-4ac5-8bf0-40e8e9b2553a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7092b791-96f6-480d-9e0c-52f4ec5caf6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {24aaefdd-d2cf-4e38-9393-6640fb924466}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {be6d664c-12bc-45ea-a761-dff2feca1dbb}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9027a27-b7af-4a67-9050-9dcbea3d8ad6}, !- Zone Air Inlet Port List
  {14ac7db2-a97a-4548-b36f-c5b5345df585}, !- Zone Air Exhaust Port List
  {059547d3-b49f-4622-ba9d-8f316c885eff}, !- Zone Air Node Name
  {513c703b-6375-4d4a-84ce-4511bb9d5c18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9c58cca-ba4d-4342-b354-a82a0c8835e4}, !- Group Rendering Name
  {d3c2a6d9-ac59-40bf-87b7-e15fbc74c447}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ebbe2d4-aca1-40ad-99bf-c7ccb1400835}, !- Handle
  Node 35,                                !- Name
  {059547d3-b49f-4622-ba9d-8f316c885eff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {059547d3-b49f-4622-ba9d-8f316c885eff}, !- Handle
  {be6d664c-12bc-45ea-a761-dff2feca1dbb}, !- Source Object
  11,                                     !- Outlet Port
  {1ebbe2d4-aca1-40ad-99bf-c7ccb1400835}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9027a27-b7af-4a67-9050-9dcbea3d8ad6}, !- Handle
  {be6d664c-12bc-45ea-a761-dff2feca1dbb}, !- HVAC Component
  {b969072b-711e-4eb2-9492-6cd75a4390e5}; !- Port 1

OS:PortList,
  {14ac7db2-a97a-4548-b36f-c5b5345df585}, !- Handle
  {be6d664c-12bc-45ea-a761-dff2feca1dbb}, !- HVAC Component
  {636ca3a0-4320-424a-982e-96c19851f496}; !- Port 1

OS:PortList,
  {513c703b-6375-4d4a-84ce-4511bb9d5c18}, !- Handle
  {be6d664c-12bc-45ea-a761-dff2feca1dbb}; !- HVAC Component

OS:Sizing:Zone,
  {af774005-6554-4cf6-8b23-ded6b18b4416}, !- Handle
  {be6d664c-12bc-45ea-a761-dff2feca1dbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f39ca691-6cf9-4032-a011-06486fe924a1}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {be6d664c-12bc-45ea-a761-dff2feca1dbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb999850-97a6-4ac6-8a7c-5ea0bd699ab3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {14a38b28-2931-4043-8862-7b3c065dc868}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0adc7f62-6e49-48ac-83ff-d36291a71d24}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a998cb8-9cb3-488b-9852-2efbb85cf9c9}, !- Zone Air Inlet Port List
  {89d2499b-4a9f-4118-ae25-949741d73827}, !- Zone Air Exhaust Port List
  {dd7e0418-70da-4d20-b4f9-74231f5a68e8}, !- Zone Air Node Name
  {700da436-3114-46d4-988c-acc4eb975bbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e2c16dc-4bde-4cca-9abd-8bed8e4010c5}, !- Group Rendering Name
  {9f60ed95-2808-4adf-8f66-c3ed4edd9599}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77ab1451-6b59-4a7b-8e58-6aba50943354}, !- Handle
  Node 36,                                !- Name
  {dd7e0418-70da-4d20-b4f9-74231f5a68e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd7e0418-70da-4d20-b4f9-74231f5a68e8}, !- Handle
  {0adc7f62-6e49-48ac-83ff-d36291a71d24}, !- Source Object
  11,                                     !- Outlet Port
  {77ab1451-6b59-4a7b-8e58-6aba50943354}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a998cb8-9cb3-488b-9852-2efbb85cf9c9}, !- Handle
  {0adc7f62-6e49-48ac-83ff-d36291a71d24}, !- HVAC Component
  {9f2aee8f-6d47-428b-b071-4bc88820dbaf}; !- Port 1

OS:PortList,
  {89d2499b-4a9f-4118-ae25-949741d73827}, !- Handle
  {0adc7f62-6e49-48ac-83ff-d36291a71d24}, !- HVAC Component
  {99a36b90-31ad-44e2-a482-e88f08edc09f}; !- Port 1

OS:PortList,
  {700da436-3114-46d4-988c-acc4eb975bbf}, !- Handle
  {0adc7f62-6e49-48ac-83ff-d36291a71d24}; !- HVAC Component

OS:Sizing:Zone,
  {4472a76c-ec0c-40b9-bc3c-a9c4ed332d00}, !- Handle
  {0adc7f62-6e49-48ac-83ff-d36291a71d24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6956e606-ccca-4f37-9913-ea756df8b244}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {0adc7f62-6e49-48ac-83ff-d36291a71d24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c656e4a2-a4b6-461f-910f-f7c19d639e0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {82332637-ab06-493f-ab55-078224df0eeb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4bf8938d-128b-4cd6-8887-2cc675ebe2fd}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46185358-768d-4447-91b0-b92a0f257e02}, !- Zone Air Inlet Port List
  {177885e8-7237-4586-aa75-008a1540b7b1}, !- Zone Air Exhaust Port List
  {ceb2b926-03f6-4cc0-85d6-0bb73922e648}, !- Zone Air Node Name
  {81ae0019-4748-4b61-86e2-ce844fe74a15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ce2eb4b-8b36-46c0-9dd9-4bf274847cd4}, !- Group Rendering Name
  {56d011b9-4776-4bac-a6e9-9c3b7be00b43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23cc8077-46e2-40bd-b4aa-9a31d476c8bc}, !- Handle
  Node 37,                                !- Name
  {ceb2b926-03f6-4cc0-85d6-0bb73922e648}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceb2b926-03f6-4cc0-85d6-0bb73922e648}, !- Handle
  {4bf8938d-128b-4cd6-8887-2cc675ebe2fd}, !- Source Object
  11,                                     !- Outlet Port
  {23cc8077-46e2-40bd-b4aa-9a31d476c8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46185358-768d-4447-91b0-b92a0f257e02}, !- Handle
  {4bf8938d-128b-4cd6-8887-2cc675ebe2fd}, !- HVAC Component
  {6414545b-d358-42e2-9b6a-4ca8e07dfd8f}; !- Port 1

OS:PortList,
  {177885e8-7237-4586-aa75-008a1540b7b1}, !- Handle
  {4bf8938d-128b-4cd6-8887-2cc675ebe2fd}, !- HVAC Component
  {b792f417-e6d7-48dd-aacf-611fdfe1f4e0}; !- Port 1

OS:PortList,
  {81ae0019-4748-4b61-86e2-ce844fe74a15}, !- Handle
  {4bf8938d-128b-4cd6-8887-2cc675ebe2fd}; !- HVAC Component

OS:Sizing:Zone,
  {f00c1947-cbf1-455c-8f81-5a9e69a00ecb}, !- Handle
  {4bf8938d-128b-4cd6-8887-2cc675ebe2fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {da1b78fe-d3b3-4a2c-969c-4b72aaeb7206}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {4bf8938d-128b-4cd6-8887-2cc675ebe2fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f8b52e3-fcc2-4827-99ad-cff2e5a770fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e198db4a-9fea-4a0c-9808-2a7c79d8b2e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bc6a73a5-18e3-479a-ba70-813ce50237c1}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {721f2cbb-5473-4dac-b4c3-7f0ed7b32ac6}, !- Zone Air Inlet Port List
  {9cb99e0b-04a8-48f2-8f5f-48438d398f7c}, !- Zone Air Exhaust Port List
  {47984a13-3821-45e2-9fed-6bffb3154142}, !- Zone Air Node Name
  {c6aef6dc-cc79-4589-a045-096f6d82e458}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39a9b032-51c7-44fa-a61e-98900415d8b8}, !- Group Rendering Name
  {ef12670c-b16b-4cbc-ae4d-0accf2759fdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07bf27f5-94ae-442a-bc5f-f886d6fcc37b}, !- Handle
  Node 38,                                !- Name
  {47984a13-3821-45e2-9fed-6bffb3154142}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47984a13-3821-45e2-9fed-6bffb3154142}, !- Handle
  {bc6a73a5-18e3-479a-ba70-813ce50237c1}, !- Source Object
  11,                                     !- Outlet Port
  {07bf27f5-94ae-442a-bc5f-f886d6fcc37b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {721f2cbb-5473-4dac-b4c3-7f0ed7b32ac6}, !- Handle
  {bc6a73a5-18e3-479a-ba70-813ce50237c1}, !- HVAC Component
  {9b100026-dd5f-4d0a-97c9-aed88d2a8a37}; !- Port 1

OS:PortList,
  {9cb99e0b-04a8-48f2-8f5f-48438d398f7c}, !- Handle
  {bc6a73a5-18e3-479a-ba70-813ce50237c1}, !- HVAC Component
  {27578c11-1b5b-4768-ad2f-5a59003f1fe2}; !- Port 1

OS:PortList,
  {c6aef6dc-cc79-4589-a045-096f6d82e458}, !- Handle
  {bc6a73a5-18e3-479a-ba70-813ce50237c1}; !- HVAC Component

OS:Sizing:Zone,
  {735e3e38-ac26-42a3-8781-9044c94273ae}, !- Handle
  {bc6a73a5-18e3-479a-ba70-813ce50237c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {172bb4ad-a601-4b24-a77c-59656decba0b}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {bc6a73a5-18e3-479a-ba70-813ce50237c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {912cc752-7e56-4f3c-83cf-cd335b13a0a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {660f124e-751d-4c24-a6a3-0dcd97c25b95}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f7496d6a-efb7-40b2-93be-80c814fa182d}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {206afa1f-f8e0-46ab-998f-47d20bf7746f}, !- Zone Air Inlet Port List
  {d5ba19a5-45ff-4123-a6e1-8db8617c9b85}, !- Zone Air Exhaust Port List
  {24eef1d3-748d-48ff-8f66-3b10fdad4ad4}, !- Zone Air Node Name
  {1ce63e5d-b650-4fd4-8e3b-45ca69ee2ea6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7517cfe5-8686-4005-b8c6-459c546408e5}, !- Group Rendering Name
  {4cfa5da1-53e6-4938-b0cc-182b68fd8e75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa0163d9-68ca-4675-81a4-b1951821f58a}, !- Handle
  Node 39,                                !- Name
  {24eef1d3-748d-48ff-8f66-3b10fdad4ad4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24eef1d3-748d-48ff-8f66-3b10fdad4ad4}, !- Handle
  {f7496d6a-efb7-40b2-93be-80c814fa182d}, !- Source Object
  11,                                     !- Outlet Port
  {aa0163d9-68ca-4675-81a4-b1951821f58a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {206afa1f-f8e0-46ab-998f-47d20bf7746f}, !- Handle
  {f7496d6a-efb7-40b2-93be-80c814fa182d}, !- HVAC Component
  {93346a2c-5b16-49fd-bcac-8ac06909238b}; !- Port 1

OS:PortList,
  {d5ba19a5-45ff-4123-a6e1-8db8617c9b85}, !- Handle
  {f7496d6a-efb7-40b2-93be-80c814fa182d}, !- HVAC Component
  {28914683-5c7a-4682-8b81-2696d000032c}; !- Port 1

OS:PortList,
  {1ce63e5d-b650-4fd4-8e3b-45ca69ee2ea6}, !- Handle
  {f7496d6a-efb7-40b2-93be-80c814fa182d}; !- HVAC Component

OS:Sizing:Zone,
  {cc654ed8-490f-45c5-b4cd-d938f827d357}, !- Handle
  {f7496d6a-efb7-40b2-93be-80c814fa182d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9ba01a9d-8e64-4a8a-bf42-d337447efd05}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {f7496d6a-efb7-40b2-93be-80c814fa182d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed00135e-150f-4335-ae3b-4d981a91683f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {93c230a4-e24a-46c1-b9d4-48faa6b15c15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3f3db640-20fb-412b-aed5-504b767ea9cc}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0a32123-703b-4cf5-9487-54cca3abcb8a}, !- Zone Air Inlet Port List
  {6f398e68-a82c-4ec6-9385-eced34318fe2}, !- Zone Air Exhaust Port List
  {e0de3607-51c0-4c00-9006-cc9bce19ae24}, !- Zone Air Node Name
  {c0c9b2b1-a599-4083-9e75-f8308c476dcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e152ce82-bf53-4aa4-94eb-2daf38e14029}, !- Group Rendering Name
  {ca92a392-2ab3-405b-a7af-98ba5531bc20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d281997-2728-4df7-8c6f-d73c41add059}, !- Handle
  Node 40,                                !- Name
  {e0de3607-51c0-4c00-9006-cc9bce19ae24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0de3607-51c0-4c00-9006-cc9bce19ae24}, !- Handle
  {3f3db640-20fb-412b-aed5-504b767ea9cc}, !- Source Object
  11,                                     !- Outlet Port
  {2d281997-2728-4df7-8c6f-d73c41add059}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0a32123-703b-4cf5-9487-54cca3abcb8a}, !- Handle
  {3f3db640-20fb-412b-aed5-504b767ea9cc}, !- HVAC Component
  {daa6fac6-1e32-4985-856d-bb1be76e1a5e}; !- Port 1

OS:PortList,
  {6f398e68-a82c-4ec6-9385-eced34318fe2}, !- Handle
  {3f3db640-20fb-412b-aed5-504b767ea9cc}, !- HVAC Component
  {98f0ee84-ae9f-4ccc-908e-a413865a17d3}; !- Port 1

OS:PortList,
  {c0c9b2b1-a599-4083-9e75-f8308c476dcf}, !- Handle
  {3f3db640-20fb-412b-aed5-504b767ea9cc}; !- HVAC Component

OS:Sizing:Zone,
  {8fb34903-4e7d-44f4-9b9f-55ec3daee7af}, !- Handle
  {3f3db640-20fb-412b-aed5-504b767ea9cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1d9fb31-4549-4195-b6fa-850b5265eecf}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {3f3db640-20fb-412b-aed5-504b767ea9cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7859b62-dc5c-43f3-88af-871bc454476e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e860e832-7b4b-4675-9726-3ae6750df76a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ee2a0c9e-e576-4e8c-b780-77784e9bba6b}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaf71c81-d02d-4564-9075-858986f4abe9}, !- Zone Air Inlet Port List
  {8c1d7b58-0f5f-4a84-af75-602155e04da9}, !- Zone Air Exhaust Port List
  {b63a49c6-6884-4377-a77f-43eb34acb520}, !- Zone Air Node Name
  {f959ac3d-952c-4349-98fa-f0e05f7cf52d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d54d9aee-a143-46e4-a907-3134eabf4655}, !- Group Rendering Name
  {c2cb5ad7-3f9e-49bb-924a-a35f7724ba93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51326e15-17ab-4c1b-b17d-14e773cb5d3f}, !- Handle
  Node 41,                                !- Name
  {b63a49c6-6884-4377-a77f-43eb34acb520}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b63a49c6-6884-4377-a77f-43eb34acb520}, !- Handle
  {ee2a0c9e-e576-4e8c-b780-77784e9bba6b}, !- Source Object
  11,                                     !- Outlet Port
  {51326e15-17ab-4c1b-b17d-14e773cb5d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaf71c81-d02d-4564-9075-858986f4abe9}, !- Handle
  {ee2a0c9e-e576-4e8c-b780-77784e9bba6b}, !- HVAC Component
  {f39947dc-ffc2-4e13-ae6c-9eedd26ab59c}; !- Port 1

OS:PortList,
  {8c1d7b58-0f5f-4a84-af75-602155e04da9}, !- Handle
  {ee2a0c9e-e576-4e8c-b780-77784e9bba6b}, !- HVAC Component
  {753b9484-c2fe-49d6-ae68-d53affe6e817}; !- Port 1

OS:PortList,
  {f959ac3d-952c-4349-98fa-f0e05f7cf52d}, !- Handle
  {ee2a0c9e-e576-4e8c-b780-77784e9bba6b}; !- HVAC Component

OS:Sizing:Zone,
  {aebbb8e9-6847-4aa7-80b1-b6c866c76bba}, !- Handle
  {ee2a0c9e-e576-4e8c-b780-77784e9bba6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5c447bf8-8e93-4bdd-b00e-49de59139591}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {ee2a0c9e-e576-4e8c-b780-77784e9bba6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9abe80b1-e8d3-4d5e-966c-9457b067e2c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1a125d69-8d87-4f99-bcc6-323e00c3cf4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {14e0d4f2-97e4-400a-9ea9-eb18db1b57b2}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8213eb68-9d7e-47ac-9854-65e63cf7bc3a}, !- Zone Air Inlet Port List
  {f9ef7f9d-c855-44c2-9147-34da5786097f}, !- Zone Air Exhaust Port List
  {67b97da0-883c-4331-91d7-0a7e57841db8}, !- Zone Air Node Name
  {d22a48a9-4d04-4f3a-a7aa-43d4693f886d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6aeb2052-f10d-45db-b8ef-5153479fbeae}, !- Group Rendering Name
  {82377074-9eea-43ae-98f5-d3dead2791ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2880198-9e3b-49ba-8516-d60827159273}, !- Handle
  Node 42,                                !- Name
  {67b97da0-883c-4331-91d7-0a7e57841db8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67b97da0-883c-4331-91d7-0a7e57841db8}, !- Handle
  {14e0d4f2-97e4-400a-9ea9-eb18db1b57b2}, !- Source Object
  11,                                     !- Outlet Port
  {d2880198-9e3b-49ba-8516-d60827159273}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8213eb68-9d7e-47ac-9854-65e63cf7bc3a}, !- Handle
  {14e0d4f2-97e4-400a-9ea9-eb18db1b57b2}, !- HVAC Component
  {71871001-26b9-4469-800b-f0da76b7f8d4}; !- Port 1

OS:PortList,
  {f9ef7f9d-c855-44c2-9147-34da5786097f}, !- Handle
  {14e0d4f2-97e4-400a-9ea9-eb18db1b57b2}, !- HVAC Component
  {7957895b-826f-4109-8319-702334b50b88}; !- Port 1

OS:PortList,
  {d22a48a9-4d04-4f3a-a7aa-43d4693f886d}, !- Handle
  {14e0d4f2-97e4-400a-9ea9-eb18db1b57b2}; !- HVAC Component

OS:Sizing:Zone,
  {3683caef-7aaf-4db9-9e6a-817add5ca784}, !- Handle
  {14e0d4f2-97e4-400a-9ea9-eb18db1b57b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11f8cb26-da2c-4d6f-8b7e-4933209ea10a}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {14e0d4f2-97e4-400a-9ea9-eb18db1b57b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d476c306-157e-4fea-b0f9-1a532e815a41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ce94582-8ff5-4e34-9778-d5175f1707e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b3d161d9-fbe8-4b7e-a2a0-1087ea3e4ce3}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30d1c9b9-6465-45e8-939f-ece6bdcefa6f}, !- Zone Air Inlet Port List
  {24c04e28-9365-4fa1-8b46-11cc18fdf281}, !- Zone Air Exhaust Port List
  {a8ff6a2d-8569-48c6-be4f-4c5bf46d2ade}, !- Zone Air Node Name
  {25953d83-4c97-4060-86d2-e5535372f969}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3881ba16-c13c-43a5-adc5-9a6f82549f14}, !- Group Rendering Name
  {e83b2abb-520c-4221-8d7b-9e959e41eea5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58f3ef64-3957-4ba7-9e5c-dc79c1e88921}, !- Handle
  Node 43,                                !- Name
  {a8ff6a2d-8569-48c6-be4f-4c5bf46d2ade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8ff6a2d-8569-48c6-be4f-4c5bf46d2ade}, !- Handle
  {b3d161d9-fbe8-4b7e-a2a0-1087ea3e4ce3}, !- Source Object
  11,                                     !- Outlet Port
  {58f3ef64-3957-4ba7-9e5c-dc79c1e88921}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30d1c9b9-6465-45e8-939f-ece6bdcefa6f}, !- Handle
  {b3d161d9-fbe8-4b7e-a2a0-1087ea3e4ce3}, !- HVAC Component
  {c533519a-85ed-4327-888a-91c356e2b9e4}; !- Port 1

OS:PortList,
  {24c04e28-9365-4fa1-8b46-11cc18fdf281}, !- Handle
  {b3d161d9-fbe8-4b7e-a2a0-1087ea3e4ce3}, !- HVAC Component
  {e6456812-fdab-4ea5-9f84-09f73a7929f4}; !- Port 1

OS:PortList,
  {25953d83-4c97-4060-86d2-e5535372f969}, !- Handle
  {b3d161d9-fbe8-4b7e-a2a0-1087ea3e4ce3}; !- HVAC Component

OS:Sizing:Zone,
  {d91a31f3-1870-4a5a-8443-637cbd2b2c25}, !- Handle
  {b3d161d9-fbe8-4b7e-a2a0-1087ea3e4ce3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a3d43c32-8070-4432-84f7-591872f43775}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {b3d161d9-fbe8-4b7e-a2a0-1087ea3e4ce3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d08cb580-e938-48aa-af78-407489a73f64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cdc76a60-b29e-4160-a291-69500986120d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {060a9593-9a82-4fbf-874b-8bde2f49b5d7}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {368b0d05-a781-4f3e-a576-46f65575e367}, !- Zone Air Inlet Port List
  {7daf8a93-3005-462a-b8ba-2bcd9834120b}, !- Zone Air Exhaust Port List
  {9aabbdde-6307-485f-b6cb-ac234c1924f5}, !- Zone Air Node Name
  {08aabc85-d718-4bae-bfee-92f9f6b63f6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d7d737c-49b1-4efa-87cd-8bddae279343}, !- Group Rendering Name
  {dfba3825-2288-4bdc-88d7-22f9b174b290}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03d01594-4390-42de-a98d-cb8e79ce2c24}, !- Handle
  Node 44,                                !- Name
  {9aabbdde-6307-485f-b6cb-ac234c1924f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9aabbdde-6307-485f-b6cb-ac234c1924f5}, !- Handle
  {060a9593-9a82-4fbf-874b-8bde2f49b5d7}, !- Source Object
  11,                                     !- Outlet Port
  {03d01594-4390-42de-a98d-cb8e79ce2c24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {368b0d05-a781-4f3e-a576-46f65575e367}, !- Handle
  {060a9593-9a82-4fbf-874b-8bde2f49b5d7}, !- HVAC Component
  {63087122-dcb6-41cd-939f-b2d988f44b7b}; !- Port 1

OS:PortList,
  {7daf8a93-3005-462a-b8ba-2bcd9834120b}, !- Handle
  {060a9593-9a82-4fbf-874b-8bde2f49b5d7}, !- HVAC Component
  {b98bbee8-f1d7-41da-a17e-e53284f78236}; !- Port 1

OS:PortList,
  {08aabc85-d718-4bae-bfee-92f9f6b63f6a}, !- Handle
  {060a9593-9a82-4fbf-874b-8bde2f49b5d7}; !- HVAC Component

OS:Sizing:Zone,
  {e175e203-f24a-432a-be96-7c6f62cbed46}, !- Handle
  {060a9593-9a82-4fbf-874b-8bde2f49b5d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {96ff21d0-24a7-45d0-9c79-9d291837f541}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {060a9593-9a82-4fbf-874b-8bde2f49b5d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26551040-bbe7-446b-bf95-11a51daedd0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7cde8a21-b15a-40d4-b2f0-22a0f1791291}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f6823b83-c15f-41e6-91f8-83bc1aa9dd2d}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {279c00d7-af9f-42ba-822a-f7668149dc55}, !- Zone Air Inlet Port List
  {afbaaf7d-95ca-4e62-857b-e6cc6f7190d7}, !- Zone Air Exhaust Port List
  {bb05cacc-f30e-4851-b63e-bd7483eb5afb}, !- Zone Air Node Name
  {724fb029-6471-4f78-9c69-157b4a2e9492}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8aafc6ce-34c6-4c21-9b46-76f6bd18bde3}, !- Group Rendering Name
  {327fae1b-f315-4b2d-b684-b7d11412ac37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9942adb9-d244-4bf2-ba51-454adda4b8bf}, !- Handle
  Node 45,                                !- Name
  {bb05cacc-f30e-4851-b63e-bd7483eb5afb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb05cacc-f30e-4851-b63e-bd7483eb5afb}, !- Handle
  {f6823b83-c15f-41e6-91f8-83bc1aa9dd2d}, !- Source Object
  11,                                     !- Outlet Port
  {9942adb9-d244-4bf2-ba51-454adda4b8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {279c00d7-af9f-42ba-822a-f7668149dc55}, !- Handle
  {f6823b83-c15f-41e6-91f8-83bc1aa9dd2d}, !- HVAC Component
  {33e448fa-7c1b-4788-9e28-6365fab3f530}; !- Port 1

OS:PortList,
  {afbaaf7d-95ca-4e62-857b-e6cc6f7190d7}, !- Handle
  {f6823b83-c15f-41e6-91f8-83bc1aa9dd2d}, !- HVAC Component
  {6b2e6096-eba4-4e5f-ab13-95fc41f7da7a}; !- Port 1

OS:PortList,
  {724fb029-6471-4f78-9c69-157b4a2e9492}, !- Handle
  {f6823b83-c15f-41e6-91f8-83bc1aa9dd2d}; !- HVAC Component

OS:Sizing:Zone,
  {e4e2b2f1-37f5-46c9-ab8e-71db996327b7}, !- Handle
  {f6823b83-c15f-41e6-91f8-83bc1aa9dd2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6007bce-418f-4b8b-9d83-9249d0b0bdda}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {f6823b83-c15f-41e6-91f8-83bc1aa9dd2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1c5ae9a-7a27-4547-bc7e-dc7d72d8f80f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {713e2b8a-9c4e-4c6a-a759-a3b2a31a9e56}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {69607d89-8441-43d7-ac21-dbd3a7e43b2e}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f4af5f8-1b22-4971-8be4-4ba75d0d353e}, !- Zone Air Inlet Port List
  {3f46385a-16ba-432e-a5ed-7133c2e43a48}, !- Zone Air Exhaust Port List
  {a3bcad44-96ef-4a6e-94ea-8f0ffe2d78eb}, !- Zone Air Node Name
  {edcf936b-08bb-4ebc-8ac3-2e37a336271b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {beb20e9f-5868-44e3-aeb2-7e0ae3101c75}, !- Group Rendering Name
  {cf2423e9-f32d-462a-992b-b617e2b4fc2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40cfe604-84d8-4902-864f-caebde50ea97}, !- Handle
  Node 46,                                !- Name
  {a3bcad44-96ef-4a6e-94ea-8f0ffe2d78eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3bcad44-96ef-4a6e-94ea-8f0ffe2d78eb}, !- Handle
  {69607d89-8441-43d7-ac21-dbd3a7e43b2e}, !- Source Object
  11,                                     !- Outlet Port
  {40cfe604-84d8-4902-864f-caebde50ea97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f4af5f8-1b22-4971-8be4-4ba75d0d353e}, !- Handle
  {69607d89-8441-43d7-ac21-dbd3a7e43b2e}, !- HVAC Component
  {01ba936f-47e2-4aa1-9670-fa746664d7d2}; !- Port 1

OS:PortList,
  {3f46385a-16ba-432e-a5ed-7133c2e43a48}, !- Handle
  {69607d89-8441-43d7-ac21-dbd3a7e43b2e}, !- HVAC Component
  {ec88dc5b-5a8b-49c0-994e-6831af382ff7}; !- Port 1

OS:PortList,
  {edcf936b-08bb-4ebc-8ac3-2e37a336271b}, !- Handle
  {69607d89-8441-43d7-ac21-dbd3a7e43b2e}; !- HVAC Component

OS:Sizing:Zone,
  {475ccec7-6e19-412c-a08e-858b25191b3d}, !- Handle
  {69607d89-8441-43d7-ac21-dbd3a7e43b2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5b05540-4ef7-4b53-babb-0c174cdd8b40}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {69607d89-8441-43d7-ac21-dbd3a7e43b2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ff58b57-4590-4fbf-9803-384a7ef9f838}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {144ca0e0-06f7-44d7-9130-956d7139e968}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ad6d937b-6716-4ebd-8816-19af4bc045df}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2945c6f-9273-429c-bef9-4523d5084f68}, !- Zone Air Inlet Port List
  {42069c5a-1a71-40e8-bb4c-b6effcaefdeb}, !- Zone Air Exhaust Port List
  {d37d0f4f-91f1-45f7-a7f8-5e3c059a16a8}, !- Zone Air Node Name
  {367ee776-0cfd-41fa-9cec-6a030878ac3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9276b340-5f68-4c1d-8688-9139a7a034fd}, !- Group Rendering Name
  {4b331168-d776-45f1-b84e-5c5bfb53c576}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8effa32f-be8e-4295-a75f-e75631edd6c1}, !- Handle
  Node 47,                                !- Name
  {d37d0f4f-91f1-45f7-a7f8-5e3c059a16a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d37d0f4f-91f1-45f7-a7f8-5e3c059a16a8}, !- Handle
  {ad6d937b-6716-4ebd-8816-19af4bc045df}, !- Source Object
  11,                                     !- Outlet Port
  {8effa32f-be8e-4295-a75f-e75631edd6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2945c6f-9273-429c-bef9-4523d5084f68}, !- Handle
  {ad6d937b-6716-4ebd-8816-19af4bc045df}, !- HVAC Component
  {ccfd71cd-d214-4a4f-9aab-765e2e70cb25}; !- Port 1

OS:PortList,
  {42069c5a-1a71-40e8-bb4c-b6effcaefdeb}, !- Handle
  {ad6d937b-6716-4ebd-8816-19af4bc045df}, !- HVAC Component
  {bfec2070-67f5-410d-9deb-3b9a876cd303}; !- Port 1

OS:PortList,
  {367ee776-0cfd-41fa-9cec-6a030878ac3b}, !- Handle
  {ad6d937b-6716-4ebd-8816-19af4bc045df}; !- HVAC Component

OS:Sizing:Zone,
  {aeace89a-7d79-4504-9ca3-1cb61db40c15}, !- Handle
  {ad6d937b-6716-4ebd-8816-19af4bc045df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca9d4d23-2beb-4815-b3d4-61e2cbd1bfc7}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {ad6d937b-6716-4ebd-8816-19af4bc045df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30e3a47a-284e-4aef-9c23-7cf219fbdda4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed48f0cf-f4cc-4a45-b257-fdc5d93ab57d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {274e2257-9f81-45d2-9ef6-e3f7e078fb4d}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8b3cbba-4746-4db1-ae39-18b245786a85}, !- Zone Air Inlet Port List
  {7a3a0698-8ea0-4fed-8801-955b15329188}, !- Zone Air Exhaust Port List
  {64ad5dfa-b248-4546-b4b1-69f1927a461b}, !- Zone Air Node Name
  {93c5b2a6-e971-4b49-8bcd-6ae1d2315866}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c37c904-3b8d-4b7d-b843-6e17ef8348bc}, !- Group Rendering Name
  {b1a80654-2aaa-45a6-b610-27b1d2b25aa0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c58575e-0950-4c87-860a-7bd6fe7de3f4}, !- Handle
  Node 48,                                !- Name
  {64ad5dfa-b248-4546-b4b1-69f1927a461b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64ad5dfa-b248-4546-b4b1-69f1927a461b}, !- Handle
  {274e2257-9f81-45d2-9ef6-e3f7e078fb4d}, !- Source Object
  11,                                     !- Outlet Port
  {9c58575e-0950-4c87-860a-7bd6fe7de3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8b3cbba-4746-4db1-ae39-18b245786a85}, !- Handle
  {274e2257-9f81-45d2-9ef6-e3f7e078fb4d}, !- HVAC Component
  {acbe8f64-2c78-49e7-9809-c3cb10e3a8aa}; !- Port 1

OS:PortList,
  {7a3a0698-8ea0-4fed-8801-955b15329188}, !- Handle
  {274e2257-9f81-45d2-9ef6-e3f7e078fb4d}, !- HVAC Component
  {7477c885-e52c-4597-ba6c-d660ee3c0d62}; !- Port 1

OS:PortList,
  {93c5b2a6-e971-4b49-8bcd-6ae1d2315866}, !- Handle
  {274e2257-9f81-45d2-9ef6-e3f7e078fb4d}; !- HVAC Component

OS:Sizing:Zone,
  {7f59963f-c7c0-4f31-9797-736a89995df1}, !- Handle
  {274e2257-9f81-45d2-9ef6-e3f7e078fb4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d9638601-d163-474b-b3fe-f8d5e39385d1}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {274e2257-9f81-45d2-9ef6-e3f7e078fb4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {817ea2d1-8a51-45e4-9c6e-4ca52aa99cce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {83e68e09-816b-4fd2-8943-e6f5bfca3c1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {49c29e92-ed74-42b1-ba08-c0cefa2cf07c}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a66f3333-59d6-4bc1-9565-e6a762252c79}, !- Zone Air Inlet Port List
  {a5bdfaf3-d28f-403e-bbc1-bcdcf6e6e3d4}, !- Zone Air Exhaust Port List
  {035ad736-92ee-4c9c-a71c-5cefa705691b}, !- Zone Air Node Name
  {f9b9f0dc-4f0b-440e-9059-93d62dbb6ba8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {598a038d-4714-4d75-8786-9d201a013647}, !- Group Rendering Name
  {6e64a37f-ad28-451e-ad69-17a7a709e278}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5825f339-54f5-4427-be78-903f43f12da0}, !- Handle
  Node 49,                                !- Name
  {035ad736-92ee-4c9c-a71c-5cefa705691b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {035ad736-92ee-4c9c-a71c-5cefa705691b}, !- Handle
  {49c29e92-ed74-42b1-ba08-c0cefa2cf07c}, !- Source Object
  11,                                     !- Outlet Port
  {5825f339-54f5-4427-be78-903f43f12da0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a66f3333-59d6-4bc1-9565-e6a762252c79}, !- Handle
  {49c29e92-ed74-42b1-ba08-c0cefa2cf07c}, !- HVAC Component
  {57e9e231-d434-4fba-b833-2fdd3f981754}; !- Port 1

OS:PortList,
  {a5bdfaf3-d28f-403e-bbc1-bcdcf6e6e3d4}, !- Handle
  {49c29e92-ed74-42b1-ba08-c0cefa2cf07c}, !- HVAC Component
  {b4fd03a6-4d45-418d-9a09-c8156c3219d8}; !- Port 1

OS:PortList,
  {f9b9f0dc-4f0b-440e-9059-93d62dbb6ba8}, !- Handle
  {49c29e92-ed74-42b1-ba08-c0cefa2cf07c}; !- HVAC Component

OS:Sizing:Zone,
  {8ad231dc-5955-4152-9762-5b2de62d662d}, !- Handle
  {49c29e92-ed74-42b1-ba08-c0cefa2cf07c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9401aaa7-a572-4197-a474-6ca35d0bbcd8}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {49c29e92-ed74-42b1-ba08-c0cefa2cf07c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be37f778-be32-4a0c-909e-ca859ff66132}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {24a05247-cf22-4339-8d1f-d760ca9352f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {de8213a1-3061-4915-b2a8-9d700e8ca27f}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8891f578-8064-4fcd-935d-d87b8f2a5796}, !- Zone Air Inlet Port List
  {cc3fd143-44e9-4211-a0e6-e0b177126f59}, !- Zone Air Exhaust Port List
  {c85410a3-7097-46d1-80ba-71eb062f0029}, !- Zone Air Node Name
  {19751d17-1d5f-4976-8d19-db7b71fb80cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce507053-d798-4bb4-87cd-5eda0a9d1770}, !- Group Rendering Name
  {a509e729-4573-4116-8ef9-3fb358a3fbc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e75df73f-f66f-45fb-9a7b-488c6ad84f80}, !- Handle
  Node 50,                                !- Name
  {c85410a3-7097-46d1-80ba-71eb062f0029}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c85410a3-7097-46d1-80ba-71eb062f0029}, !- Handle
  {de8213a1-3061-4915-b2a8-9d700e8ca27f}, !- Source Object
  11,                                     !- Outlet Port
  {e75df73f-f66f-45fb-9a7b-488c6ad84f80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8891f578-8064-4fcd-935d-d87b8f2a5796}, !- Handle
  {de8213a1-3061-4915-b2a8-9d700e8ca27f}, !- HVAC Component
  {1ac47663-9214-40f1-8ac2-ba512f735002}; !- Port 1

OS:PortList,
  {cc3fd143-44e9-4211-a0e6-e0b177126f59}, !- Handle
  {de8213a1-3061-4915-b2a8-9d700e8ca27f}, !- HVAC Component
  {f21baa12-6122-4358-8dd2-21a6a8e79dbf}; !- Port 1

OS:PortList,
  {19751d17-1d5f-4976-8d19-db7b71fb80cc}, !- Handle
  {de8213a1-3061-4915-b2a8-9d700e8ca27f}; !- HVAC Component

OS:Sizing:Zone,
  {6f505500-d334-44da-bcfc-a53f2c378517}, !- Handle
  {de8213a1-3061-4915-b2a8-9d700e8ca27f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {251e7a89-f891-4b75-abfb-718885bd5858}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {de8213a1-3061-4915-b2a8-9d700e8ca27f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7ea003f-091b-4d8a-a20a-cb8ee522e4ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fee1a602-6ac7-48d5-a557-f11e605af1ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9f5b0104-1de0-44c7-af26-ed3e80b73099}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {602770ed-9af6-4d85-ae0c-210db65c81f4}, !- Zone Air Inlet Port List
  {74e51260-d010-4c56-a1e9-b5b432e1f992}, !- Zone Air Exhaust Port List
  {b5758f3d-2cca-46a8-b4e5-a8a5b9a12491}, !- Zone Air Node Name
  {e7f10541-298b-4324-b89a-09d768c6874f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e59381d1-f138-4082-93a3-456d4fbb582c}, !- Group Rendering Name
  {a100b884-bc8b-4693-b6cc-ccd695da4e5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9901c437-a7d4-47f0-a326-5f108905b7db}, !- Handle
  Node 51,                                !- Name
  {b5758f3d-2cca-46a8-b4e5-a8a5b9a12491}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5758f3d-2cca-46a8-b4e5-a8a5b9a12491}, !- Handle
  {9f5b0104-1de0-44c7-af26-ed3e80b73099}, !- Source Object
  11,                                     !- Outlet Port
  {9901c437-a7d4-47f0-a326-5f108905b7db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {602770ed-9af6-4d85-ae0c-210db65c81f4}, !- Handle
  {9f5b0104-1de0-44c7-af26-ed3e80b73099}, !- HVAC Component
  {73bfa6fa-0918-4257-ac15-3ef511dd4c81}; !- Port 1

OS:PortList,
  {74e51260-d010-4c56-a1e9-b5b432e1f992}, !- Handle
  {9f5b0104-1de0-44c7-af26-ed3e80b73099}, !- HVAC Component
  {a9bee9fe-193f-4053-8d65-d7953a08fa43}; !- Port 1

OS:PortList,
  {e7f10541-298b-4324-b89a-09d768c6874f}, !- Handle
  {9f5b0104-1de0-44c7-af26-ed3e80b73099}; !- HVAC Component

OS:Sizing:Zone,
  {70191f52-aea4-428d-8efa-3999d62ae7b0}, !- Handle
  {9f5b0104-1de0-44c7-af26-ed3e80b73099}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6de1d88-c02c-4130-b255-8895c3c3bb62}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {9f5b0104-1de0-44c7-af26-ed3e80b73099}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d739fe49-1c47-4c7a-9f26-66054529f057}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ecd35d67-de1d-48c2-8fb9-50e33fefc53a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2f1e2ab5-b2cb-4b94-898f-a1a447c23761}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5008be4-80b2-48ea-be61-d2d44779d2b1}, !- Zone Air Inlet Port List
  {e9f1a338-86cf-468b-b09c-739c1723cb4f}, !- Zone Air Exhaust Port List
  {980367e9-ec90-40d9-b461-e8f3e6e4af76}, !- Zone Air Node Name
  {983fefda-cacd-40f8-91c7-43c49ee72c23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61d1699e-4a1e-4bd5-a22f-f1d2eccf8e2b}, !- Group Rendering Name
  {1afa377d-1095-45a3-b801-d56f4d4b8bcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e1e65ff-5bf5-4aad-9437-f73336145547}, !- Handle
  Node 52,                                !- Name
  {980367e9-ec90-40d9-b461-e8f3e6e4af76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {980367e9-ec90-40d9-b461-e8f3e6e4af76}, !- Handle
  {2f1e2ab5-b2cb-4b94-898f-a1a447c23761}, !- Source Object
  11,                                     !- Outlet Port
  {9e1e65ff-5bf5-4aad-9437-f73336145547}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5008be4-80b2-48ea-be61-d2d44779d2b1}, !- Handle
  {2f1e2ab5-b2cb-4b94-898f-a1a447c23761}, !- HVAC Component
  {91457462-fcbb-4aeb-ab41-5987985c0b6d}; !- Port 1

OS:PortList,
  {e9f1a338-86cf-468b-b09c-739c1723cb4f}, !- Handle
  {2f1e2ab5-b2cb-4b94-898f-a1a447c23761}, !- HVAC Component
  {42d3c089-d555-42b6-b3ac-f0291643c5bc}; !- Port 1

OS:PortList,
  {983fefda-cacd-40f8-91c7-43c49ee72c23}, !- Handle
  {2f1e2ab5-b2cb-4b94-898f-a1a447c23761}; !- HVAC Component

OS:Sizing:Zone,
  {3e4352f5-f1f9-480c-94f1-32149c5d412a}, !- Handle
  {2f1e2ab5-b2cb-4b94-898f-a1a447c23761}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {396650e4-1280-4862-9465-174927e7faad}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {2f1e2ab5-b2cb-4b94-898f-a1a447c23761}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fea779b-e0d0-41be-95ff-875602db1ba8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7bf51757-fbdc-4f38-8efe-087b5b0d056c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d54036f7-0523-45fa-8905-ef484f144044}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ef07f48-2f88-482b-aa64-1633e11e33af}, !- Zone Air Inlet Port List
  {8caa1c3f-2073-4273-b3cb-d3ef2311c172}, !- Zone Air Exhaust Port List
  {9f45eb05-d43c-43a2-a56a-74c71afeee00}, !- Zone Air Node Name
  {2ffca3aa-6e12-4670-b717-08c4aea4fe01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fe74e67-ba00-4f40-8fc5-5302481dabba}, !- Group Rendering Name
  {ef9052b6-200a-4f87-b085-1fe84998ee99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65f46a20-19d6-4e97-a2cf-6e13e15ab945}, !- Handle
  Node 53,                                !- Name
  {9f45eb05-d43c-43a2-a56a-74c71afeee00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f45eb05-d43c-43a2-a56a-74c71afeee00}, !- Handle
  {d54036f7-0523-45fa-8905-ef484f144044}, !- Source Object
  11,                                     !- Outlet Port
  {65f46a20-19d6-4e97-a2cf-6e13e15ab945}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ef07f48-2f88-482b-aa64-1633e11e33af}, !- Handle
  {d54036f7-0523-45fa-8905-ef484f144044}, !- HVAC Component
  {50a33aca-e028-4392-9328-324d87d15409}; !- Port 1

OS:PortList,
  {8caa1c3f-2073-4273-b3cb-d3ef2311c172}, !- Handle
  {d54036f7-0523-45fa-8905-ef484f144044}, !- HVAC Component
  {c1dcf284-8668-4835-a17a-c79955bb64eb}; !- Port 1

OS:PortList,
  {2ffca3aa-6e12-4670-b717-08c4aea4fe01}, !- Handle
  {d54036f7-0523-45fa-8905-ef484f144044}; !- HVAC Component

OS:Sizing:Zone,
  {5c61b522-4803-423d-b37d-56fced088db3}, !- Handle
  {d54036f7-0523-45fa-8905-ef484f144044}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8737a7e-3047-41b0-8b79-ab77eaebc28d}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {d54036f7-0523-45fa-8905-ef484f144044}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a76fed42-67ee-41c4-8184-ec8aa11574ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95c38c4c-84dd-4ac0-a523-42b55ea319e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38ca9b8c-04a7-41d9-ac79-144690b69115}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc49a2e0-66fb-487c-9a77-aecbb07930cc}, !- Zone Air Inlet Port List
  {cec69617-15e1-47b7-aae1-a3a7acdc78e0}, !- Zone Air Exhaust Port List
  {2ad09bf2-bc2a-43cf-b649-d596800cbf2b}, !- Zone Air Node Name
  {d3be4646-cef9-4830-9120-c944cb8283ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cfc11e6-1d74-4684-a3fe-6c1aa90909ab}, !- Group Rendering Name
  {6a038c70-7098-4526-9b92-7be5ee22b06e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38d3257e-f689-4205-af75-8008861dcda6}, !- Handle
  Node 54,                                !- Name
  {2ad09bf2-bc2a-43cf-b649-d596800cbf2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ad09bf2-bc2a-43cf-b649-d596800cbf2b}, !- Handle
  {38ca9b8c-04a7-41d9-ac79-144690b69115}, !- Source Object
  11,                                     !- Outlet Port
  {38d3257e-f689-4205-af75-8008861dcda6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc49a2e0-66fb-487c-9a77-aecbb07930cc}, !- Handle
  {38ca9b8c-04a7-41d9-ac79-144690b69115}, !- HVAC Component
  {988dac6c-c911-4155-b0b9-1b2106527350}; !- Port 1

OS:PortList,
  {cec69617-15e1-47b7-aae1-a3a7acdc78e0}, !- Handle
  {38ca9b8c-04a7-41d9-ac79-144690b69115}, !- HVAC Component
  {6297ffb1-05d3-4e32-9e07-3ac18e08b69d}; !- Port 1

OS:PortList,
  {d3be4646-cef9-4830-9120-c944cb8283ff}, !- Handle
  {38ca9b8c-04a7-41d9-ac79-144690b69115}; !- HVAC Component

OS:Sizing:Zone,
  {acf151e8-89be-4ebb-be85-5c5b8912344f}, !- Handle
  {38ca9b8c-04a7-41d9-ac79-144690b69115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a3b9db40-f584-4b3c-a104-a051158d7bd3}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {38ca9b8c-04a7-41d9-ac79-144690b69115}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b226532a-6041-400e-8fa5-c131a764d624}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ecaa40ab-a183-4b18-8f71-b8f467b94300}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d5dae508-ecd9-423b-937d-ff3a4c41bf23}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d831712-0088-404e-b773-d83b35d00f0f}, !- Zone Air Inlet Port List
  {f1396e8d-ff0a-4286-8d74-d7a96d574544}, !- Zone Air Exhaust Port List
  {5dcf8dec-d27f-4c87-88e2-7ae62d7cb9fa}, !- Zone Air Node Name
  {36476397-85ca-42d0-bd53-b6082ace5168}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {679b36d8-4095-4649-9bc3-d4a9e39eca08}, !- Group Rendering Name
  {8cadd44e-28b7-414f-89ae-381b1582c216}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {739b223b-3449-4b50-bf09-09d3d65b3537}, !- Handle
  Node 55,                                !- Name
  {5dcf8dec-d27f-4c87-88e2-7ae62d7cb9fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dcf8dec-d27f-4c87-88e2-7ae62d7cb9fa}, !- Handle
  {d5dae508-ecd9-423b-937d-ff3a4c41bf23}, !- Source Object
  11,                                     !- Outlet Port
  {739b223b-3449-4b50-bf09-09d3d65b3537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d831712-0088-404e-b773-d83b35d00f0f}, !- Handle
  {d5dae508-ecd9-423b-937d-ff3a4c41bf23}, !- HVAC Component
  {df6a4616-2708-4260-baf6-c18d01ba7f35}; !- Port 1

OS:PortList,
  {f1396e8d-ff0a-4286-8d74-d7a96d574544}, !- Handle
  {d5dae508-ecd9-423b-937d-ff3a4c41bf23}, !- HVAC Component
  {b7fefefb-ea05-40c0-ba0d-e8b4b2044cce}; !- Port 1

OS:PortList,
  {36476397-85ca-42d0-bd53-b6082ace5168}, !- Handle
  {d5dae508-ecd9-423b-937d-ff3a4c41bf23}; !- HVAC Component

OS:Sizing:Zone,
  {588bbaca-584d-4da1-b51a-3ad443190410}, !- Handle
  {d5dae508-ecd9-423b-937d-ff3a4c41bf23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78c54544-6996-4eaa-947e-3998bb954d1a}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {d5dae508-ecd9-423b-937d-ff3a4c41bf23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4b4a193-52cb-4f00-9df0-0091ec2e3994}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c7107b90-fc20-4f25-b5c0-db34961b045a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {3d719aca-e356-4ba3-b138-740bcde55b1d}, !- Handle
  Rendering Color 63,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {74f16b72-50f5-42c6-8a16-0ef4709b2705}, !- Handle
  Rendering Color 64,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be6ecb37-f410-4c4b-991d-86d56dd60b8a}, !- Handle
  Rendering Color 65,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {93d7850f-c304-4847-956e-32a297a946bd}, !- Handle
  Rendering Color 66,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5bdb022c-2321-42ad-a189-3b72f4329b62}, !- Handle
  Rendering Color 67,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e6419e3d-4e8d-44df-a232-3212d86ab97d}, !- Handle
  Rendering Color 68,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38c27c9f-12eb-49de-8a92-dd7b966f3dfa}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a396d39-dbca-49ea-81e4-dc3e17f11509}, !- Handle
  Rendering Color 70,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab0e5492-85c2-45fe-8ea2-49b6b319480b}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1e0b2dd-2a36-4ebe-b2b2-d0db3824ff64}, !- Handle
  Rendering Color 72,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {46917322-c010-48b3-b8e2-f96ad837aa0e}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2afc246e-3526-49e3-8539-9e198c10df28}, !- Handle
  Rendering Color 74,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68c9f2a3-6fa6-4b23-8402-35eef242bc69}, !- Handle
  Rendering Color 75,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70c4ca4e-79ee-4dd2-bad4-c55f21529230}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4094409-0ad0-4006-8f6a-3fdb41f7fc43}, !- Handle
  Rendering Color 77,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60ed0ec0-29b2-417d-95e0-8778f9db7a84}, !- Handle
  Rendering Color 78,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {516e2b55-262f-4c21-809a-e1a09c26b463}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {810d65e0-6667-49fa-adf7-d8e3fcabde06}, !- Handle
  Rendering Color 80,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55e3d8b6-cf54-480e-b58a-b8494a6ae9e5}, !- Handle
  Rendering Color 81,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef0dcf37-657d-4912-964b-69607c70eb87}, !- Handle
  Rendering Color 82,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d8eb09e-ebc2-4bc6-957e-16ae568775c5}, !- Handle
  Rendering Color 83,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {43599a59-33f0-4f38-9e69-ac430334ac99}, !- Handle
  Rendering Color 84,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {248202cd-4786-429d-ac90-9e6dcebc9c84}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {050944c9-b952-45ed-b4cb-76c398643cdd}, !- Handle
  Rendering Color 86,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {778b67b6-a590-42e5-ab8c-e8d31e3e5dc7}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22225db0-200a-432f-b2f2-71836d31584e}, !- Handle
  Rendering Color 88,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78d045ce-72fd-4a56-8cbd-6e059bc29432}, !- Handle
  Rendering Color 89,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63388d13-d013-4374-b73f-03ee534b7bb1}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {381d2dc3-e0d1-4c05-b312-9403c5b56a1f}, !- Handle
  Rendering Color 91,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f82dee7-d8c5-4595-8133-d526954d86f6}, !- Handle
  Rendering Color 92,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45757c82-fa6f-4fcc-87ad-5f2054504e36}, !- Handle
  Rendering Color 93,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {530104d8-c23e-4e4e-bd0d-600ca426f927}, !- Handle
  Rendering Color 94,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1868d28-486d-4ed1-9cc4-a3cc8a3ce1d4}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9a113a1-0635-4684-875e-f8e4e59cf924}, !- Handle
  Rendering Color 96,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9c58cca-ba4d-4342-b354-a82a0c8835e4}, !- Handle
  Rendering Color 97,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e2c16dc-4bde-4cca-9abd-8bed8e4010c5}, !- Handle
  Rendering Color 98,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ce2eb4b-8b36-46c0-9dd9-4bf274847cd4}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39a9b032-51c7-44fa-a61e-98900415d8b8}, !- Handle
  Rendering Color 100,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7517cfe5-8686-4005-b8c6-459c546408e5}, !- Handle
  Rendering Color 101,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e152ce82-bf53-4aa4-94eb-2daf38e14029}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d54d9aee-a143-46e4-a907-3134eabf4655}, !- Handle
  Rendering Color 103,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6aeb2052-f10d-45db-b8ef-5153479fbeae}, !- Handle
  Rendering Color 104,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3881ba16-c13c-43a5-adc5-9a6f82549f14}, !- Handle
  Rendering Color 105,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d7d737c-49b1-4efa-87cd-8bddae279343}, !- Handle
  Rendering Color 106,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8aafc6ce-34c6-4c21-9b46-76f6bd18bde3}, !- Handle
  Rendering Color 107,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {beb20e9f-5868-44e3-aeb2-7e0ae3101c75}, !- Handle
  Rendering Color 108,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9276b340-5f68-4c1d-8688-9139a7a034fd}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7c37c904-3b8d-4b7d-b843-6e17ef8348bc}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {598a038d-4714-4d75-8786-9d201a013647}, !- Handle
  Rendering Color 111,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce507053-d798-4bb4-87cd-5eda0a9d1770}, !- Handle
  Rendering Color 112,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e59381d1-f138-4082-93a3-456d4fbb582c}, !- Handle
  Rendering Color 113,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {61d1699e-4a1e-4bd5-a22f-f1d2eccf8e2b}, !- Handle
  Rendering Color 114,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1fe74e67-ba00-4f40-8fc5-5302481dabba}, !- Handle
  Rendering Color 115,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cfc11e6-1d74-4684-a3fe-6c1aa90909ab}, !- Handle
  Rendering Color 116,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {679b36d8-4095-4649-9bc3-d4a9e39eca08}, !- Handle
  Rendering Color 117,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SimulationControl,
  {d382bd19-e01b-476f-9fca-293e5569fb20}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes;                                    !- Do HVAC Sizing Simulation for Sizing Periods

OS:Sizing:Parameters,
  {9e93ee07-e49d-4bd7-a0c6-e3dbf00f05ad}, !- Handle
  1.35,                                   !- Heating Sizing Factor
  1.25;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9c47c1af-65ea-46c2-839f-a2c2e103362e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {70ce2b5e-903d-4380-a845-e12832401047}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f7756fc4-fc44-4e40-8e59-575304082eae}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e18dc083-afb6-4c47-be90-bd4d0376c777}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {f52f7b12-e6ae-45be-a6e0-13df581fd0db}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:WeatherFile,
  {d68a3979-e5ba-42f9-b0ef-e1a206084033}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {35f93fcd-269d-431a-8a2f-0d47c0588d51}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {174b3f67-e789-447f-acd9-23b5a18b22e6}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {53f80e6f-ec93-49c7-94c4-651d5d9e7c8a}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1d77d82f-870d-4ddf-b21a-b88b2322f814}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1f4d1e31-f7e2-47c6-aa0f-4fc373c98a45}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bc386231-1529-4e53-b249-db04f088848c}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c5f8af0e-898b-4373-8b1a-635e2eb59c3f}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:DefaultConstructionSet,
  {d18b322b-595f-465b-b271-344016defa37}, !- Handle
  Zone Pre1950 6A,                        !- Name
  {c0ee972b-1b84-48ba-b3eb-d6eece6bb101}, !- Default Exterior Surface Constructions Name
  {395df519-c66a-4cd9-9d43-17162df9bb2d}, !- Default Interior Surface Constructions Name
  {2bd36398-db5b-4214-ba4d-3a664df20cf4}, !- Default Ground Contact Surface Constructions Name
  {163e0822-024e-4fa9-9d16-f5252919831c}, !- Default Exterior SubSurface Constructions Name
  {86b61e31-5668-44a0-99ef-c1d0c24baa38}, !- Default Interior SubSurface Constructions Name
  {e68199a2-fbda-428e-8130-a1819f013508}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c0ee972b-1b84-48ba-b3eb-d6eece6bb101}, !- Handle
  Default Surface Constructions 1696,     !- Name
  {f52d9f4f-c26b-4745-9ff3-899fd799e1ea}, !- Floor Construction Name
  {5ce857a3-7c3e-4788-877b-4a88a967d8c3}, !- Wall Construction Name
  {1672e572-b24f-4111-a50d-bb79a3524f53}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {395df519-c66a-4cd9-9d43-17162df9bb2d}, !- Handle
  Default Surface Constructions 1697,     !- Name
  {aecb4bf3-c6b0-46e6-8949-2a66ad6ecfa6}, !- Floor Construction Name
  {aba2487a-9286-4063-bd96-c01a49d6e5cf}, !- Wall Construction Name
  {e04d4b46-96e4-4464-aa57-0d29bcff66dd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2bd36398-db5b-4214-ba4d-3a664df20cf4}, !- Handle
  Default Surface Constructions 1675,     !- Name
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}, !- Floor Construction Name
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {163e0822-024e-4fa9-9d16-f5252919831c}, !- Handle
  Default Sub Surface Constructions 1113, !- Name
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Fixed Window Construction Name
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Operable Window Construction Name
  {c002fd9e-1915-4a3d-9a00-ab8092ece2fe}, !- Door Construction Name
  {d30164d7-6b4d-4367-acda-c501024084ba}, !- Glass Door Construction Name
  {3dca0991-1c0b-44ae-80b0-8394ea4a305b}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Tubular Daylight Dome Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {86b61e31-5668-44a0-99ef-c1d0c24baa38}, !- Handle
  Default Sub Surface Constructions 1114, !- Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Fixed Window Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Operable Window Construction Name
  {9d723a1b-f865-4b1e-bc26-165d21519995}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e68199a2-fbda-428e-8130-a1819f013508}, !- Handle
  Typical Interior Partition 4,           !- Name
  {1aeb5249-fa7d-49de-8c9b-79bb1cc5f237}, !- Surface Rendering Name
  {30e44919-93ea-4dd3-b3de-66dafa66fc3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {b6a1e557-85ba-4972-9988-25b1af12a08d}, !- Handle
  {e68199a2-fbda-428e-8130-a1819f013508}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f52d9f4f-c26b-4745-9ff3-899fd799e1ea}, !- Handle
  Typical Insulated Exterior Mass Floor 1, !- Name
  {21901cd8-4158-471a-9586-3f43ac2ea45f}, !- Surface Rendering Name
  {992b173d-615b-49f8-a6cf-d7a295266b31}, !- Layer 1
  {5dbdcf2f-1934-4c56-b1a6-6f872651e999}; !- Layer 2

OS:StandardsInformation:Construction,
  {e70c219f-95bb-46a2-9b8d-3b130204fccd}, !- Handle
  {f52d9f4f-c26b-4745-9ff3-899fd799e1ea}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5ce857a3-7c3e-4788-877b-4a88a967d8c3}, !- Handle
  Generic Exterior Wall Uninsulated,      !- Name
  {0cd719e7-55e8-4c84-929d-855cec97f61e}, !- Surface Rendering Name
  {e587418d-60c3-404c-bb02-4aea0050d22c}, !- Layer 1
  {ef040f10-2ceb-4571-8693-d3ea2487dd25}, !- Layer 2
  {20c11116-64a1-495d-acd7-0fdaa4e4733b}, !- Layer 3
  {0c4152f6-47f7-4c4a-9071-ca79067e4dd4}; !- Layer 4

OS:StandardsInformation:Construction,
  {c8ad3d05-64da-478b-b7d7-7574a4966ee0}, !- Handle
  {5ce857a3-7c3e-4788-877b-4a88a967d8c3}; !- Construction Name

OS:Construction,
  {1672e572-b24f-4111-a50d-bb79a3524f53}, !- Handle
  Typical IEAD Roof pre1980,              !- Name
  {c6559533-8761-4f85-8d4e-18a760c1d6dd}, !- Surface Rendering Name
  {57d46340-ca21-48f2-9023-1130ad1eecdf}, !- Layer 1
  {ea89e3a1-9b01-4ad8-83c4-a4f4bfe2f3bd}, !- Layer 2
  {9369c5cd-74d3-4da7-965a-cb5cd75ec65b}; !- Layer 3

OS:StandardsInformation:Construction,
  {de298218-8847-41d3-acfb-1c09145341ee}, !- Handle
  {1672e572-b24f-4111-a50d-bb79a3524f53}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {aecb4bf3-c6b0-46e6-8949-2a66ad6ecfa6}, !- Handle
  Typical Interior Floor,                 !- Name
  {afc734dd-24bb-4fff-9b33-b96750a7ed16}, !- Surface Rendering Name
  {2012a84c-42f4-4dbb-b1bc-831aab06fa49}, !- Layer 1
  {20ec74e8-a2f6-432b-a109-80cc6b4dcc0d}; !- Layer 2

OS:StandardsInformation:Construction,
  {fc726343-f873-4664-a64c-36bfe276678f}, !- Handle
  {aecb4bf3-c6b0-46e6-8949-2a66ad6ecfa6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aba2487a-9286-4063-bd96-c01a49d6e5cf}, !- Handle
  Typical Interior Wall,                  !- Name
  {c4ad549f-3855-4017-b3b0-a43ab5e54c29}, !- Surface Rendering Name
  {5c562fe1-69d6-44a6-84ac-90aca748b9f7}, !- Layer 1
  {5c562fe1-69d6-44a6-84ac-90aca748b9f7}; !- Layer 2

OS:StandardsInformation:Construction,
  {d3ae0c72-ead9-47d1-8b2c-767d8f599cc0}, !- Handle
  {aba2487a-9286-4063-bd96-c01a49d6e5cf}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e04d4b46-96e4-4464-aa57-0d29bcff66dd}, !- Handle
  Typical Interior Ceiling,               !- Name
  {b814b45a-a70c-4471-9de0-f76fec0ce6e9}, !- Surface Rendering Name
  {20ec74e8-a2f6-432b-a109-80cc6b4dcc0d}, !- Layer 1
  {2012a84c-42f4-4dbb-b1bc-831aab06fa49}; !- Layer 2

OS:StandardsInformation:Construction,
  {70b81c9d-fd76-4c5e-b596-123e52215edd}, !- Handle
  {e04d4b46-96e4-4464-aa57-0d29bcff66dd}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}, !- Handle
  Generic Ground Slab 6A pre1980,         !- Name
  {6e548523-dd07-4c3b-b066-a213c50408de}, !- Surface Rendering Name
  {d8c02349-b5d2-4f8c-a417-3ba4c29a13fd}, !- Layer 1
  {b45cf481-75b5-4f85-aa9a-32fb0de57931}; !- Layer 2

OS:StandardsInformation:Construction,
  {02cf83bb-278c-4b0e-8a54-153fc293a78f}, !- Handle
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}; !- Construction Name

OS:Construction,
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Handle
  Customized Fenestration: u=3.36,        !- Name
  {3d5acf74-626f-4c97-8c59-e519c0c30fd2}, !- Surface Rendering Name
  {d2dad4dc-b116-4cc6-b8a7-b7ba84c7f356}; !- Layer 1

OS:StandardsInformation:Construction,
  {056ce003-48c3-476c-9033-4e9e154767eb}, !- Handle
  {fa405afa-b677-49cf-8450-8e6ba827b022}; !- Construction Name

OS:Construction,
  {c002fd9e-1915-4a3d-9a00-ab8092ece2fe}, !- Handle
  Typical Insulated Metal Door 2,         !- Name
  {aa9a64cf-208e-4d0a-a909-a21b7e5b679d}, !- Surface Rendering Name
  {9d14b7f0-e49f-4bef-aeee-39eeb5309732}, !- Layer 1
  {be8645c9-f3fc-4cf0-b86e-e58d6ebed704}; !- Layer 2

OS:StandardsInformation:Construction,
  {7118aa30-ef4a-448e-bc43-994c03c41087}, !- Handle
  {c002fd9e-1915-4a3d-9a00-ab8092ece2fe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d30164d7-6b4d-4367-acda-c501024084ba}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  {97793287-9d79-43b6-b359-1c39db4a0f96}, !- Surface Rendering Name
  {5f33dc05-3ae4-4cc6-9710-38f3859858d9}; !- Layer 1

OS:StandardsInformation:Construction,
  {9cb29a27-b69a-4632-848c-b89db6fe65ce}, !- Handle
  {d30164d7-6b4d-4367-acda-c501024084ba}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3dca0991-1c0b-44ae-80b0-8394ea4a305b}, !- Handle
  Typical Overhead Door 1,                !- Name
  {27cd4c06-0568-4dcb-98d3-040a02fabfd2}, !- Surface Rendering Name
  {be8645c9-f3fc-4cf0-b86e-e58d6ebed704}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6da65b8-c4eb-433e-a67b-0249a0fc37ba}, !- Handle
  {3dca0991-1c0b-44ae-80b0-8394ea4a305b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Handle
  Typical Interior Window,                !- Name
  {90fc948e-b3d0-4a77-8e0c-621810367513}, !- Surface Rendering Name
  {d9a9237e-7027-4d96-b1b1-906b7bafd30d}; !- Layer 1

OS:StandardsInformation:Construction,
  {0824dab1-03a8-4265-af69-a187720fba13}, !- Handle
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9d723a1b-f865-4b1e-bc26-165d21519995}, !- Handle
  Typical Interior Door 4,                !- Name
  {f65f9a1b-2dfd-4625-912a-d152df5262b2}, !- Surface Rendering Name
  {30e44919-93ea-4dd3-b3de-66dafa66fc3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {c7e6023f-c7e8-420d-b49e-d1a7c0ab0e0d}, !- Handle
  {9d723a1b-f865-4b1e-bc26-165d21519995}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {1aeb5249-fa7d-49de-8c9b-79bb1cc5f237}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {30e44919-93ea-4dd3-b3de-66dafa66fc3f}, !- Handle
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b1433d1-9853-494c-9689-4ccdffe484ff}, !- Handle
  {30e44919-93ea-4dd3-b3de-66dafa66fc3f}; !- Material Name

OS:Rendering:Color,
  {21901cd8-4158-471a-9586-3f43ac2ea45f}, !- Handle
  Rendering Color 337,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {992b173d-615b-49f8-a6cf-d7a295266b31}, !- Handle
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f72967be-97d6-466c-9709-9762bd36f7b7}, !- Handle
  {992b173d-615b-49f8-a6cf-d7a295266b31}; !- Material Name

OS:Material:NoMass,
  {5dbdcf2f-1934-4c56-b1a6-6f872651e999}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7df45e56-eef3-4a89-835d-066c27ee39f1}, !- Handle
  {5dbdcf2f-1934-4c56-b1a6-6f872651e999}; !- Material Name

OS:Rendering:Color,
  {0cd719e7-55e8-4c84-929d-855cec97f61e}, !- Handle
  Rendering Color 707,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {e587418d-60c3-404c-bb02-4aea0050d22c}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {faaa7e42-1913-4757-920f-a2482b88a08f}, !- Handle
  {e587418d-60c3-404c-bb02-4aea0050d22c}; !- Material Name

OS:Material,
  {ef040f10-2ceb-4571-8693-d3ea2487dd25}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3912a028-ade7-499e-a9f9-4b97e35a52ed}, !- Handle
  {ef040f10-2ceb-4571-8693-d3ea2487dd25}; !- Material Name

OS:Material,
  {20c11116-64a1-495d-acd7-0fdaa4e4733b}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a0077325-4b7c-49ee-99d8-38e69ebb9ffb}, !- Handle
  {20c11116-64a1-495d-acd7-0fdaa4e4733b}; !- Material Name

OS:Material,
  {0c4152f6-47f7-4c4a-9071-ca79067e4dd4}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6afeae3-4a2b-4cd8-9ab3-5c55baf6c307}, !- Handle
  {0c4152f6-47f7-4c4a-9071-ca79067e4dd4}; !- Material Name

OS:Rendering:Color,
  {c6559533-8761-4f85-8d4e-18a760c1d6dd}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {57d46340-ca21-48f2-9023-1130ad1eecdf}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9218148f-ce38-490b-b0dc-e50736a38388}, !- Handle
  {57d46340-ca21-48f2-9023-1130ad1eecdf}; !- Material Name

OS:Material:NoMass,
  {ea89e3a1-9b01-4ad8-83c4-a4f4bfe2f3bd}, !- Handle
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3e773f5b-e392-4596-b618-3d3e0542f87f}, !- Handle
  {ea89e3a1-9b01-4ad8-83c4-a4f4bfe2f3bd}; !- Material Name

OS:Material,
  {9369c5cd-74d3-4da7-965a-cb5cd75ec65b}, !- Handle
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {806a4a21-7c5d-48d7-ac18-e5232b344214}, !- Handle
  {9369c5cd-74d3-4da7-965a-cb5cd75ec65b}; !- Material Name

OS:Rendering:Color,
  {afc734dd-24bb-4fff-9b33-b96750a7ed16}, !- Handle
  Rendering Color 307,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {2012a84c-42f4-4dbb-b1bc-831aab06fa49}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b24a5a87-87d0-4ace-9a41-f03a5c740ef0}, !- Handle
  {2012a84c-42f4-4dbb-b1bc-831aab06fa49}; !- Material Name

OS:Material:NoMass,
  {20ec74e8-a2f6-432b-a109-80cc6b4dcc0d}, !- Handle
  CP02 CARPET PAD 3,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {748e7f24-09f4-49ed-b125-68a51ba3a9d4}, !- Handle
  {20ec74e8-a2f6-432b-a109-80cc6b4dcc0d}; !- Material Name

OS:Rendering:Color,
  {c4ad549f-3855-4017-b3b0-a43ab5e54c29}, !- Handle
  Rendering Color 340,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Material,
  {5c562fe1-69d6-44a6-84ac-90aca748b9f7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca740364-9e68-463e-af7b-8b826d0c7104}, !- Handle
  {5c562fe1-69d6-44a6-84ac-90aca748b9f7}; !- Material Name

OS:Rendering:Color,
  {b814b45a-a70c-4471-9de0-f76fec0ce6e9}, !- Handle
  Rendering Color 341,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e548523-dd07-4c3b-b066-a213c50408de}, !- Handle
  Rendering Color 705,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {d8c02349-b5d2-4f8c-a417-3ba4c29a13fd}, !- Handle
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {301edc7e-4e38-479c-bf47-adefc6d34cc8}, !- Handle
  {d8c02349-b5d2-4f8c-a417-3ba4c29a13fd}; !- Material Name

OS:Material,
  {b45cf481-75b5-4f85-aa9a-32fb0de57931}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d21d925b-5995-4f6e-8e1b-a3369111a2a8}, !- Handle
  {b45cf481-75b5-4f85-aa9a-32fb0de57931}; !- Material Name

OS:Rendering:Color,
  {3d5acf74-626f-4c97-8c59-e519c0c30fd2}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {d2dad4dc-b116-4cc6-b8a7-b7ba84c7f356}, !- Handle
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {2e8962d1-807c-42ad-907c-1d6d5c8951cc}, !- Handle
  {d2dad4dc-b116-4cc6-b8a7-b7ba84c7f356}; !- Material Name

OS:Rendering:Color,
  {aa9a64cf-208e-4d0a-a909-a21b7e5b679d}, !- Handle
  Rendering Color 346,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Material,
  {9d14b7f0-e49f-4bef-aeee-39eeb5309732}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b8d8bbb6-25c3-4c3a-827e-356d4f6ea5bc}, !- Handle
  {9d14b7f0-e49f-4bef-aeee-39eeb5309732}; !- Material Name

OS:Material:NoMass,
  {be8645c9-f3fc-4cf0-b86e-e58d6ebed704}, !- Handle
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {87d060ee-d152-4fe1-a8d4-241a713f315c}, !- Handle
  {be8645c9-f3fc-4cf0-b86e-e58d6ebed704}; !- Material Name

OS:Rendering:Color,
  {97793287-9d79-43b6-b359-1c39db4a0f96}, !- Handle
  Rendering Color 347,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {5f33dc05-3ae4-4cc6-9710-38f3859858d9}, !- Handle
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Rendering:Color,
  {27cd4c06-0568-4dcb-98d3-040a02fabfd2}, !- Handle
  Rendering Color 348,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90fc948e-b3d0-4a77-8e0c-621810367513}, !- Handle
  Rendering Color 349,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {d9a9237e-7027-4d96-b1b1-906b7bafd30d}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c071ec88-137f-45ff-a6f2-18f1125bc6f3}, !- Handle
  {d9a9237e-7027-4d96-b1b1-906b7bafd30d}; !- Material Name

OS:Rendering:Color,
  {f65f9a1b-2dfd-4625-912a-d152df5262b2}, !- Handle
  Rendering Color 350,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {d0db92ab-fd62-467b-bd9a-a69b89188a0c}, !- Handle
  Zone Pre1950 7A,                        !- Name
  {c6f5cd72-5c52-46e2-a526-6ae844bc8e6d}, !- Default Exterior Surface Constructions Name
  {18d78aa2-8935-4346-9f82-99c4005a5b2f}, !- Default Interior Surface Constructions Name
  {df704453-0779-4944-bf17-c4b8bf26370f}, !- Default Ground Contact Surface Constructions Name
  {463ef846-bbc9-4674-b378-3d9613d1649e}, !- Default Exterior SubSurface Constructions Name
  {bb50eb91-0727-401f-a474-dcbeee23d3dc}, !- Default Interior SubSurface Constructions Name
  {e68199a2-fbda-428e-8130-a1819f013508}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c6f5cd72-5c52-46e2-a526-6ae844bc8e6d}, !- Handle
  Default Surface Constructions 1691,     !- Name
  {f52d9f4f-c26b-4745-9ff3-899fd799e1ea}, !- Floor Construction Name
  {5ce857a3-7c3e-4788-877b-4a88a967d8c3}, !- Wall Construction Name
  {1672e572-b24f-4111-a50d-bb79a3524f53}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {18d78aa2-8935-4346-9f82-99c4005a5b2f}, !- Handle
  Default Surface Constructions 1692,     !- Name
  {aecb4bf3-c6b0-46e6-8949-2a66ad6ecfa6}, !- Floor Construction Name
  {aba2487a-9286-4063-bd96-c01a49d6e5cf}, !- Wall Construction Name
  {e04d4b46-96e4-4464-aa57-0d29bcff66dd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {df704453-0779-4944-bf17-c4b8bf26370f}, !- Handle
  Default Surface Constructions 1693,     !- Name
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}, !- Floor Construction Name
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {463ef846-bbc9-4674-b378-3d9613d1649e}, !- Handle
  Default Sub Surface Constructions 1126, !- Name
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Fixed Window Construction Name
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Operable Window Construction Name
  {c002fd9e-1915-4a3d-9a00-ab8092ece2fe}, !- Door Construction Name
  {d30164d7-6b4d-4367-acda-c501024084ba}, !- Glass Door Construction Name
  {3dca0991-1c0b-44ae-80b0-8394ea4a305b}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Tubular Daylight Dome Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bb50eb91-0727-401f-a474-dcbeee23d3dc}, !- Handle
  Default Sub Surface Constructions 1127, !- Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Fixed Window Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Operable Window Construction Name
  {9d723a1b-f865-4b1e-bc26-165d21519995}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultScheduleSet,
  {2dcba40d-423c-4e95-95cc-a0320f8a924b}, !- Handle
  MidriseApartment Apartment Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fac8eeae-77aa-4b71-a967-730fa789879c}, !- Number of People Schedule Name
  {27621728-9bbd-4f56-97c9-73dc7abaa274}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {904e8e80-c798-4b6c-a57b-7cf869d95ea2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {ce660ea1-3125-40df-99bd-5ee0bac061fb}, !- Hot Water Equipment Schedule Name
  {3ecf127b-0d47-43a6-859f-c5c7139cceab}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fac8eeae-77aa-4b71-a967-730fa789879c}, !- Handle
  MidriseApartment Apartment Occ 2,       !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  {927b56d7-9f3e-4cf8-a303-b3223f6719e4}, !- Default Day Schedule Name
  {15f92e15-49d0-40de-a603-d71bbd7fbbe1}, !- Summer Design Day Schedule Name
  {bbb58717-b413-4447-84d6-5d200248e16e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {927b56d7-9f3e-4cf8-a303-b3223f6719e4}, !- Handle
  MidriseApartment Apartment Occ Default 1, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {15f92e15-49d0-40de-a603-d71bbd7fbbe1}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {bbb58717-b413-4447-84d6-5d200248e16e}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {27621728-9bbd-4f56-97c9-73dc7abaa274}, !- Handle
  MidriseApartment Activity 2,            !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {97bc91ed-dd08-488a-819b-b887817db9a3}, !- Default Day Schedule Name
  {62de4137-04aa-4fca-a249-50848573af2b}, !- Summer Design Day Schedule Name
  {45c83033-c24e-4b39-843a-c54a168866b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97bc91ed-dd08-488a-819b-b887817db9a3}, !- Handle
  MidriseApartment Activity Default 1,    !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {62de4137-04aa-4fca-a249-50848573af2b}, !- Handle
  MidriseApartment Activity Summer Design Day 2, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {45c83033-c24e-4b39-843a-c54a168866b7}, !- Handle
  MidriseApartment Activity Winter Design Day 2, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {904e8e80-c798-4b6c-a57b-7cf869d95ea2}, !- Handle
  MURB Appliances and lighting,           !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  {7925263b-1e7b-4a34-bb19-df9697e40cf2}, !- Default Day Schedule Name
  {a55b5676-9429-46cb-9364-7e65f60291a5}, !- Summer Design Day Schedule Name
  {1d4c3d84-a1d9-44eb-843c-ee62d0ce47df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7925263b-1e7b-4a34-bb19-df9697e40cf2}, !- Handle
  Medium Office Lighting All Other Days Schedule, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a55b5676-9429-46cb-9364-7e65f60291a5}, !- Handle
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1d4c3d84-a1d9-44eb-843c-ee62d0ce47df}, !- Handle
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aaf3043b-de21-4125-9fa4-94233aef107f}, !- Handle
  MURB Friday,                            !- Name
  {904e8e80-c798-4b6c-a57b-7cf869d95ea2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1ede984-6e9b-4c61-ba68-e69b6f275af3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {6360751c-3a6a-4b65-b202-ea0b56150883}, !- Handle
  MURB Weekday,                           !- Name
  {904e8e80-c798-4b6c-a57b-7cf869d95ea2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ab9551c-73e7-4d49-9c96-a28b99ef58a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Rule,
  {df5a158f-0f07-49db-af04-1a450129988e}, !- Handle
  MURB Weekend,                           !- Name
  {904e8e80-c798-4b6c-a57b-7cf869d95ea2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ee384fe7-2a97-40db-9a93-c71e6f12fb73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f1ede984-6e9b-4c61-ba68-e69b6f275af3}, !- Handle
  MURB Friday schedule,                   !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {4ab9551c-73e7-4d49-9c96-a28b99ef58a7}, !- Handle
  MURB Weekday,                           !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {ee384fe7-2a97-40db-9a93-c71e6f12fb73}, !- Handle
  MURB Weekend schedule,                  !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.617,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.543,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.504,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.463,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.465,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.483,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.547,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.684,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.736,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.778,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.824,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.817,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.784,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.776,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.909,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.886,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.849,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.821,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.774,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.701;                                  !- Value Until Time 24

OS:Schedule:Ruleset,
  {ce660ea1-3125-40df-99bd-5ee0bac061fb}, !- Handle
  MURB hot water equipment schedule,      !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  {6634674a-d112-454a-8eb7-6538ec0b7eab}, !- Default Day Schedule Name
  {b5360125-a797-434d-88a7-461c92d0a3bd}, !- Summer Design Day Schedule Name
  {5224ea82-f6c5-40cc-9e9a-2676525e1b0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6634674a-d112-454a-8eb7-6538ec0b7eab}, !- Handle
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b5360125-a797-434d-88a7-461c92d0a3bd}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5224ea82-f6c5-40cc-9e9a-2676525e1b0c}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0580239537335403,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0784316445876598,                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0784316445876598,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0784316445876598,                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0784316445876598,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {296cb8c4-34ad-4db9-94cf-29f02f2c1848}, !- Handle
  Friday 1,                               !- Name
  {ce660ea1-3125-40df-99bd-5ee0bac061fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {465cdccf-6017-4918-8d1e-7a829e4b2937}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {90b6965b-b54d-40d9-8d5e-d4e36cefed41}, !- Handle
  Schedule Rule 447,                      !- Name
  {ce660ea1-3125-40df-99bd-5ee0bac061fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7875d18f-16fa-440b-bc06-88dc2fa3db2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes;                                    !- Apply Thursday

OS:Schedule:Rule,
  {1a64c3b2-6d4f-4d1b-a8ca-a53b813cae5a}, !- Handle
  Weekend 1,                              !- Name
  {ce660ea1-3125-40df-99bd-5ee0bac061fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d3cb3903-eb92-4eac-b9db-866f84180e25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {465cdccf-6017-4918-8d1e-7a829e4b2937}, !- Handle
  Friday 2,                               !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.77,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.89,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.83,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.78,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.72,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.63,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.57,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.83,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.78,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.57;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7875d18f-16fa-440b-bc06-88dc2fa3db2f}, !- Handle
  Weekday 2,                              !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.321315349645675,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23467475598342,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.84,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.88,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.72,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.67,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.64,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.86,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.97,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.99,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.74,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.49;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d3cb3903-eb92-4eac-b9db-866f84180e25}, !- Handle
  Medium Office Hot Water Equipment Weekends 2, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.20,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.20,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.90,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.91,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.87,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.80,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.72,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.80,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.93,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {3ecf127b-0d47-43a6-859f-c5c7139cceab}, !- Handle
  MidriseApartment Infil 12,              !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  {7d9f861b-75ac-4c68-b5e9-af5445a62f73}, !- Default Day Schedule Name
  {6ea59bf8-94ee-47e9-9463-435a2774ea14}, !- Summer Design Day Schedule Name
  {fcb8fbc8-a47a-4eeb-ace1-3954174a581e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d9f861b-75ac-4c68-b5e9-af5445a62f73}, !- Handle
  MidriseApartment Infil Default 2,       !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ea59bf8-94ee-47e9-9463-435a2774ea14}, !- Handle
  MidriseApartment Infil Summer Design Day 12, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcb8fbc8-a47a-4eeb-ace1-3954174a581e}, !- Handle
  MidriseApartment Infil Winter Design Day 12, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Handle
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Handle
  Cold water temperature,                 !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  {5f3f6a54-f7d4-4a5f-b66a-feb76dd50ae8}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5f3f6a54-f7d4-4a5f-b66a-feb76dd50ae8}, !- Handle
  Schedule Day 84,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2a3bff70-ed54-4c36-9a70-7713fd061cd9}, !- Handle
  Schedule Rule 528,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaf72002-d39b-4dbb-8e74-b7e3d0fe5054}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaf72002-d39b-4dbb-8e74-b7e3d0fe5054}, !- Handle
  Schedule Day 95,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {475791e2-40e2-45be-98e7-2245d55f061d}, !- Handle
  Schedule Rule 527,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd9800ac-fea3-4f32-96cd-339ccecf19fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd9800ac-fea3-4f32-96cd-339ccecf19fa}, !- Handle
  Schedule Day 94,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {83ae9889-bc98-4a13-9f0d-76355c520c1c}, !- Handle
  Schedule Rule 526,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7dcbe25d-1524-490b-bb4f-1a0318cd051f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dcbe25d-1524-490b-bb4f-1a0318cd051f}, !- Handle
  Schedule Day 93,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {36b1cf53-9760-4ae4-9e5b-9257a8c6bffe}, !- Handle
  Schedule Rule 525,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {62d6609c-5598-47c2-b4a9-3d7d6b39941b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62d6609c-5598-47c2-b4a9-3d7d6b39941b}, !- Handle
  Schedule Day 92,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e14a52dd-6727-4720-92e0-23c7402e3f05}, !- Handle
  Schedule Rule 524,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9b19ff61-c4e8-44ff-8463-ae9481203192}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b19ff61-c4e8-44ff-8463-ae9481203192}, !- Handle
  Schedule Day 91,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0a0297a9-5514-4b03-b8f9-090de358ecad}, !- Handle
  Schedule Rule 518,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7adeea51-14e0-4bb1-874e-80cc4aa688b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7adeea51-14e0-4bb1-874e-80cc4aa688b4}, !- Handle
  Schedule Day 90,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5fc59645-cf41-4bf1-8120-7b6aaae02555}, !- Handle
  Schedule Rule 523,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {33e41f08-c1ff-416f-82f8-6d7c7f14eb08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33e41f08-c1ff-416f-82f8-6d7c7f14eb08}, !- Handle
  Schedule Day 89,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d92c2c6b-5479-4820-a683-4f0b03e961e6}, !- Handle
  Schedule Rule 522,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {31a2b30d-0d46-4866-aa8c-1666e9e662c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31a2b30d-0d46-4866-aa8c-1666e9e662c6}, !- Handle
  Schedule Day 88,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cc88310-de43-406c-9cb7-3bba06809a20}, !- Handle
  Schedule Rule 521,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cc2160d0-c448-4090-82de-02b5e120a1f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cc2160d0-c448-4090-82de-02b5e120a1f4}, !- Handle
  Schedule Day 87,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a6d1d7f-2d9d-466d-b89a-47bdca7cc0db}, !- Handle
  Schedule Rule 520,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {eac61aae-2569-401a-8501-3935ddcba660}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eac61aae-2569-401a-8501-3935ddcba660}, !- Handle
  Schedule Day 86,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cb456e0-1083-4d38-8159-9586b87dec9e}, !- Handle
  Schedule Rule 519,                      !- Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {21acac75-a7d1-46c3-ab43-d4a374cf5d2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {21acac75-a7d1-46c3-ab43-d4a374cf5d2d}, !- Handle
  Schedule Day 85,                        !- Name
  {14a65eb9-d1b6-4c3b-8203-e6e84216cc51}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:People:Definition,
  {f31943e9-7160-412e-9369-5c9e3bdc9edf}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:WaterUse:Equipment:Definition,
  {e126639c-e8a3-4013-8629-83f3f942e372}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000142,                               !- Peak Flow Rate {m3/s}
  {0e760a76-d202-4799-ba4f-7aecf0265e16}, !- Target Temperature Schedule Name
  {ba94fe4b-67b8-4877-8830-a4b0eff108af}, !- Sensible Fraction Schedule Name
  {ae6b32a0-9128-4f71-b4e0-590b252d18e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e760a76-d202-4799-ba4f-7aecf0265e16}, !- Handle
  SHW_Temperature_140F 1,                 !- Name
  {4e92ca47-c3f6-44fc-aff8-cb50b748d206}, !- Schedule Type Limits Name
  {b577aefd-1d67-4f12-b038-6108461b9995}, !- Default Day Schedule Name
  {72f43f14-f7ae-4084-9ff1-104132290169}, !- Summer Design Day Schedule Name
  {5def375e-bf7f-407d-a1fc-0d245c10faa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b577aefd-1d67-4f12-b038-6108461b9995}, !- Handle
  SHW_Temperature_140F_Default 1,         !- Name
  {4e92ca47-c3f6-44fc-aff8-cb50b748d206}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {72f43f14-f7ae-4084-9ff1-104132290169}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day 1, !- Name
  {4e92ca47-c3f6-44fc-aff8-cb50b748d206}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5def375e-bf7f-407d-a1fc-0d245c10faa5}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day 1, !- Name
  {4e92ca47-c3f6-44fc-aff8-cb50b748d206}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba94fe4b-67b8-4877-8830-a4b0eff108af}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {83e2612a-f500-4a95-b3f9-c140243be422}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83e2612a-f500-4a95-b3f9-c140243be422}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae6b32a0-9128-4f71-b4e0-590b252d18e9}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {c2996d45-77aa-4d43-8bcb-90834d072dd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2996d45-77aa-4d43-8bcb-90834d072dd6}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4e92ca47-c3f6-44fc-aff8-cb50b748d206}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ElectricEquipment:Definition,
  {9ef42584-c032-4b64-a1cb-436b7cc0651a}, !- Handle
  MidriseApartment Apartment Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.3,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceType,
  {bbb2cdf9-56f2-4f93-a541-f981e171945e}, !- Handle
  MURB lobby,                             !- Name
  {4fc5c218-ab58-40e1-809e-bc9c8b67ef6b}, !- Default Construction Set Name
  {25428336-4436-469b-969d-e3c220a0be84}, !- Default Schedule Set Name
  {ae21bf36-ce85-4c17-b60f-36feb268636d}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DefaultConstructionSet,
  {e2aab551-318b-4fdd-9684-c4b86d13de4c}, !- Handle
  Zone 20112020 6A,                       !- Name
  {eb041722-ccff-4e2e-8183-b45b1903f565}, !- Default Exterior Surface Constructions Name
  {dafd7f52-663b-4bdc-917e-5476ce7e75dc}, !- Default Interior Surface Constructions Name
  {65f7c7f4-1810-4df9-98a7-3fd148ec0724}, !- Default Ground Contact Surface Constructions Name
  {0512d458-5ff7-4d44-a704-e740686127c6}, !- Default Exterior SubSurface Constructions Name
  {d49686cf-a88b-4623-93e5-cedd34e037ca}, !- Default Interior SubSurface Constructions Name
  {7630bb73-63d5-423b-ae9d-352e8f7d063d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {ae9d015a-bc5a-482a-b35f-8d82c2877967}; !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {25428336-4436-469b-969d-e3c220a0be84}, !- Handle
  MidriseApartment Corridor Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9f3123a2-46cc-468f-9d21-ec11be83fc0c}, !- Lighting Schedule Name
  {a92a9bc8-73f4-4685-83d2-bf50720a32e0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3946cd2-3c9d-4eb1-9add-f3aef1cfd145}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ae21bf36-ce85-4c17-b60f-36feb268636d}, !- Handle
  Rendering Color 174,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {718ffa29-9b7d-42b4-a990-1957757c6646}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05,                                   !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultSurfaceConstructions,
  {eb041722-ccff-4e2e-8183-b45b1903f565}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 11, !- Name
  {01e8bd88-d2df-4f86-a2e6-c9995472aab1}, !- Floor Construction Name
  {f7cdd8c1-c527-4107-a9a5-32821ee7ff75}, !- Wall Construction Name
  {445285b0-8b04-4a15-9be1-e1d15fdbdd67}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dafd7f52-663b-4bdc-917e-5476ce7e75dc}, !- Handle
  Default Surface Constructions 1686,     !- Name
  {97e08458-2b9b-48cf-ba0b-aced77fb664e}, !- Floor Construction Name
  {218232ba-8e5d-4e26-be4e-22f7eeb1f305}, !- Wall Construction Name
  {1dea029b-4d33-484d-92dd-067e9de0328d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {65f7c7f4-1810-4df9-98a7-3fd148ec0724}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 12, !- Name
  {8b264e12-aa4f-424c-b680-e8fc899d8cdb}, !- Floor Construction Name
  {8b264e12-aa4f-424c-b680-e8fc899d8cdb}, !- Wall Construction Name
  {392e0a4f-3e49-4381-bb40-a29632acadf6}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0512d458-5ff7-4d44-a704-e740686127c6}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 13, !- Name
  {fd2d1f51-0c3c-48b2-b69c-49d90f702242}, !- Fixed Window Construction Name
  {fd2d1f51-0c3c-48b2-b69c-49d90f702242}, !- Operable Window Construction Name
  {e369c23e-e1ce-42af-ab47-c4351d9dcd3a}, !- Door Construction Name
  {fd2d1f51-0c3c-48b2-b69c-49d90f702242}, !- Glass Door Construction Name
  {69c9d791-4815-415b-aa48-a173ad28a7c1}, !- Overhead Door Construction Name
  {f5bbbfcc-9d19-43a3-b512-2883b5230ff8}, !- Skylight Construction Name
  {8b5af651-b8fc-4da3-a48c-d78ab0368681}, !- Tubular Daylight Dome Construction Name
  {8b5af651-b8fc-4da3-a48c-d78ab0368681}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d49686cf-a88b-4623-93e5-cedd34e037ca}, !- Handle
  Default Sub Surface Constructions 1122, !- Name
  {2b0eebba-d640-4746-8a01-34c36af22553}, !- Fixed Window Construction Name
  {2b0eebba-d640-4746-8a01-34c36af22553}, !- Operable Window Construction Name
  {93eece1b-7a8d-4b23-b767-5d538b8a5b7b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7630bb73-63d5-423b-ae9d-352e8f7d063d}, !- Handle
  Typical Interior Partition 6,           !- Name
  {beadf3b8-0659-41d6-a38a-8af416540a43}, !- Surface Rendering Name
  {0cc2a3a2-df1d-4d7f-ac8d-ba672e0bd2cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e81b5aa-6395-4ddf-a2f2-adc91c373503}, !- Handle
  {7630bb73-63d5-423b-ae9d-352e8f7d063d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aa54145a-a075-45dc-9384-fc6f0c8d2e1b}, !- Handle
  Generic Interior Floor,                 !- Name
  {f870783b-7aeb-4b39-967f-ffc0a9a3a5b6}, !- Surface Rendering Name
  {78ac1d65-5af9-4bc1-8329-8196a81ed922}, !- Layer 1
  {fa6dc5f4-b39f-423e-84ae-52e539d3ad75}, !- Layer 2
  {ef040f10-2ceb-4571-8693-d3ea2487dd25}; !- Layer 3

OS:Schedule:Ruleset,
  {9f3123a2-46cc-468f-9d21-ec11be83fc0c}, !- Handle
  MidriseApartment Corridor Light 2,      !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  {e4a8457a-26fb-4093-b874-7427e024902e}, !- Default Day Schedule Name
  {ea960871-8de9-4b68-bfc8-722be3ac4c88}, !- Summer Design Day Schedule Name
  {b5fe4b44-a637-4472-952c-c3bba1270046}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4a8457a-26fb-4093-b874-7427e024902e}, !- Handle
  MidriseApartment Corridor Light Default 1, !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea960871-8de9-4b68-bfc8-722be3ac4c88}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5fe4b44-a637-4472-952c-c3bba1270046}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a92a9bc8-73f4-4685-83d2-bf50720a32e0}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  {d99db403-c7d7-409b-bd21-68489e7f2594}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d99db403-c7d7-409b-bd21-68489e7f2594}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {a3946cd2-3c9d-4eb1-9add-f3aef1cfd145}, !- Handle
  MidriseApartment Infil 1,               !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  {96295379-9548-4b63-9e60-48a9bc3c4e3b}, !- Default Day Schedule Name
  {11acb803-f69b-4636-9b20-38220bc4c76c}, !- Summer Design Day Schedule Name
  {09d16e29-a842-43ce-8377-d13a41a1ea40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96295379-9548-4b63-9e60-48a9bc3c4e3b}, !- Handle
  MidriseApartment Infil Default 1,       !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11acb803-f69b-4636-9b20-38220bc4c76c}, !- Handle
  MidriseApartment Infil Summer Design Day 1, !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09d16e29-a842-43ce-8377-d13a41a1ea40}, !- Handle
  MidriseApartment Infil Winter Design Day 1, !- Name
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction,
  {01e8bd88-d2df-4f86-a2e6-c9995472aab1}, !- Handle
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  {c8971d13-0ed6-4cec-8090-e516e57a5b61}, !- Surface Rendering Name
  {6862c9f7-817e-4406-a665-c4d3cc7526af}, !- Layer 1
  {8f4fa334-1667-4c96-9ee5-d28dad31ab93}, !- Layer 2
  {d473143c-23b2-419d-8512-ca53622ad18b}; !- Layer 3

OS:StandardsInformation:Construction,
  {0704f2ca-fdd8-45a0-8f48-badc89cf0f8b}, !- Handle
  {01e8bd88-d2df-4f86-a2e6-c9995472aab1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f7cdd8c1-c527-4107-a9a5-32821ee7ff75}, !- Handle
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  {e0a0ff62-00c7-4641-b9ab-9e706d160666}, !- Surface Rendering Name
  {84c77452-13f9-4954-8841-9242d487279d}, !- Layer 1
  {2cb95159-44cb-461f-a601-422c85457745}, !- Layer 2
  {1df7db1b-b8bf-4a94-b501-431e5b8c5110}, !- Layer 3
  {69956a8b-b848-4142-a668-7e29dfd66299}; !- Layer 4

OS:StandardsInformation:Construction,
  {49c8fae7-c051-452b-92bb-5a7b410280e4}, !- Handle
  {f7cdd8c1-c527-4107-a9a5-32821ee7ff75}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {445285b0-8b04-4a15-9be1-e1d15fdbdd67}, !- Handle
  Typical IEAD Roof 20112019 6A,          !- Name
  {c6559533-8761-4f85-8d4e-18a760c1d6dd}, !- Surface Rendering Name
  {57d46340-ca21-48f2-9023-1130ad1eecdf}, !- Layer 1
  {8030a324-8e26-451a-98e5-87f1a317d1f8}, !- Layer 2
  {9369c5cd-74d3-4da7-965a-cb5cd75ec65b}; !- Layer 3

OS:StandardsInformation:Construction,
  {9f463801-1938-4d5b-8824-d00fa240f643}, !- Handle
  {445285b0-8b04-4a15-9be1-e1d15fdbdd67}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {97e08458-2b9b-48cf-ba0b-aced77fb664e}, !- Handle
  Typical Interior Floor 1,               !- Name
  {8b797a03-7afe-4698-a237-c231ba5ad22b}, !- Surface Rendering Name
  {b12e3d05-2239-4b65-b901-99de8ddbcd21}, !- Layer 1
  {7fbea48e-9bda-4afa-b859-d5c5d746dbbe}; !- Layer 2

OS:StandardsInformation:Construction,
  {71fb7411-4c53-4d9c-ab7b-5617c334f86b}, !- Handle
  {97e08458-2b9b-48cf-ba0b-aced77fb664e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {218232ba-8e5d-4e26-be4e-22f7eeb1f305}, !- Handle
  Typical Interior Wall 1,                !- Name
  {6e8e7c0c-5620-402b-af12-fa758d18175c}, !- Surface Rendering Name
  {380cd4be-8744-46dc-ba2f-3b9255259530}, !- Layer 1
  {380cd4be-8744-46dc-ba2f-3b9255259530}; !- Layer 2

OS:StandardsInformation:Construction,
  {f3e5b850-fabd-4c96-b0b5-2be355182b18}, !- Handle
  {218232ba-8e5d-4e26-be4e-22f7eeb1f305}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1dea029b-4d33-484d-92dd-067e9de0328d}, !- Handle
  Typical Interior Ceiling 1,             !- Name
  {c458aa87-942b-48c1-875c-68731eba3f7e}, !- Surface Rendering Name
  {7fbea48e-9bda-4afa-b859-d5c5d746dbbe}, !- Layer 1
  {b12e3d05-2239-4b65-b901-99de8ddbcd21}; !- Layer 2

OS:StandardsInformation:Construction,
  {0b2c25cc-8f2c-4b1d-914e-cbc2ef75abea}, !- Handle
  {1dea029b-4d33-484d-92dd-067e9de0328d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8b264e12-aa4f-424c-b680-e8fc899d8cdb}, !- Handle
  Generic Ground Slab 6A 20112020,        !- Name
  {6e548523-dd07-4c3b-b066-a213c50408de}, !- Surface Rendering Name
  {8030a324-8e26-451a-98e5-87f1a317d1f8}, !- Layer 1
  {b45cf481-75b5-4f85-aa9a-32fb0de57931}; !- Layer 2

OS:StandardsInformation:Construction,
  {f98382e8-71d8-49f7-bcc9-30a1dd348bdd}, !- Handle
  {8b264e12-aa4f-424c-b680-e8fc899d8cdb}; !- Construction Name

OS:Construction,
  {392e0a4f-3e49-4381-bb40-a29632acadf6}, !- Handle
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  {8def5fbf-0430-47ec-9495-defd3ed6335a}, !- Surface Rendering Name
  {03232991-4f34-46f8-abb6-0aa972ba0b1a}, !- Layer 1
  {c4c23147-81ce-4202-aaf6-020e53cbde80}; !- Layer 2

OS:StandardsInformation:Construction,
  {fd524c96-2547-4a5e-baa3-10904e0f8a45}, !- Handle
  {392e0a4f-3e49-4381-bb40-a29632acadf6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fd2d1f51-0c3c-48b2-b69c-49d90f702242}, !- Handle
  Customized Fenestration: u=2.38,        !- Name
  {3d5acf74-626f-4c97-8c59-e519c0c30fd2}, !- Surface Rendering Name
  {fc575739-ab57-4ade-ad63-a7206cf696a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {8dcbef8b-8f6b-4b27-bef1-55664efadf83}, !- Handle
  {fd2d1f51-0c3c-48b2-b69c-49d90f702242}; !- Construction Name

OS:Construction,
  {e369c23e-e1ce-42af-ab47-c4351d9dcd3a}, !- Handle
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  {570d3644-f5ba-4ca0-8f2e-7c6370eb5064}, !- Surface Rendering Name
  {9d14b7f0-e49f-4bef-aeee-39eeb5309732}, !- Layer 1
  {98ceb4d7-9ac2-4bc4-aad5-29c92564caf1}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d045906-83ac-46e1-ae2f-6d702def6d07}, !- Handle
  {e369c23e-e1ce-42af-ab47-c4351d9dcd3a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {69c9d791-4815-415b-aa48-a173ad28a7c1}, !- Handle
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  {a24e1bf1-9584-48b1-b3db-e98521b30a38}, !- Surface Rendering Name
  {051082e8-16d0-4206-ae4a-248ae0554b38}; !- Layer 1

OS:StandardsInformation:Construction,
  {f52cd803-948a-48ad-a16a-0f0d71aaea15}, !- Handle
  {69c9d791-4815-415b-aa48-a173ad28a7c1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f5bbbfcc-9d19-43a3-b512-2883b5230ff8}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {66662e1e-8405-4617-873f-d3065c46f6fd}, !- Surface Rendering Name
  {546151b3-903a-4bb7-a945-ef40a75c7f1c}; !- Layer 1

OS:StandardsInformation:Construction,
  {6a6861b4-9fdb-4e07-83b3-a1b9ce8bb269}, !- Handle
  {f5bbbfcc-9d19-43a3-b512-2883b5230ff8}; !- Construction Name

OS:Construction,
  {8b5af651-b8fc-4da3-a48c-d78ab0368681}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  {fdb84977-be5a-49d7-af6d-085676f65d5e}, !- Surface Rendering Name
  {33a8f064-a513-40ea-8fb4-0ea0aac634e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7eab21e-b0a0-4795-98d5-f1a59403b92f}, !- Handle
  {8b5af651-b8fc-4da3-a48c-d78ab0368681}; !- Construction Name

OS:Construction,
  {2b0eebba-d640-4746-8a01-34c36af22553}, !- Handle
  Typical Interior Window 1,              !- Name
  {a3a39d51-8d86-483a-ac12-95f8bc440bb7}, !- Surface Rendering Name
  {a7a6eb6f-d1b6-455f-a711-653ed2d96454}; !- Layer 1

OS:Construction,
  {93eece1b-7a8d-4b23-b767-5d538b8a5b7b}, !- Handle
  Typical Interior Door 2,                !- Name
  {b1bb98c8-7e9f-4167-8956-e5ee90204a1f}, !- Surface Rendering Name
  {0cc2a3a2-df1d-4d7f-ac8d-ba672e0bd2cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {d59928ef-bdd7-4880-b466-d5e6583d9cd9}, !- Handle
  {93eece1b-7a8d-4b23-b767-5d538b8a5b7b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {beadf3b8-0659-41d6-a38a-8af416540a43}, !- Handle
  Rendering Color 734,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Material,
  {0cc2a3a2-df1d-4d7f-ac8d-ba672e0bd2cd}, !- Handle
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {705d6f34-f68d-4b56-a84d-cdb442288bbb}, !- Handle
  {0cc2a3a2-df1d-4d7f-ac8d-ba672e0bd2cd}; !- Material Name

OS:Rendering:Color,
  {f870783b-7aeb-4b39-967f-ffc0a9a3a5b6}, !- Handle
  Rendering Color 708,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Material,
  {78ac1d65-5af9-4bc1-8329-8196a81ed922}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {89f6028d-7581-4042-9e30-ef7bcdb2496e}, !- Handle
  {78ac1d65-5af9-4bc1-8329-8196a81ed922}; !- Material Name

OS:Material,
  {fa6dc5f4-b39f-423e-84ae-52e539d3ad75}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3722178f-4371-4330-bfbf-93288bd76b83}, !- Handle
  {fa6dc5f4-b39f-423e-84ae-52e539d3ad75}; !- Material Name

OS:ScheduleTypeLimits,
  {ed0021c2-3263-4d38-93eb-26052738795f}, !- Handle
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Rendering:Color,
  {c8971d13-0ed6-4cec-8090-e516e57a5b61}, !- Handle
  Rendering Color 735,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {6862c9f7-817e-4406-a665-c4d3cc7526af}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57ffcd34-47fa-446d-ade7-f5c0c1693428}, !- Handle
  {6862c9f7-817e-4406-a665-c4d3cc7526af}; !- Material Name

OS:Material,
  {8f4fa334-1667-4c96-9ee5-d28dad31ab93}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dbd6755a-5b89-4539-ab16-f736917d5b6d}, !- Handle
  {8f4fa334-1667-4c96-9ee5-d28dad31ab93}; !- Material Name

OS:Material:NoMass,
  {d473143c-23b2-419d-8512-ca53622ad18b}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af60e42a-f3ec-4c46-8703-a7a8d4fab861}, !- Handle
  {d473143c-23b2-419d-8512-ca53622ad18b}; !- Material Name

OS:Rendering:Color,
  {e0a0ff62-00c7-4641-b9ab-9e706d160666}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Material,
  {84c77452-13f9-4954-8841-9242d487279d}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {83e42555-1a39-45da-93a4-0179eeab9b44}, !- Handle
  {84c77452-13f9-4954-8841-9242d487279d}; !- Material Name

OS:Material,
  {2cb95159-44cb-461f-a601-422c85457745}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {581afee5-d250-4784-96df-1ec7819cca3d}, !- Handle
  {2cb95159-44cb-461f-a601-422c85457745}; !- Material Name

OS:Material:NoMass,
  {1df7db1b-b8bf-4a94-b501-431e5b8c5110}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a672e161-d22f-427a-a0c0-f660b597b906}, !- Handle
  {1df7db1b-b8bf-4a94-b501-431e5b8c5110}; !- Material Name

OS:Material,
  {69956a8b-b848-4142-a668-7e29dfd66299}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {38d20d52-b5cf-43a0-b30b-a547e5f721cb}, !- Handle
  {69956a8b-b848-4142-a668-7e29dfd66299}; !- Material Name

OS:Material:NoMass,
  {8030a324-8e26-451a-98e5-87f1a317d1f8}, !- Handle
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {164ca1eb-b94e-4174-8d75-7d8146f31ab8}, !- Handle
  {8030a324-8e26-451a-98e5-87f1a317d1f8}; !- Material Name

OS:Rendering:Color,
  {8b797a03-7afe-4698-a237-c231ba5ad22b}, !- Handle
  Rendering Color 165,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {b12e3d05-2239-4b65-b901-99de8ddbcd21}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {5175cc77-1bf1-4a7e-8c02-6e7a1e51b77f}, !- Handle
  {b12e3d05-2239-4b65-b901-99de8ddbcd21}; !- Material Name

OS:Material:NoMass,
  {7fbea48e-9bda-4afa-b859-d5c5d746dbbe}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d04f7a35-2d0e-4674-bf68-943016fb7de3}, !- Handle
  {7fbea48e-9bda-4afa-b859-d5c5d746dbbe}; !- Material Name

OS:Rendering:Color,
  {6e8e7c0c-5620-402b-af12-fa758d18175c}, !- Handle
  Rendering Color 150,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Material,
  {380cd4be-8744-46dc-ba2f-3b9255259530}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7f1eda9-c496-4553-959d-fc60dfb66ec1}, !- Handle
  {380cd4be-8744-46dc-ba2f-3b9255259530}; !- Material Name

OS:Rendering:Color,
  {c458aa87-942b-48c1-875c-68731eba3f7e}, !- Handle
  Rendering Color 162,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8def5fbf-0430-47ec-9495-defd3ed6335a}, !- Handle
  Rendering Color 153,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Material,
  {03232991-4f34-46f8-abb6-0aa972ba0b1a}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2b72af7e-f7ec-4c44-9894-3a19690c92ad}, !- Handle
  {03232991-4f34-46f8-abb6-0aa972ba0b1a}; !- Material Name

OS:Material:NoMass,
  {c4c23147-81ce-4202-aaf6-020e53cbde80}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6a15aced-d2d7-474c-a9c3-d6a241bbe17b}, !- Handle
  {c4c23147-81ce-4202-aaf6-020e53cbde80}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {fc575739-ab57-4ade-ad63-a7206cf696a5}, !- Handle
  Fenestration U=2.38 0.4,                !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {b048190c-50d7-4e2e-bf2a-9d801f42642d}, !- Handle
  {fc575739-ab57-4ade-ad63-a7206cf696a5}; !- Material Name

OS:Rendering:Color,
  {570d3644-f5ba-4ca0-8f2e-7c6370eb5064}, !- Handle
  Rendering Color 154,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {98ceb4d7-9ac2-4bc4-aad5-29c92564caf1}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ffbabbc-ff3f-4c1f-9fa5-f38d5ba42f15}, !- Handle
  {98ceb4d7-9ac2-4bc4-aad5-29c92564caf1}; !- Material Name

OS:Rendering:Color,
  {a24e1bf1-9584-48b1-b3db-e98521b30a38}, !- Handle
  Rendering Color 158,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {051082e8-16d0-4206-ae4a-248ae0554b38}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {14285964-1b99-456b-a369-254f1d00bae1}, !- Handle
  {051082e8-16d0-4206-ae4a-248ae0554b38}; !- Material Name

OS:Rendering:Color,
  {66662e1e-8405-4617-873f-d3065c46f6fd}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {546151b3-903a-4bb7-a945-ef40a75c7f1c}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f0a9a48c-74cc-4821-9649-62b8db1f8732}, !- Handle
  {546151b3-903a-4bb7-a945-ef40a75c7f1c}; !- Material Name

OS:Rendering:Color,
  {fdb84977-be5a-49d7-af6d-085676f65d5e}, !- Handle
  Rendering Color 737,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {33a8f064-a513-40ea-8fb4-0ea0aac634e3}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {0ce48e90-da73-4fe3-ba53-b6b2a76b1cc2}, !- Handle
  {33a8f064-a513-40ea-8fb4-0ea0aac634e3}; !- Material Name

OS:Rendering:Color,
  {a3a39d51-8d86-483a-ac12-95f8bc440bb7}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {a7a6eb6f-d1b6-455f-a711-653ed2d96454}, !- Handle
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {59bbe7de-51a1-405c-adfc-480d2d9464f3}, !- Handle
  {a7a6eb6f-d1b6-455f-a711-653ed2d96454}; !- Material Name

OS:Rendering:Color,
  {b1bb98c8-7e9f-4167-8956-e5ee90204a1f}, !- Handle
  Rendering Color 160,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:SpaceType,
  {06fc907b-a628-4acd-8a5c-7cfd9ed058dd}, !- Handle
  MURB large,                             !- Name
  {4fc5c218-ab58-40e1-809e-bc9c8b67ef6b}, !- Default Construction Set Name
  {b3e14649-5ddf-40fa-ab0c-be2b62bd0078}, !- Default Schedule Set Name
  {2cb848ad-d531-42ab-9c6a-4e26d79615ee}, !- Group Rendering Name
  {718ffa29-9b7d-42b4-a990-1957757c6646}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {b3e14649-5ddf-40fa-ab0c-be2b62bd0078}, !- Handle
  MidriseApartment Apartment Schedule Set 5, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22d0f8a1-b540-487f-8c3a-e4bdb5fd4f44}, !- Number of People Schedule Name
  {813c8241-c74d-4833-9ddd-241c1244a0ac}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {904e8e80-c798-4b6c-a57b-7cf869d95ea2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {ce660ea1-3125-40df-99bd-5ee0bac061fb}, !- Hot Water Equipment Schedule Name
  {597d68ea-5096-4d73-ba48-f224db9568d6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {2cb848ad-d531-42ab-9c6a-4e26d79615ee}, !- Handle
  Rendering Color 738,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {22d0f8a1-b540-487f-8c3a-e4bdb5fd4f44}, !- Handle
  MidriseApartment Apartment Occ 3,       !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  {1d07a3d8-26de-4088-94d1-95de2bd0e13a}, !- Default Day Schedule Name
  {9d892783-c32b-4841-9aa5-b15005ec7fe0}, !- Summer Design Day Schedule Name
  {da2c8e71-428c-4966-baff-9b8a6ba99992}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d07a3d8-26de-4088-94d1-95de2bd0e13a}, !- Handle
  MidriseApartment Apartment Occ Default, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {9d892783-c32b-4841-9aa5-b15005ec7fe0}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 3, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {da2c8e71-428c-4966-baff-9b8a6ba99992}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 3, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {813c8241-c74d-4833-9ddd-241c1244a0ac}, !- Handle
  MidriseApartment Activity 3,            !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {beacb7d6-105e-49e9-81c6-5f9548cfb733}, !- Default Day Schedule Name
  {980562ae-7071-431a-a14e-fce82aee4014}, !- Summer Design Day Schedule Name
  {570c8fda-7c13-40a5-92cb-669e11f3176a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {beacb7d6-105e-49e9-81c6-5f9548cfb733}, !- Handle
  MidriseApartment Activity Default,      !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {980562ae-7071-431a-a14e-fce82aee4014}, !- Handle
  MidriseApartment Activity Summer Design Day 3, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {570c8fda-7c13-40a5-92cb-669e11f3176a}, !- Handle
  MidriseApartment Activity Winter Design Day 3, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {597d68ea-5096-4d73-ba48-f224db9568d6}, !- Handle
  MidriseApartment Infil 13,              !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  {4105d30e-50ea-4d0a-bd0b-293288213d6b}, !- Default Day Schedule Name
  {e47532e4-daa2-47ef-9754-a51296c5b8c5}, !- Summer Design Day Schedule Name
  {a98a7f8f-685c-4040-9691-2f14643dc576}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4105d30e-50ea-4d0a-bd0b-293288213d6b}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e47532e4-daa2-47ef-9754-a51296c5b8c5}, !- Handle
  MidriseApartment Infil Summer Design Day 13, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a98a7f8f-685c-4040-9691-2f14643dc576}, !- Handle
  MidriseApartment Infil Winter Design Day 13, !- Name
  {33f0ef40-d006-4daf-b001-ce43a7e48906}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People,
  {65325eaa-0a35-40d6-95e2-30eddd67a80f}, !- Handle
  People 1,                               !- Name
  {f31943e9-7160-412e-9369-5c9e3bdc9edf}, !- People Definition Name
  {06fc907b-a628-4acd-8a5c-7cfd9ed058dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {a54426ba-498b-4924-9686-3addc80f3e13}, !- Handle
  Electric Equipment 1,                   !- Name
  {0e290b1c-7dd6-47e4-a2a8-44a89b1e107b}, !- Electric Equipment Definition Name
  {06fc907b-a628-4acd-8a5c-7cfd9ed058dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e290b1c-7dd6-47e4-a2a8-44a89b1e107b}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceType,
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Handle
  MURB small,                             !- Name
  {4fc5c218-ab58-40e1-809e-bc9c8b67ef6b}, !- Default Construction Set Name
  {b3e14649-5ddf-40fa-ab0c-be2b62bd0078}, !- Default Schedule Set Name
  {8032d276-61d0-4c1c-8931-a1a5865c6747}, !- Group Rendering Name
  {718ffa29-9b7d-42b4-a990-1957757c6646}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {8032d276-61d0-4c1c-8931-a1a5865c6747}, !- Handle
  Rendering Color 739,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Construction,
  {ae9d015a-bc5a-482a-b35f-8d82c2877967}, !- Handle
  Generic Interior Floor 1,               !- Name
  {a3ef977e-aba2-4b40-8ebd-e47d52d5af3c}, !- Surface Rendering Name
  {78ac1d65-5af9-4bc1-8329-8196a81ed922}, !- Layer 1
  {fa6dc5f4-b39f-423e-84ae-52e539d3ad75}, !- Layer 2
  {ef040f10-2ceb-4571-8693-d3ea2487dd25}; !- Layer 3

OS:Rendering:Color,
  {a3ef977e-aba2-4b40-8ebd-e47d52d5af3c}, !- Handle
  Rendering Color 740,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People,
  {89243460-0de2-44ce-bd6b-6a856ac4a756}, !- Handle
  People 2,                               !- Name
  {f31943e9-7160-412e-9369-5c9e3bdc9edf}, !- People Definition Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {22097170-2a15-4296-abba-eacca79091eb}, !- Handle
  Electric Equipment 2,                   !- Name
  {0e290b1c-7dd6-47e4-a2a8-44a89b1e107b}, !- Electric Equipment Definition Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a7b02361-10ee-4d30-a373-b2355c350c90}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {8a56d987-cfc4-4b55-9b76-7781ea614016}, !- Schedule Type Limits Name
  {f5454aad-6a0f-4b78-ae03-79ca7d6125d4}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {8a56d987-cfc4-4b55-9b76-7781ea614016}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f5454aad-6a0f-4b78-ae03-79ca7d6125d4}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {1193f1b4-d624-425d-8b54-f0d50affab32}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {1193f1b4-d624-425d-8b54-f0d50affab32}, !- Handle
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {b75a1bef-d5f2-43e4-b3f8-30e9179d8aa1}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {874a693f-0fcd-4c5e-a7aa-20ca52430b7a}, !- Schedule Type Limits Name
  {f196771c-3cf4-4089-9fa7-7f15a0fdc1df}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {874a693f-0fcd-4c5e-a7aa-20ca52430b7a}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f196771c-3cf4-4089-9fa7-7f15a0fdc1df}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  19;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {a22d1585-32db-417f-a55a-5dac412b1a12}, !- Handle
  Schedule Rule 46,                       !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0922316f-1b8c-479e-abdf-4f5c98cd7cc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0922316f-1b8c-479e-abdf-4f5c98cd7cc2}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  {874a693f-0fcd-4c5e-a7aa-20ca52430b7a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {1afa377d-1095-45a3-b801-d56f4d4b8bcb}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef12670c-b16b-4cbc-ae4d-0accf2759fdc}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cfa5da1-53e6-4938-b0cc-182b68fd8e75}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a100b884-bc8b-4693-b6cc-ccd695da4e5a}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82377074-9eea-43ae-98f5-d3dead2791ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e83b2abb-520c-4221-8d7b-9e959e41eea5}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b331168-d776-45f1-b84e-5c5bfb53c576}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f60ed95-2808-4adf-8f66-c3ed4edd9599}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {327fae1b-f315-4b2d-b684-b7d11412ac37}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef9052b6-200a-4f87-b085-1fe84998ee99}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2cb5ad7-3f9e-49bb-924a-a35f7724ba93}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf2423e9-f32d-462a-992b-b617e2b4fc2c}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfba3825-2288-4bdc-88d7-22f9b174b290}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56d011b9-4776-4bac-a6e9-9c3b7be00b43}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e64a37f-ad28-451e-ad69-17a7a709e278}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1a80654-2aaa-45a6-b610-27b1d2b25aa0}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a509e729-4573-4116-8ef9-3fb358a3fbc6}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cadd44e-28b7-414f-89ae-381b1582c216}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca92a392-2ab3-405b-a7af-98ba5531bc20}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a038c70-7098-4526-9b92-7be5ee22b06e}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {084e483b-5ecb-4ab2-88c3-040de7995818}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a52a7801-b583-4899-ac8c-6e319e9655f5}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b474eb8-e1bc-4489-8c17-9f3f9fc83a60}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0493e374-152e-470d-b0da-fef277ca41b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f44f02f5-f250-4213-983d-4daf19c3433c}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fea00f59-5e0e-4fa1-b895-bc1d76d5f788}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12b3e220-af94-4845-b25e-f3e2de8d7e69}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f581c61f-7bd1-411e-bd06-16d8615ad7b1}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2f2aab4-cb4e-4924-87cc-f532ab39baad}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebed7559-f5a8-440b-b0e2-8ca4f0c6907f}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1649b124-a490-4ec7-8fcc-d464421b7279}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4daa59e-b77f-4258-8ddd-99e975239bfe}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaa7bf4e-be27-44fc-8c83-95c8e4785199}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bbbbe42-9100-4c88-9793-57aba99b2e37}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a89b3eb-1426-4323-a7a4-170b52fa0d8d}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {286bbac3-6a9c-4b8b-ba3b-f0fdfe88401a}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71318292-169d-478a-b05d-5923305e84ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4e3bcf8-e339-48a0-8214-811d9697802a}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3c2a6d9-ac59-40bf-87b7-e15fbc74c447}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e25b1728-9d63-4d8d-8757-206a679cbce7}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bb4d3ac-9d88-4900-9354-8070938c56ad}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfa74544-c341-4997-9ecc-bd30c2c41b13}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7d70983-b0ab-49eb-bd80-d8e71208433a}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2dc5fea-1abc-40e0-b5dd-220e00b1ca0f}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2160057-4394-49f9-8f89-678ab3edb66e}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b8ab697-93a2-47bc-a8dd-f1e849971468}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bdf57ab-b93f-432d-88ff-de7709b3f557}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72424426-ede1-48c6-8f41-9449529fe01d}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2166ac6c-14ba-42d9-88de-ff4973f68bea}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38cb2ad1-d06a-419f-bc0b-2f280090e09a}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ea1c3cf-71c6-4984-af75-9b162c0e9417}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d65459c-728c-4ff3-aa3b-25ec13b7cc57}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7460d559-9d84-4c24-aa11-84362dce373a}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f52994d-6663-48db-b99f-18223d492078}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {f23c4590-8271-4ae6-b5dd-3508d12bf53c}, !- Heating Setpoint Temperature Schedule Name
  {a7b02361-10ee-4d30-a373-b2355c350c90}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cff3df5a-2399-430f-a9b4-a39265283921}, !- Handle
  Elec Baseboard,                         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

! Always On Discrete
OS:Schedule:Constant,
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {e9bc6a18-08b4-4a22-92f4-deae5e59f79c}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {e9bc6a18-08b4-4a22-92f4-deae5e59f79c}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a300ec4b-50d4-4196-9f86-c91f0dd5654c}, !- Handle
  PTHP,                                   !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {72cdf7eb-22b1-4e6d-b6ed-3bd6cd1b97ee}, !- Air Inlet Node Name
  {9c68a01a-4d53-43d9-b0d8-c92929d41bbc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7997e0b1-11f8-4377-847c-828428082fff}, !- Supply Air Fan Name
  {47804bbd-d2bf-404c-bc9b-8339fbcdc496}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {66ffd379-5831-4768-a7d4-111d8bc6c599}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ca602291-6de7-4652-bdaf-03ef74ec4db6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7997e0b1-11f8-4377-847c-828428082fff}, ! Handle
  PTHP CV Fan,                            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {47804bbd-d2bf-404c-bc9b-8339fbcdc496}, !- Handle
  PTHP 1 Spd DX Htg Coil,                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {66ffd379-5831-4768-a7d4-111d8bc6c599}, !- Handle
  PTHP 1 Spd DX Clg Coil,                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7d0a1768-9fca-4c99-9266-5122b344c594}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {ca602291-6de7-4652-bdaf-03ef74ec4db6}, ! Handle
  PTHP Elec Htg Backup Coil,              ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {89b701bb-62aa-4c4d-995c-004e47d0316f}, !- Handle
  Node 56,                                !- Name
  {0f277362-50ff-46ab-b29e-57370911d6d3}, !- Inlet Port
  {72cdf7eb-22b1-4e6d-b6ed-3bd6cd1b97ee}; !- Outlet Port

OS:Connection,
  {0f277362-50ff-46ab-b29e-57370911d6d3}, !- Handle
  {38f6f5ec-cbff-42f1-a00e-64a0cdc89613}, !- Source Object
  2,                                      !- Outlet Port
  {89b701bb-62aa-4c4d-995c-004e47d0316f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72cdf7eb-22b1-4e6d-b6ed-3bd6cd1b97ee}, !- Handle
  {89b701bb-62aa-4c4d-995c-004e47d0316f}, !- Source Object
  3,                                      !- Outlet Port
  {a300ec4b-50d4-4196-9f86-c91f0dd5654c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eeecc643-4cc5-45bc-a201-3fbbcd2c45cb}, !- Handle
  Node 57,                                !- Name
  {9c68a01a-4d53-43d9-b0d8-c92929d41bbc}, !- Inlet Port
  {9b2ec80d-b5dc-4488-b8a2-ec0535939d63}; !- Outlet Port

OS:Connection,
  {9b2ec80d-b5dc-4488-b8a2-ec0535939d63}, !- Handle
  {eeecc643-4cc5-45bc-a201-3fbbcd2c45cb}, !- Source Object
  3,                                      !- Outlet Port
  {5b6fe3cb-526d-405b-af7c-b8609b5ac6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c68a01a-4d53-43d9-b0d8-c92929d41bbc}, !- Handle
  {a300ec4b-50d4-4196-9f86-c91f0dd5654c}, !- Source Object
  4,                                      !- Outlet Port
  {eeecc643-4cc5-45bc-a201-3fbbcd2c45cb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2fea779b-e0d0-41be-95ff-875602db1ba8}, !- Handle
  Elec Baseboard 1,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {912cc752-7e56-4f3c-83cf-cd335b13a0a9}, !- Handle
  Elec Baseboard 2,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ed00135e-150f-4335-ae3b-4d981a91683f}, !- Handle
  Elec Baseboard 3,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d739fe49-1c47-4c7a-9f26-66054529f057}, !- Handle
  Elec Baseboard 4,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d476c306-157e-4fea-b0f9-1a532e815a41}, !- Handle
  Elec Baseboard 5,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d08cb580-e938-48aa-af78-407489a73f64}, !- Handle
  Elec Baseboard 6,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {30e3a47a-284e-4aef-9c23-7cf219fbdda4}, !- Handle
  Elec Baseboard 7,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c656e4a2-a4b6-461f-910f-f7c19d639e0c}, !- Handle
  Elec Baseboard 8,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a1c5ae9a-7a27-4547-bc7e-dc7d72d8f80f}, !- Handle
  Elec Baseboard 9,                       !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a76fed42-67ee-41c4-8184-ec8aa11574ee}, !- Handle
  Elec Baseboard 10,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
