  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9abe80b1-e8d3-4d5e-966c-9457b067e2c9}, !- Handle
  Elec Baseboard 11,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ff58b57-4590-4fbf-9803-384a7ef9f838}, !- Handle
  Elec Baseboard 12,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {26551040-bbe7-446b-bf95-11a51daedd0b}, !- Handle
  Elec Baseboard 13,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f8b52e3-fcc2-4827-99ad-cff2e5a770fd}, !- Handle
  Elec Baseboard 14,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {be37f778-be32-4a0c-909e-ca859ff66132}, !- Handle
  Elec Baseboard 15,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {817ea2d1-8a51-45e4-9c6e-4ca52aa99cce}, !- Handle
  Elec Baseboard 16,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f7ea003f-091b-4d8a-a20a-cb8ee522e4ea}, !- Handle
  Elec Baseboard 17,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e4b4a193-52cb-4f00-9df0-0091ec2e3994}, !- Handle
  Elec Baseboard 18,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c7859b62-dc5c-43f3-88af-871bc454476e}, !- Handle
  Elec Baseboard 19,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b226532a-6041-400e-8fa5-c131a764d624}, !- Handle
  Elec Baseboard 20,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b6e557b-ccfe-43a8-8907-ac0a109c4c94}, !- Handle
  Elec Baseboard 21,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5bc77732-53aa-46ec-a14a-307ad290904a}, !- Handle
  Elec Baseboard 22,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {393d3b98-095b-4701-aa0a-28ce547bcf69}, !- Handle
  Elec Baseboard 23,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b5cf8894-a0a2-438f-8dd2-bb5f15d666a3}, !- Handle
  Elec Baseboard 24,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6b717394-d3c4-4653-9e61-66e223830171}, !- Handle
  Elec Baseboard 25,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd4ef35e-1e8e-40ba-8c37-84785ef9d322}, !- Handle
  Elec Baseboard 26,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb1ed2e9-73e6-4c40-8e78-d32dd63c4f5e}, !- Handle
  Elec Baseboard 27,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3a59bcf1-81aa-4908-bf4e-ac5dbe68ab07}, !- Handle
  Elec Baseboard 28,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a2e654e0-613b-49fa-81d6-8d6398b74070}, !- Handle
  Elec Baseboard 29,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {65f29634-03d4-4ada-aab8-b3bf90593d92}, !- Handle
  Elec Baseboard 30,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5b0bee26-f9b8-45a7-aa39-67cc0d594d4e}, !- Handle
  Elec Baseboard 31,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9dd64192-882a-41fa-beca-097d05061d8f}, !- Handle
  Elec Baseboard 32,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {adcec8df-2c68-4ffd-8f0b-f4fe6d071be3}, !- Handle
  Elec Baseboard 33,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3fea8c76-e4e3-4d79-9f45-27656e137878}, !- Handle
  Elec Baseboard 34,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b1a14642-2458-40ee-894c-7d1fd4661ff2}, !- Handle
  Elec Baseboard 35,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {26dabebd-6329-4524-ac70-f29efabcb1c9}, !- Handle
  Elec Baseboard 36,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35141e7a-28c3-45ab-baec-25c31b99e498}, !- Handle
  Elec Baseboard 37,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7092b791-96f6-480d-9e0c-52f4ec5caf6f}, !- Handle
  Elec Baseboard 38,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bb999850-97a6-4ac6-8a7c-5ea0bd699ab3}, !- Handle
  Elec Baseboard 39,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6a49177-8563-4eb8-95e6-1f58b1404ee9}, !- Handle
  Elec Baseboard 40,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {47c53ddb-aa6d-4401-8d19-63ea586f06eb}, !- Handle
  Elec Baseboard 41,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {816b3711-3f18-4891-ac17-3092d3bc1bf6}, !- Handle
  Elec Baseboard 42,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {212e1882-aa05-492a-a39c-37193498fa6d}, !- Handle
  Elec Baseboard 43,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e7b156f0-cd76-4309-b185-96fde0eaed93}, !- Handle
  Elec Baseboard 44,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f1e5fe07-13c7-4181-80ef-83447fee40ea}, !- Handle
  Elec Baseboard 45,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {992b17eb-5c67-411a-9d67-cdbcbd3ec0ef}, !- Handle
  Elec Baseboard 46,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae07add5-f413-42af-a77e-7845b20f0202}, !- Handle
  Elec Baseboard 47,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8249af8b-bc5e-4f54-a4d6-7dfb6ae59c95}, !- Handle
  Elec Baseboard 48,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6c8bd13-76e4-44c4-afa2-f8caf8abb32c}, !- Handle
  Elec Baseboard 49,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {906ab1f0-1bb7-4007-b70c-032355133127}, !- Handle
  Elec Baseboard 50,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {37176f88-6a20-473b-9104-d8eb1f6f979d}, !- Handle
  Elec Baseboard 51,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1642664d-64f0-4e3d-a76b-3708bb7916d2}, !- Handle
  Elec Baseboard 52,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {74e19559-78c1-44d9-9a3a-82d7b58d6c74}, !- Handle
  Elec Baseboard 53,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8bd64912-39e2-441f-a200-3e1d7e3f3a54}, !- Handle
  Elec Baseboard 54,                      !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7bf51757-fbdc-4f38-8efe-087b5b0d056c}, !- Handle
  PTHP 1,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {10356182-eb9b-43c2-a875-393cfcce8097}, !- Air Inlet Node Name
  {632f336f-1c28-41e1-bd38-3bbe007f146e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2fdea871-fb17-4ccb-a261-4de95d3e3fc2}, !- Supply Air Fan Name
  {7a29026a-35d2-421c-a9a2-ca68eb63fa44}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e20391e1-5c48-4503-b827-85ee43bee8ad}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {12456239-e17c-475e-aa97-93e3e9dfff1a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2fdea871-fb17-4ccb-a261-4de95d3e3fc2}, ! Handle
  PTHP CV Fan 1,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {7a29026a-35d2-421c-a9a2-ca68eb63fa44}, !- Handle
  PTHP 1 Spd DX Htg Coil 1,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e20391e1-5c48-4503-b827-85ee43bee8ad}, !- Handle
  PTHP 1 Spd DX Clg Coil 1,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {12456239-e17c-475e-aa97-93e3e9dfff1a}, ! Handle
  PTHP Elec Htg Backup Coil 1,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f5c84470-bebc-4f08-b5c5-2a0806b28bf2}, !- Handle
  Node 58,                                !- Name
  {42d3c089-d555-42b6-b3ac-f0291643c5bc}, !- Inlet Port
  {10356182-eb9b-43c2-a875-393cfcce8097}; !- Outlet Port

OS:Connection,
  {42d3c089-d555-42b6-b3ac-f0291643c5bc}, !- Handle
  {e9f1a338-86cf-468b-b09c-739c1723cb4f}, !- Source Object
  2,                                      !- Outlet Port
  {f5c84470-bebc-4f08-b5c5-2a0806b28bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10356182-eb9b-43c2-a875-393cfcce8097}, !- Handle
  {f5c84470-bebc-4f08-b5c5-2a0806b28bf2}, !- Source Object
  3,                                      !- Outlet Port
  {7bf51757-fbdc-4f38-8efe-087b5b0d056c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {580bf893-9579-43ae-b420-6888a28fa131}, !- Handle
  Node 59,                                !- Name
  {632f336f-1c28-41e1-bd38-3bbe007f146e}, !- Inlet Port
  {91457462-fcbb-4aeb-ab41-5987985c0b6d}; !- Outlet Port

OS:Connection,
  {91457462-fcbb-4aeb-ab41-5987985c0b6d}, !- Handle
  {580bf893-9579-43ae-b420-6888a28fa131}, !- Source Object
  3,                                      !- Outlet Port
  {b5008be4-80b2-48ea-be61-d2d44779d2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632f336f-1c28-41e1-bd38-3bbe007f146e}, !- Handle
  {7bf51757-fbdc-4f38-8efe-087b5b0d056c}, !- Source Object
  4,                                      !- Outlet Port
  {580bf893-9579-43ae-b420-6888a28fa131}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {660f124e-751d-4c24-a6a3-0dcd97c25b95}, !- Handle
  PTHP 2,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {922232b0-b200-46f5-8970-e110ffe07920}, !- Air Inlet Node Name
  {526e857e-c4a5-43ec-b98e-a315290367f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34737080-820b-4211-ae78-14af3487c984}, !- Supply Air Fan Name
  {9e15dc18-407f-4041-8dda-05ed2e748f17}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e9607fa5-fcaa-428e-bec9-be3b838be509}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c17354d7-f6a6-4ca1-a0f3-f5064788e6bb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {34737080-820b-4211-ae78-14af3487c984}, ! Handle
  PTHP CV Fan 2,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {9e15dc18-407f-4041-8dda-05ed2e748f17}, !- Handle
  PTHP 1 Spd DX Htg Coil 2,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e9607fa5-fcaa-428e-bec9-be3b838be509}, !- Handle
  PTHP 1 Spd DX Clg Coil 2,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c17354d7-f6a6-4ca1-a0f3-f5064788e6bb}, ! Handle
  PTHP Elec Htg Backup Coil 2,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ffe2ce0c-d8c4-4d39-bdb1-f554f3fda90c}, !- Handle
  Node 60,                                !- Name
  {27578c11-1b5b-4768-ad2f-5a59003f1fe2}, !- Inlet Port
  {922232b0-b200-46f5-8970-e110ffe07920}; !- Outlet Port

OS:Connection,
  {27578c11-1b5b-4768-ad2f-5a59003f1fe2}, !- Handle
  {9cb99e0b-04a8-48f2-8f5f-48438d398f7c}, !- Source Object
  2,                                      !- Outlet Port
  {ffe2ce0c-d8c4-4d39-bdb1-f554f3fda90c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {922232b0-b200-46f5-8970-e110ffe07920}, !- Handle
  {ffe2ce0c-d8c4-4d39-bdb1-f554f3fda90c}, !- Source Object
  3,                                      !- Outlet Port
  {660f124e-751d-4c24-a6a3-0dcd97c25b95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c08ae41-c4bd-4c6a-9625-760f02abdf66}, !- Handle
  Node 61,                                !- Name
  {526e857e-c4a5-43ec-b98e-a315290367f5}, !- Inlet Port
  {9b100026-dd5f-4d0a-97c9-aed88d2a8a37}; !- Outlet Port

OS:Connection,
  {9b100026-dd5f-4d0a-97c9-aed88d2a8a37}, !- Handle
  {1c08ae41-c4bd-4c6a-9625-760f02abdf66}, !- Source Object
  3,                                      !- Outlet Port
  {721f2cbb-5473-4dac-b4c3-7f0ed7b32ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526e857e-c4a5-43ec-b98e-a315290367f5}, !- Handle
  {660f124e-751d-4c24-a6a3-0dcd97c25b95}, !- Source Object
  4,                                      !- Outlet Port
  {1c08ae41-c4bd-4c6a-9625-760f02abdf66}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {93c230a4-e24a-46c1-b9d4-48faa6b15c15}, !- Handle
  PTHP 3,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {459b1c6e-de89-4676-b813-ed9f0584b978}, !- Air Inlet Node Name
  {0253153f-3f93-4406-8310-22de70628721}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8235bca1-8a1d-41e2-92f8-c7a13d4b6d52}, !- Supply Air Fan Name
  {45a3473a-06b1-4b85-b5ec-acd596282ec9}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {52e1a0a1-c2b1-49e9-b93c-79e26717ae54}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {5b40c247-3d20-41b4-83b1-26d3478fdb46}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8235bca1-8a1d-41e2-92f8-c7a13d4b6d52}, ! Handle
  PTHP CV Fan 3,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {45a3473a-06b1-4b85-b5ec-acd596282ec9}, !- Handle
  PTHP 1 Spd DX Htg Coil 3,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {52e1a0a1-c2b1-49e9-b93c-79e26717ae54}, !- Handle
  PTHP 1 Spd DX Clg Coil 3,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {5b40c247-3d20-41b4-83b1-26d3478fdb46}, ! Handle
  PTHP Elec Htg Backup Coil 3,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {20ddb52b-0733-4905-9631-8393d2ff84f6}, !- Handle
  Node 62,                                !- Name
  {28914683-5c7a-4682-8b81-2696d000032c}, !- Inlet Port
  {459b1c6e-de89-4676-b813-ed9f0584b978}; !- Outlet Port

OS:Connection,
  {28914683-5c7a-4682-8b81-2696d000032c}, !- Handle
  {d5ba19a5-45ff-4123-a6e1-8db8617c9b85}, !- Source Object
  2,                                      !- Outlet Port
  {20ddb52b-0733-4905-9631-8393d2ff84f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459b1c6e-de89-4676-b813-ed9f0584b978}, !- Handle
  {20ddb52b-0733-4905-9631-8393d2ff84f6}, !- Source Object
  3,                                      !- Outlet Port
  {93c230a4-e24a-46c1-b9d4-48faa6b15c15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71995df7-23e9-4b0c-bf7e-83d436f54d9e}, !- Handle
  Node 63,                                !- Name
  {0253153f-3f93-4406-8310-22de70628721}, !- Inlet Port
  {93346a2c-5b16-49fd-bcac-8ac06909238b}; !- Outlet Port

OS:Connection,
  {93346a2c-5b16-49fd-bcac-8ac06909238b}, !- Handle
  {71995df7-23e9-4b0c-bf7e-83d436f54d9e}, !- Source Object
  3,                                      !- Outlet Port
  {206afa1f-f8e0-46ab-998f-47d20bf7746f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0253153f-3f93-4406-8310-22de70628721}, !- Handle
  {93c230a4-e24a-46c1-b9d4-48faa6b15c15}, !- Source Object
  4,                                      !- Outlet Port
  {71995df7-23e9-4b0c-bf7e-83d436f54d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ecd35d67-de1d-48c2-8fb9-50e33fefc53a}, !- Handle
  PTHP 4,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {78ca0dea-180e-494a-9375-57cde34e426a}, !- Air Inlet Node Name
  {87bbdc25-a3f0-4b34-a5ef-d3ecc73aca20}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {921e0bbc-bf80-4a67-ae13-57178c8ee4c3}, !- Supply Air Fan Name
  {352db05f-4d08-45c2-8bcb-ef6f0674b4e8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f178e3c6-1b09-4dbb-9d5a-98f3ab85ef04}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ac348eac-6444-4d56-bf61-8347e15737fb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {921e0bbc-bf80-4a67-ae13-57178c8ee4c3}, ! Handle
  PTHP CV Fan 4,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {352db05f-4d08-45c2-8bcb-ef6f0674b4e8}, !- Handle
  PTHP 1 Spd DX Htg Coil 4,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f178e3c6-1b09-4dbb-9d5a-98f3ab85ef04}, !- Handle
  PTHP 1 Spd DX Clg Coil 4,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {ac348eac-6444-4d56-bf61-8347e15737fb}, ! Handle
  PTHP Elec Htg Backup Coil 4,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b311cc06-adad-42dd-9fe2-99af84e93c3b}, !- Handle
  Node 64,                                !- Name
  {a9bee9fe-193f-4053-8d65-d7953a08fa43}, !- Inlet Port
  {78ca0dea-180e-494a-9375-57cde34e426a}; !- Outlet Port

OS:Connection,
  {a9bee9fe-193f-4053-8d65-d7953a08fa43}, !- Handle
  {74e51260-d010-4c56-a1e9-b5b432e1f992}, !- Source Object
  2,                                      !- Outlet Port
  {b311cc06-adad-42dd-9fe2-99af84e93c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ca0dea-180e-494a-9375-57cde34e426a}, !- Handle
  {b311cc06-adad-42dd-9fe2-99af84e93c3b}, !- Source Object
  3,                                      !- Outlet Port
  {ecd35d67-de1d-48c2-8fb9-50e33fefc53a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d945e4a-fd54-4882-adf6-1f6a9a00aabf}, !- Handle
  Node 65,                                !- Name
  {87bbdc25-a3f0-4b34-a5ef-d3ecc73aca20}, !- Inlet Port
  {73bfa6fa-0918-4257-ac15-3ef511dd4c81}; !- Outlet Port

OS:Connection,
  {73bfa6fa-0918-4257-ac15-3ef511dd4c81}, !- Handle
  {3d945e4a-fd54-4882-adf6-1f6a9a00aabf}, !- Source Object
  3,                                      !- Outlet Port
  {602770ed-9af6-4d85-ae0c-210db65c81f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bbdc25-a3f0-4b34-a5ef-d3ecc73aca20}, !- Handle
  {ecd35d67-de1d-48c2-8fb9-50e33fefc53a}, !- Source Object
  4,                                      !- Outlet Port
  {3d945e4a-fd54-4882-adf6-1f6a9a00aabf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5ce94582-8ff5-4e34-9778-d5175f1707e8}, !- Handle
  PTHP 5,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {063e693d-9674-4013-bc76-7517f9e8850f}, !- Air Inlet Node Name
  {eadfd106-4501-442e-a2f4-b2713020bcd5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8cc8b1c7-7104-44e7-9f22-08fd93d4157a}, !- Supply Air Fan Name
  {d12b100f-22ac-40a1-abbe-127dac8ec7c7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {180b0b7b-6fd2-4013-906b-8218c48a1059}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e4d38b8e-33fd-4537-87d2-c8ed7a340467}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8cc8b1c7-7104-44e7-9f22-08fd93d4157a}, ! Handle
  PTHP CV Fan 5,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d12b100f-22ac-40a1-abbe-127dac8ec7c7}, !- Handle
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {180b0b7b-6fd2-4013-906b-8218c48a1059}, !- Handle
  PTHP 1 Spd DX Clg Coil 5,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e4d38b8e-33fd-4537-87d2-c8ed7a340467}, ! Handle
  PTHP Elec Htg Backup Coil 5,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {da66393e-6a17-4522-bc7c-d8bbd40792f3}, !- Handle
  Node 66,                                !- Name
  {7957895b-826f-4109-8319-702334b50b88}, !- Inlet Port
  {063e693d-9674-4013-bc76-7517f9e8850f}; !- Outlet Port

OS:Connection,
  {7957895b-826f-4109-8319-702334b50b88}, !- Handle
  {f9ef7f9d-c855-44c2-9147-34da5786097f}, !- Source Object
  2,                                      !- Outlet Port
  {da66393e-6a17-4522-bc7c-d8bbd40792f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063e693d-9674-4013-bc76-7517f9e8850f}, !- Handle
  {da66393e-6a17-4522-bc7c-d8bbd40792f3}, !- Source Object
  3,                                      !- Outlet Port
  {5ce94582-8ff5-4e34-9778-d5175f1707e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4407fe0-35a1-4ea4-a867-f85196390838}, !- Handle
  Node 67,                                !- Name
  {eadfd106-4501-442e-a2f4-b2713020bcd5}, !- Inlet Port
  {71871001-26b9-4469-800b-f0da76b7f8d4}; !- Outlet Port

OS:Connection,
  {71871001-26b9-4469-800b-f0da76b7f8d4}, !- Handle
  {e4407fe0-35a1-4ea4-a867-f85196390838}, !- Source Object
  3,                                      !- Outlet Port
  {8213eb68-9d7e-47ac-9854-65e63cf7bc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eadfd106-4501-442e-a2f4-b2713020bcd5}, !- Handle
  {5ce94582-8ff5-4e34-9778-d5175f1707e8}, !- Source Object
  4,                                      !- Outlet Port
  {e4407fe0-35a1-4ea4-a867-f85196390838}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {cdc76a60-b29e-4160-a291-69500986120d}, !- Handle
  PTHP 6,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {c5b07b35-ec11-4914-a3fb-449a0de24283}, !- Air Inlet Node Name
  {d5578def-08f3-4d49-9d61-4eeff2e6b449}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7dd12413-671a-4168-b809-1ce655198df9}, !- Supply Air Fan Name
  {1c4c64ec-7eb6-4f56-931c-d547ec61de36}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {82553b7f-7179-442d-a10d-ee8388abcbc9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f8969a6a-d385-45c7-ac2c-b77d0e9a6d8e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7dd12413-671a-4168-b809-1ce655198df9}, ! Handle
  PTHP CV Fan 6,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {1c4c64ec-7eb6-4f56-931c-d547ec61de36}, !- Handle
  PTHP 1 Spd DX Htg Coil 6,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {82553b7f-7179-442d-a10d-ee8388abcbc9}, !- Handle
  PTHP 1 Spd DX Clg Coil 6,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f8969a6a-d385-45c7-ac2c-b77d0e9a6d8e}, ! Handle
  PTHP Elec Htg Backup Coil 6,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0d0f3a7e-8ac1-4998-95f9-df196a02903b}, !- Handle
  Node 68,                                !- Name
  {e6456812-fdab-4ea5-9f84-09f73a7929f4}, !- Inlet Port
  {c5b07b35-ec11-4914-a3fb-449a0de24283}; !- Outlet Port

OS:Connection,
  {e6456812-fdab-4ea5-9f84-09f73a7929f4}, !- Handle
  {24c04e28-9365-4fa1-8b46-11cc18fdf281}, !- Source Object
  2,                                      !- Outlet Port
  {0d0f3a7e-8ac1-4998-95f9-df196a02903b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b07b35-ec11-4914-a3fb-449a0de24283}, !- Handle
  {0d0f3a7e-8ac1-4998-95f9-df196a02903b}, !- Source Object
  3,                                      !- Outlet Port
  {cdc76a60-b29e-4160-a291-69500986120d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8b023bf-b75b-4f4e-b9ed-3fd7597118e9}, !- Handle
  Node 69,                                !- Name
  {d5578def-08f3-4d49-9d61-4eeff2e6b449}, !- Inlet Port
  {c533519a-85ed-4327-888a-91c356e2b9e4}; !- Outlet Port

OS:Connection,
  {c533519a-85ed-4327-888a-91c356e2b9e4}, !- Handle
  {c8b023bf-b75b-4f4e-b9ed-3fd7597118e9}, !- Source Object
  3,                                      !- Outlet Port
  {30d1c9b9-6465-45e8-939f-ece6bdcefa6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5578def-08f3-4d49-9d61-4eeff2e6b449}, !- Handle
  {cdc76a60-b29e-4160-a291-69500986120d}, !- Source Object
  4,                                      !- Outlet Port
  {c8b023bf-b75b-4f4e-b9ed-3fd7597118e9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ed48f0cf-f4cc-4a45-b257-fdc5d93ab57d}, !- Handle
  PTHP 7,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {0d92e6ef-f5dc-49c3-ab0a-e68b1902e36f}, !- Air Inlet Node Name
  {b8b8056c-8567-4681-a6be-106708cb2e01}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {41ac4b70-5bdc-48ee-8549-c48390cf6423}, !- Supply Air Fan Name
  {f632204c-94b1-4660-bebb-46bed3ade848}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a6333b34-73ce-4438-8792-02e3ab829a8c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d8644696-e2bc-4d12-99d5-b0149c948f77}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {41ac4b70-5bdc-48ee-8549-c48390cf6423}, ! Handle
  PTHP CV Fan 7,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {f632204c-94b1-4660-bebb-46bed3ade848}, !- Handle
  PTHP 1 Spd DX Htg Coil 7,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a6333b34-73ce-4438-8792-02e3ab829a8c}, !- Handle
  PTHP 1 Spd DX Clg Coil 7,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d8644696-e2bc-4d12-99d5-b0149c948f77}, ! Handle
  PTHP Elec Htg Backup Coil 7,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9f55e024-3a26-46ea-bc70-dc14198e1089}, !- Handle
  Node 70,                                !- Name
  {bfec2070-67f5-410d-9deb-3b9a876cd303}, !- Inlet Port
  {0d92e6ef-f5dc-49c3-ab0a-e68b1902e36f}; !- Outlet Port

OS:Connection,
  {bfec2070-67f5-410d-9deb-3b9a876cd303}, !- Handle
  {42069c5a-1a71-40e8-bb4c-b6effcaefdeb}, !- Source Object
  2,                                      !- Outlet Port
  {9f55e024-3a26-46ea-bc70-dc14198e1089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d92e6ef-f5dc-49c3-ab0a-e68b1902e36f}, !- Handle
  {9f55e024-3a26-46ea-bc70-dc14198e1089}, !- Source Object
  3,                                      !- Outlet Port
  {ed48f0cf-f4cc-4a45-b257-fdc5d93ab57d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1cc5d32d-a7f2-4b0e-8cab-cde42e8e43ef}, !- Handle
  Node 71,                                !- Name
  {b8b8056c-8567-4681-a6be-106708cb2e01}, !- Inlet Port
  {ccfd71cd-d214-4a4f-9aab-765e2e70cb25}; !- Outlet Port

OS:Connection,
  {ccfd71cd-d214-4a4f-9aab-765e2e70cb25}, !- Handle
  {1cc5d32d-a7f2-4b0e-8cab-cde42e8e43ef}, !- Source Object
  3,                                      !- Outlet Port
  {c2945c6f-9273-429c-bef9-4523d5084f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b8056c-8567-4681-a6be-106708cb2e01}, !- Handle
  {ed48f0cf-f4cc-4a45-b257-fdc5d93ab57d}, !- Source Object
  4,                                      !- Outlet Port
  {1cc5d32d-a7f2-4b0e-8cab-cde42e8e43ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {82332637-ab06-493f-ab55-078224df0eeb}, !- Handle
  PTHP 8,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {3ff6f0be-8fa7-4ebd-8001-03fbd8b74102}, !- Air Inlet Node Name
  {4d9d701f-5959-44ef-88d6-d8a813bbf9c3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {41a14111-9105-4fe3-ac2b-3366d2a1bb07}, !- Supply Air Fan Name
  {ba0b1b27-2b6a-4d68-8e89-d347e8a0ddf6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a11f9c86-e88b-43a9-97d7-c1742285f49e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {71eb7024-dc38-4a2e-b964-532213f6c44b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {41a14111-9105-4fe3-ac2b-3366d2a1bb07}, ! Handle
  PTHP CV Fan 8,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ba0b1b27-2b6a-4d68-8e89-d347e8a0ddf6}, !- Handle
  PTHP 1 Spd DX Htg Coil 8,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a11f9c86-e88b-43a9-97d7-c1742285f49e}, !- Handle
  PTHP 1 Spd DX Clg Coil 8,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {71eb7024-dc38-4a2e-b964-532213f6c44b}, ! Handle
  PTHP Elec Htg Backup Coil 8,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {caf82128-5c56-4c56-8d6c-88ca2cad3b71}, !- Handle
  Node 72,                                !- Name
  {99a36b90-31ad-44e2-a482-e88f08edc09f}, !- Inlet Port
  {3ff6f0be-8fa7-4ebd-8001-03fbd8b74102}; !- Outlet Port

OS:Connection,
  {99a36b90-31ad-44e2-a482-e88f08edc09f}, !- Handle
  {89d2499b-4a9f-4118-ae25-949741d73827}, !- Source Object
  2,                                      !- Outlet Port
  {caf82128-5c56-4c56-8d6c-88ca2cad3b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff6f0be-8fa7-4ebd-8001-03fbd8b74102}, !- Handle
  {caf82128-5c56-4c56-8d6c-88ca2cad3b71}, !- Source Object
  3,                                      !- Outlet Port
  {82332637-ab06-493f-ab55-078224df0eeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84c5cbca-c3b0-4cc1-ae38-ea2eb0fa3858}, !- Handle
  Node 73,                                !- Name
  {4d9d701f-5959-44ef-88d6-d8a813bbf9c3}, !- Inlet Port
  {9f2aee8f-6d47-428b-b071-4bc88820dbaf}; !- Outlet Port

OS:Connection,
  {9f2aee8f-6d47-428b-b071-4bc88820dbaf}, !- Handle
  {84c5cbca-c3b0-4cc1-ae38-ea2eb0fa3858}, !- Source Object
  3,                                      !- Outlet Port
  {0a998cb8-9cb3-488b-9852-2efbb85cf9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9d701f-5959-44ef-88d6-d8a813bbf9c3}, !- Handle
  {82332637-ab06-493f-ab55-078224df0eeb}, !- Source Object
  4,                                      !- Outlet Port
  {84c5cbca-c3b0-4cc1-ae38-ea2eb0fa3858}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {713e2b8a-9c4e-4c6a-a759-a3b2a31a9e56}, !- Handle
  PTHP 9,                                 !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {127a5d68-4f13-449d-bfa5-4dc9623236dd}, !- Air Inlet Node Name
  {b490dc43-5558-4a0f-a4d8-8d8ca1530fd6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {284813c8-8fdd-4dd0-8676-5a458eee3135}, !- Supply Air Fan Name
  {f77e388a-3db0-4f91-af17-c0854400bf72}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b436ddf5-7ba2-428d-86dd-04fc89b82e73}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {11f7b567-dc53-4e95-8a18-411a39ad2e9a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {284813c8-8fdd-4dd0-8676-5a458eee3135}, ! Handle
  PTHP CV Fan 9,                          ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {f77e388a-3db0-4f91-af17-c0854400bf72}, !- Handle
  PTHP 1 Spd DX Htg Coil 9,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b436ddf5-7ba2-428d-86dd-04fc89b82e73}, !- Handle
  PTHP 1 Spd DX Clg Coil 9,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {11f7b567-dc53-4e95-8a18-411a39ad2e9a}, ! Handle
  PTHP Elec Htg Backup Coil 9,            ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ac7950b6-01c1-48a2-861c-c6439aca8d0b}, !- Handle
  Node 74,                                !- Name
  {6b2e6096-eba4-4e5f-ab13-95fc41f7da7a}, !- Inlet Port
  {127a5d68-4f13-449d-bfa5-4dc9623236dd}; !- Outlet Port

OS:Connection,
  {6b2e6096-eba4-4e5f-ab13-95fc41f7da7a}, !- Handle
  {afbaaf7d-95ca-4e62-857b-e6cc6f7190d7}, !- Source Object
  2,                                      !- Outlet Port
  {ac7950b6-01c1-48a2-861c-c6439aca8d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127a5d68-4f13-449d-bfa5-4dc9623236dd}, !- Handle
  {ac7950b6-01c1-48a2-861c-c6439aca8d0b}, !- Source Object
  3,                                      !- Outlet Port
  {713e2b8a-9c4e-4c6a-a759-a3b2a31a9e56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {626b66a0-a807-403d-8990-d62e01b032f7}, !- Handle
  Node 75,                                !- Name
  {b490dc43-5558-4a0f-a4d8-8d8ca1530fd6}, !- Inlet Port
  {33e448fa-7c1b-4788-9e28-6365fab3f530}; !- Outlet Port

OS:Connection,
  {33e448fa-7c1b-4788-9e28-6365fab3f530}, !- Handle
  {626b66a0-a807-403d-8990-d62e01b032f7}, !- Source Object
  3,                                      !- Outlet Port
  {279c00d7-af9f-42ba-822a-f7668149dc55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b490dc43-5558-4a0f-a4d8-8d8ca1530fd6}, !- Handle
  {713e2b8a-9c4e-4c6a-a759-a3b2a31a9e56}, !- Source Object
  4,                                      !- Outlet Port
  {626b66a0-a807-403d-8990-d62e01b032f7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {95c38c4c-84dd-4ac0-a523-42b55ea319e1}, !- Handle
  PTHP 10,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {9e389f73-295f-483f-9eec-fbd317acc0af}, !- Air Inlet Node Name
  {2b9b6aec-85f7-4390-994d-783fc471750b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4fc53d84-69f2-4058-8ca5-23c8c54507ae}, !- Supply Air Fan Name
  {28af541d-331e-445a-b030-48cda9a6b3d4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {08694430-2bd7-4400-8cf6-9340c3ad64dc}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {19d53d06-a2aa-4164-8153-21c4054ad837}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {4fc53d84-69f2-4058-8ca5-23c8c54507ae}, ! Handle
  PTHP CV Fan 10,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {28af541d-331e-445a-b030-48cda9a6b3d4}, !- Handle
  PTHP 1 Spd DX Htg Coil 10,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {08694430-2bd7-4400-8cf6-9340c3ad64dc}, !- Handle
  PTHP 1 Spd DX Clg Coil 10,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {19d53d06-a2aa-4164-8153-21c4054ad837}, ! Handle
  PTHP Elec Htg Backup Coil 10,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5efab7aa-81b4-44df-8718-3a9da40a4579}, !- Handle
  Node 76,                                !- Name
  {c1dcf284-8668-4835-a17a-c79955bb64eb}, !- Inlet Port
  {9e389f73-295f-483f-9eec-fbd317acc0af}; !- Outlet Port

OS:Connection,
  {c1dcf284-8668-4835-a17a-c79955bb64eb}, !- Handle
  {8caa1c3f-2073-4273-b3cb-d3ef2311c172}, !- Source Object
  2,                                      !- Outlet Port
  {5efab7aa-81b4-44df-8718-3a9da40a4579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e389f73-295f-483f-9eec-fbd317acc0af}, !- Handle
  {5efab7aa-81b4-44df-8718-3a9da40a4579}, !- Source Object
  3,                                      !- Outlet Port
  {95c38c4c-84dd-4ac0-a523-42b55ea319e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5367b305-b043-48d8-868c-2a3c2911130b}, !- Handle
  Node 77,                                !- Name
  {2b9b6aec-85f7-4390-994d-783fc471750b}, !- Inlet Port
  {50a33aca-e028-4392-9328-324d87d15409}; !- Outlet Port

OS:Connection,
  {50a33aca-e028-4392-9328-324d87d15409}, !- Handle
  {5367b305-b043-48d8-868c-2a3c2911130b}, !- Source Object
  3,                                      !- Outlet Port
  {2ef07f48-2f88-482b-aa64-1633e11e33af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9b6aec-85f7-4390-994d-783fc471750b}, !- Handle
  {95c38c4c-84dd-4ac0-a523-42b55ea319e1}, !- Source Object
  4,                                      !- Outlet Port
  {5367b305-b043-48d8-868c-2a3c2911130b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1a125d69-8d87-4f99-bcc6-323e00c3cf4c}, !- Handle
  PTHP 11,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {9e50c856-07d2-48f2-abca-40ee0acc24c6}, !- Air Inlet Node Name
  {4c0ac4f1-b6e1-4c63-a31a-5389c0bb911c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {90776579-2cd9-4e86-995f-0ca9e1c129e8}, !- Supply Air Fan Name
  {fd7581ee-7276-473e-894b-437e722837c3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8663455c-6e5f-4404-a9e1-f99ad430df51}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {67b94c3d-d644-48ac-a733-92610e455369}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {90776579-2cd9-4e86-995f-0ca9e1c129e8}, ! Handle
  PTHP CV Fan 11,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {fd7581ee-7276-473e-894b-437e722837c3}, !- Handle
  PTHP 1 Spd DX Htg Coil 11,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8663455c-6e5f-4404-a9e1-f99ad430df51}, !- Handle
  PTHP 1 Spd DX Clg Coil 11,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {67b94c3d-d644-48ac-a733-92610e455369}, ! Handle
  PTHP Elec Htg Backup Coil 11,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {310acfe4-1208-4631-a7e0-d180c1330f6b}, !- Handle
  Node 78,                                !- Name
  {753b9484-c2fe-49d6-ae68-d53affe6e817}, !- Inlet Port
  {9e50c856-07d2-48f2-abca-40ee0acc24c6}; !- Outlet Port

OS:Connection,
  {753b9484-c2fe-49d6-ae68-d53affe6e817}, !- Handle
  {8c1d7b58-0f5f-4a84-af75-602155e04da9}, !- Source Object
  2,                                      !- Outlet Port
  {310acfe4-1208-4631-a7e0-d180c1330f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e50c856-07d2-48f2-abca-40ee0acc24c6}, !- Handle
  {310acfe4-1208-4631-a7e0-d180c1330f6b}, !- Source Object
  3,                                      !- Outlet Port
  {1a125d69-8d87-4f99-bcc6-323e00c3cf4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38d52aac-74f4-43ff-97ed-337d1e63813c}, !- Handle
  Node 79,                                !- Name
  {4c0ac4f1-b6e1-4c63-a31a-5389c0bb911c}, !- Inlet Port
  {f39947dc-ffc2-4e13-ae6c-9eedd26ab59c}; !- Outlet Port

OS:Connection,
  {f39947dc-ffc2-4e13-ae6c-9eedd26ab59c}, !- Handle
  {38d52aac-74f4-43ff-97ed-337d1e63813c}, !- Source Object
  3,                                      !- Outlet Port
  {eaf71c81-d02d-4564-9075-858986f4abe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0ac4f1-b6e1-4c63-a31a-5389c0bb911c}, !- Handle
  {1a125d69-8d87-4f99-bcc6-323e00c3cf4c}, !- Source Object
  4,                                      !- Outlet Port
  {38d52aac-74f4-43ff-97ed-337d1e63813c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {144ca0e0-06f7-44d7-9130-956d7139e968}, !- Handle
  PTHP 12,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {cda7533b-3e02-429b-9eaa-553e0d573604}, !- Air Inlet Node Name
  {ff607867-06ca-4387-8e6a-a813d48917ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec122718-1e37-4d55-bd77-540e3007f52d}, !- Supply Air Fan Name
  {6266bb3f-91ba-42d6-9873-98795a97aba7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d8aa53af-0fc2-4460-b8de-090df71e4305}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fc4ddfdb-6f98-4bb3-9a88-6412b00ee6c7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ec122718-1e37-4d55-bd77-540e3007f52d}, ! Handle
  PTHP CV Fan 12,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6266bb3f-91ba-42d6-9873-98795a97aba7}, !- Handle
  PTHP 1 Spd DX Htg Coil 12,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d8aa53af-0fc2-4460-b8de-090df71e4305}, !- Handle
  PTHP 1 Spd DX Clg Coil 12,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fc4ddfdb-6f98-4bb3-9a88-6412b00ee6c7}, ! Handle
  PTHP Elec Htg Backup Coil 12,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9a93becb-2816-49b1-b766-c9e723b81643}, !- Handle
  Node 80,                                !- Name
  {ec88dc5b-5a8b-49c0-994e-6831af382ff7}, !- Inlet Port
  {cda7533b-3e02-429b-9eaa-553e0d573604}; !- Outlet Port

OS:Connection,
  {ec88dc5b-5a8b-49c0-994e-6831af382ff7}, !- Handle
  {3f46385a-16ba-432e-a5ed-7133c2e43a48}, !- Source Object
  2,                                      !- Outlet Port
  {9a93becb-2816-49b1-b766-c9e723b81643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda7533b-3e02-429b-9eaa-553e0d573604}, !- Handle
  {9a93becb-2816-49b1-b766-c9e723b81643}, !- Source Object
  3,                                      !- Outlet Port
  {144ca0e0-06f7-44d7-9130-956d7139e968}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {444307ff-d472-4543-9d0b-0d6dc679d1bc}, !- Handle
  Node 81,                                !- Name
  {ff607867-06ca-4387-8e6a-a813d48917ce}, !- Inlet Port
  {01ba936f-47e2-4aa1-9670-fa746664d7d2}; !- Outlet Port

OS:Connection,
  {01ba936f-47e2-4aa1-9670-fa746664d7d2}, !- Handle
  {444307ff-d472-4543-9d0b-0d6dc679d1bc}, !- Source Object
  3,                                      !- Outlet Port
  {1f4af5f8-1b22-4971-8be4-4ba75d0d353e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff607867-06ca-4387-8e6a-a813d48917ce}, !- Handle
  {144ca0e0-06f7-44d7-9130-956d7139e968}, !- Source Object
  4,                                      !- Outlet Port
  {444307ff-d472-4543-9d0b-0d6dc679d1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7cde8a21-b15a-40d4-b2f0-22a0f1791291}, !- Handle
  PTHP 13,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {6c60adf8-78f9-47a4-883e-dc86d98e805c}, !- Air Inlet Node Name
  {b2d45cb5-dfd4-4340-a171-94a2843c3dfb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c2993f2-7f37-4daa-88d2-c95fb60a519f}, !- Supply Air Fan Name
  {1b158895-7a37-4ad4-97bf-7ae81691d7a7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0980ec4c-3fbc-420e-98c8-f6ce345831a9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c067eaae-aec1-404f-9523-9b07d4488a2d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {6c2993f2-7f37-4daa-88d2-c95fb60a519f}, ! Handle
  PTHP CV Fan 13,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {1b158895-7a37-4ad4-97bf-7ae81691d7a7}, !- Handle
  PTHP 1 Spd DX Htg Coil 13,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0980ec4c-3fbc-420e-98c8-f6ce345831a9}, !- Handle
  PTHP 1 Spd DX Clg Coil 13,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c067eaae-aec1-404f-9523-9b07d4488a2d}, ! Handle
  PTHP Elec Htg Backup Coil 13,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4b4c418f-0693-4e7e-9c86-83d038d5d799}, !- Handle
  Node 82,                                !- Name
  {b98bbee8-f1d7-41da-a17e-e53284f78236}, !- Inlet Port
  {6c60adf8-78f9-47a4-883e-dc86d98e805c}; !- Outlet Port

OS:Connection,
  {b98bbee8-f1d7-41da-a17e-e53284f78236}, !- Handle
  {7daf8a93-3005-462a-b8ba-2bcd9834120b}, !- Source Object
  2,                                      !- Outlet Port
  {4b4c418f-0693-4e7e-9c86-83d038d5d799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c60adf8-78f9-47a4-883e-dc86d98e805c}, !- Handle
  {4b4c418f-0693-4e7e-9c86-83d038d5d799}, !- Source Object
  3,                                      !- Outlet Port
  {7cde8a21-b15a-40d4-b2f0-22a0f1791291}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65767ce3-abcb-4359-9c91-18a29e9141bf}, !- Handle
  Node 83,                                !- Name
  {b2d45cb5-dfd4-4340-a171-94a2843c3dfb}, !- Inlet Port
  {63087122-dcb6-41cd-939f-b2d988f44b7b}; !- Outlet Port

OS:Connection,
  {63087122-dcb6-41cd-939f-b2d988f44b7b}, !- Handle
  {65767ce3-abcb-4359-9c91-18a29e9141bf}, !- Source Object
  3,                                      !- Outlet Port
  {368b0d05-a781-4f3e-a576-46f65575e367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d45cb5-dfd4-4340-a171-94a2843c3dfb}, !- Handle
  {7cde8a21-b15a-40d4-b2f0-22a0f1791291}, !- Source Object
  4,                                      !- Outlet Port
  {65767ce3-abcb-4359-9c91-18a29e9141bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e198db4a-9fea-4a0c-9808-2a7c79d8b2e8}, !- Handle
  PTHP 14,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {3b373d44-8334-4421-9524-65f648677ed1}, !- Air Inlet Node Name
  {86bf5af6-79b2-4600-a956-1c04c9032449}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ecd80172-a1d0-4c4f-a9c9-81cc64c4f384}, !- Supply Air Fan Name
  {38d16973-17e4-410c-8332-80355d3a9001}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {679ef002-5a29-466f-be03-855a67dc101c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {653ce754-ef9d-4bf8-9b8c-b449c196932f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ecd80172-a1d0-4c4f-a9c9-81cc64c4f384}, ! Handle
  PTHP CV Fan 14,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {38d16973-17e4-410c-8332-80355d3a9001}, !- Handle
  PTHP 1 Spd DX Htg Coil 14,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {679ef002-5a29-466f-be03-855a67dc101c}, !- Handle
  PTHP 1 Spd DX Clg Coil 14,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {653ce754-ef9d-4bf8-9b8c-b449c196932f}, ! Handle
  PTHP Elec Htg Backup Coil 14,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {de973431-1ea7-4bb6-aea5-09041e801e67}, !- Handle
  Node 84,                                !- Name
  {b792f417-e6d7-48dd-aacf-611fdfe1f4e0}, !- Inlet Port
  {3b373d44-8334-4421-9524-65f648677ed1}; !- Outlet Port

OS:Connection,
  {b792f417-e6d7-48dd-aacf-611fdfe1f4e0}, !- Handle
  {177885e8-7237-4586-aa75-008a1540b7b1}, !- Source Object
  2,                                      !- Outlet Port
  {de973431-1ea7-4bb6-aea5-09041e801e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b373d44-8334-4421-9524-65f648677ed1}, !- Handle
  {de973431-1ea7-4bb6-aea5-09041e801e67}, !- Source Object
  3,                                      !- Outlet Port
  {e198db4a-9fea-4a0c-9808-2a7c79d8b2e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c6d4158-f23f-49ea-a43f-f146894e0b8a}, !- Handle
  Node 85,                                !- Name
  {86bf5af6-79b2-4600-a956-1c04c9032449}, !- Inlet Port
  {6414545b-d358-42e2-9b6a-4ca8e07dfd8f}; !- Outlet Port

OS:Connection,
  {6414545b-d358-42e2-9b6a-4ca8e07dfd8f}, !- Handle
  {8c6d4158-f23f-49ea-a43f-f146894e0b8a}, !- Source Object
  3,                                      !- Outlet Port
  {46185358-768d-4447-91b0-b92a0f257e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86bf5af6-79b2-4600-a956-1c04c9032449}, !- Handle
  {e198db4a-9fea-4a0c-9808-2a7c79d8b2e8}, !- Source Object
  4,                                      !- Outlet Port
  {8c6d4158-f23f-49ea-a43f-f146894e0b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {24a05247-cf22-4339-8d1f-d760ca9352f6}, !- Handle
  PTHP 15,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {c4b9a59f-8dcc-4c72-91d0-82fc8d98a702}, !- Air Inlet Node Name
  {a2283ba9-5d32-412c-a218-01435c703ab2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bea5855d-c331-497d-8c7b-d0c8725455c4}, !- Supply Air Fan Name
  {487ed464-b698-47e6-b9b2-dcc7d734a22a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ab99694b-68eb-49db-9305-3611f70f79cc}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {7f67026e-eed9-4775-937d-2ba3dca88c7c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {bea5855d-c331-497d-8c7b-d0c8725455c4}, ! Handle
  PTHP CV Fan 15,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {487ed464-b698-47e6-b9b2-dcc7d734a22a}, !- Handle
  PTHP 1 Spd DX Htg Coil 15,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ab99694b-68eb-49db-9305-3611f70f79cc}, !- Handle
  PTHP 1 Spd DX Clg Coil 15,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {7f67026e-eed9-4775-937d-2ba3dca88c7c}, ! Handle
  PTHP Elec Htg Backup Coil 15,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4184e352-e12a-4d8e-9e61-fa990a43b98e}, !- Handle
  Node 86,                                !- Name
  {b4fd03a6-4d45-418d-9a09-c8156c3219d8}, !- Inlet Port
  {c4b9a59f-8dcc-4c72-91d0-82fc8d98a702}; !- Outlet Port

OS:Connection,
  {b4fd03a6-4d45-418d-9a09-c8156c3219d8}, !- Handle
  {a5bdfaf3-d28f-403e-bbc1-bcdcf6e6e3d4}, !- Source Object
  2,                                      !- Outlet Port
  {4184e352-e12a-4d8e-9e61-fa990a43b98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b9a59f-8dcc-4c72-91d0-82fc8d98a702}, !- Handle
  {4184e352-e12a-4d8e-9e61-fa990a43b98e}, !- Source Object
  3,                                      !- Outlet Port
  {24a05247-cf22-4339-8d1f-d760ca9352f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {146913a0-6a26-457e-aef5-28beecbc8fd6}, !- Handle
  Node 87,                                !- Name
  {a2283ba9-5d32-412c-a218-01435c703ab2}, !- Inlet Port
  {57e9e231-d434-4fba-b833-2fdd3f981754}; !- Outlet Port

OS:Connection,
  {57e9e231-d434-4fba-b833-2fdd3f981754}, !- Handle
  {146913a0-6a26-457e-aef5-28beecbc8fd6}, !- Source Object
  3,                                      !- Outlet Port
  {a66f3333-59d6-4bc1-9565-e6a762252c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2283ba9-5d32-412c-a218-01435c703ab2}, !- Handle
  {24a05247-cf22-4339-8d1f-d760ca9352f6}, !- Source Object
  4,                                      !- Outlet Port
  {146913a0-6a26-457e-aef5-28beecbc8fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {83e68e09-816b-4fd2-8943-e6f5bfca3c1d}, !- Handle
  PTHP 16,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {d7246370-1914-45b4-9ec2-3195e473dac8}, !- Air Inlet Node Name
  {a0019378-2be8-4344-b4c0-bd796695b273}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {52633188-3ed3-4d34-a23e-d90e34de16c6}, !- Supply Air Fan Name
  {0b01760e-0078-403f-8c32-4c0107fcf8de}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d257baa6-a078-4fcb-b4c0-a191620494b0}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4b251384-843f-4b58-900c-8ffd9c93388c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {52633188-3ed3-4d34-a23e-d90e34de16c6}, ! Handle
  PTHP CV Fan 16,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0b01760e-0078-403f-8c32-4c0107fcf8de}, !- Handle
  PTHP 1 Spd DX Htg Coil 16,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d257baa6-a078-4fcb-b4c0-a191620494b0}, !- Handle
  PTHP 1 Spd DX Clg Coil 16,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4b251384-843f-4b58-900c-8ffd9c93388c}, ! Handle
  PTHP Elec Htg Backup Coil 16,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9da1f82f-10d6-4ac3-abb7-46375398429f}, !- Handle
  Node 88,                                !- Name
  {7477c885-e52c-4597-ba6c-d660ee3c0d62}, !- Inlet Port
  {d7246370-1914-45b4-9ec2-3195e473dac8}; !- Outlet Port

OS:Connection,
  {7477c885-e52c-4597-ba6c-d660ee3c0d62}, !- Handle
  {7a3a0698-8ea0-4fed-8801-955b15329188}, !- Source Object
  2,                                      !- Outlet Port
  {9da1f82f-10d6-4ac3-abb7-46375398429f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7246370-1914-45b4-9ec2-3195e473dac8}, !- Handle
  {9da1f82f-10d6-4ac3-abb7-46375398429f}, !- Source Object
  3,                                      !- Outlet Port
  {83e68e09-816b-4fd2-8943-e6f5bfca3c1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2271c6ab-b026-40bc-b965-573d9a7c61b5}, !- Handle
  Node 89,                                !- Name
  {a0019378-2be8-4344-b4c0-bd796695b273}, !- Inlet Port
  {acbe8f64-2c78-49e7-9809-c3cb10e3a8aa}; !- Outlet Port

OS:Connection,
  {acbe8f64-2c78-49e7-9809-c3cb10e3a8aa}, !- Handle
  {2271c6ab-b026-40bc-b965-573d9a7c61b5}, !- Source Object
  3,                                      !- Outlet Port
  {f8b3cbba-4746-4db1-ae39-18b245786a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0019378-2be8-4344-b4c0-bd796695b273}, !- Handle
  {83e68e09-816b-4fd2-8943-e6f5bfca3c1d}, !- Source Object
  4,                                      !- Outlet Port
  {2271c6ab-b026-40bc-b965-573d9a7c61b5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {fee1a602-6ac7-48d5-a557-f11e605af1ff}, !- Handle
  PTHP 17,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {199c5b4c-05e9-443b-a453-e3c3968b68a4}, !- Air Inlet Node Name
  {112b3339-4cd4-4892-83be-bdbb15078c7b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7535631e-4b3d-48ad-a6b4-489f8e933fe9}, !- Supply Air Fan Name
  {d41353ff-dcda-4995-be99-000242daf974}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {84413b3c-5d03-4b51-9dad-86368978e8f7}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {cc0a447f-5aa2-4db5-995c-e6df617d5bb1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7535631e-4b3d-48ad-a6b4-489f8e933fe9}, ! Handle
  PTHP CV Fan 17,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d41353ff-dcda-4995-be99-000242daf974}, !- Handle
  PTHP 1 Spd DX Htg Coil 17,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {84413b3c-5d03-4b51-9dad-86368978e8f7}, !- Handle
  PTHP 1 Spd DX Clg Coil 17,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {cc0a447f-5aa2-4db5-995c-e6df617d5bb1}, ! Handle
  PTHP Elec Htg Backup Coil 17,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {78909f53-61a5-460b-8fbc-48d022f5fd90}, !- Handle
  Node 90,                                !- Name
  {f21baa12-6122-4358-8dd2-21a6a8e79dbf}, !- Inlet Port
  {199c5b4c-05e9-443b-a453-e3c3968b68a4}; !- Outlet Port

OS:Connection,
  {f21baa12-6122-4358-8dd2-21a6a8e79dbf}, !- Handle
  {cc3fd143-44e9-4211-a0e6-e0b177126f59}, !- Source Object
  2,                                      !- Outlet Port
  {78909f53-61a5-460b-8fbc-48d022f5fd90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199c5b4c-05e9-443b-a453-e3c3968b68a4}, !- Handle
  {78909f53-61a5-460b-8fbc-48d022f5fd90}, !- Source Object
  3,                                      !- Outlet Port
  {fee1a602-6ac7-48d5-a557-f11e605af1ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57319e96-762f-474c-aafb-af9578349442}, !- Handle
  Node 91,                                !- Name
  {112b3339-4cd4-4892-83be-bdbb15078c7b}, !- Inlet Port
  {1ac47663-9214-40f1-8ac2-ba512f735002}; !- Outlet Port

OS:Connection,
  {1ac47663-9214-40f1-8ac2-ba512f735002}, !- Handle
  {57319e96-762f-474c-aafb-af9578349442}, !- Source Object
  3,                                      !- Outlet Port
  {8891f578-8064-4fcd-935d-d87b8f2a5796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112b3339-4cd4-4892-83be-bdbb15078c7b}, !- Handle
  {fee1a602-6ac7-48d5-a557-f11e605af1ff}, !- Source Object
  4,                                      !- Outlet Port
  {57319e96-762f-474c-aafb-af9578349442}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c7107b90-fc20-4f25-b5c0-db34961b045a}, !- Handle
  PTHP 18,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {1548e2bb-0333-4cb9-9e1b-fcffaf5edf45}, !- Air Inlet Node Name
  {11a2952a-895a-4ae4-b556-162d6e7fa003}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b59ff81-b605-4ef9-aa2f-1cb617fc60bb}, !- Supply Air Fan Name
  {55e26c13-2e4f-4427-873f-80c7b04fbddf}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {05b96693-fe57-4fa3-b260-b4de91d2fddf}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {86bb7fd2-620b-4fe7-a00c-f27946f9b88d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8b59ff81-b605-4ef9-aa2f-1cb617fc60bb}, ! Handle
  PTHP CV Fan 18,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {55e26c13-2e4f-4427-873f-80c7b04fbddf}, !- Handle
  PTHP 1 Spd DX Htg Coil 18,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {05b96693-fe57-4fa3-b260-b4de91d2fddf}, !- Handle
  PTHP 1 Spd DX Clg Coil 18,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {86bb7fd2-620b-4fe7-a00c-f27946f9b88d}, ! Handle
  PTHP Elec Htg Backup Coil 18,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5b25eb2c-f5e6-40e6-ac6d-eb8c9bc21e1f}, !- Handle
  Node 92,                                !- Name
  {b7fefefb-ea05-40c0-ba0d-e8b4b2044cce}, !- Inlet Port
  {1548e2bb-0333-4cb9-9e1b-fcffaf5edf45}; !- Outlet Port

OS:Connection,
  {b7fefefb-ea05-40c0-ba0d-e8b4b2044cce}, !- Handle
  {f1396e8d-ff0a-4286-8d74-d7a96d574544}, !- Source Object
  2,                                      !- Outlet Port
  {5b25eb2c-f5e6-40e6-ac6d-eb8c9bc21e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1548e2bb-0333-4cb9-9e1b-fcffaf5edf45}, !- Handle
  {5b25eb2c-f5e6-40e6-ac6d-eb8c9bc21e1f}, !- Source Object
  3,                                      !- Outlet Port
  {c7107b90-fc20-4f25-b5c0-db34961b045a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b7c7b10-0c29-4331-a932-10f3ea829ad9}, !- Handle
  Node 93,                                !- Name
  {11a2952a-895a-4ae4-b556-162d6e7fa003}, !- Inlet Port
  {df6a4616-2708-4260-baf6-c18d01ba7f35}; !- Outlet Port

OS:Connection,
  {df6a4616-2708-4260-baf6-c18d01ba7f35}, !- Handle
  {8b7c7b10-0c29-4331-a932-10f3ea829ad9}, !- Source Object
  3,                                      !- Outlet Port
  {9d831712-0088-404e-b773-d83b35d00f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a2952a-895a-4ae4-b556-162d6e7fa003}, !- Handle
  {c7107b90-fc20-4f25-b5c0-db34961b045a}, !- Source Object
  4,                                      !- Outlet Port
  {8b7c7b10-0c29-4331-a932-10f3ea829ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e860e832-7b4b-4675-9726-3ae6750df76a}, !- Handle
  PTHP 19,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {c9656218-fd5b-4bfc-912b-f66887a5a1e8}, !- Air Inlet Node Name
  {9484beaa-fec2-475b-8cb1-4f235cc46c51}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1443ee54-2ad1-4b8c-bd47-4f6f9358371e}, !- Supply Air Fan Name
  {73a85dcf-145d-4b48-8813-5a2d0355f7d0}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {44697338-d716-4251-b8a9-8fedfc047893}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {cf7a412c-2f10-4101-8e79-752536cce843}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1443ee54-2ad1-4b8c-bd47-4f6f9358371e}, ! Handle
  PTHP CV Fan 19,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {73a85dcf-145d-4b48-8813-5a2d0355f7d0}, !- Handle
  PTHP 1 Spd DX Htg Coil 19,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {44697338-d716-4251-b8a9-8fedfc047893}, !- Handle
  PTHP 1 Spd DX Clg Coil 19,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {cf7a412c-2f10-4101-8e79-752536cce843}, ! Handle
  PTHP Elec Htg Backup Coil 19,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {674f2c96-09c3-4406-b0d6-453f865aa95a}, !- Handle
  Node 94,                                !- Name
  {98f0ee84-ae9f-4ccc-908e-a413865a17d3}, !- Inlet Port
  {c9656218-fd5b-4bfc-912b-f66887a5a1e8}; !- Outlet Port

OS:Connection,
  {98f0ee84-ae9f-4ccc-908e-a413865a17d3}, !- Handle
  {6f398e68-a82c-4ec6-9385-eced34318fe2}, !- Source Object
  2,                                      !- Outlet Port
  {674f2c96-09c3-4406-b0d6-453f865aa95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9656218-fd5b-4bfc-912b-f66887a5a1e8}, !- Handle
  {674f2c96-09c3-4406-b0d6-453f865aa95a}, !- Source Object
  3,                                      !- Outlet Port
  {e860e832-7b4b-4675-9726-3ae6750df76a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98b2a970-bb23-4021-a512-3a97d22ff0d1}, !- Handle
  Node 95,                                !- Name
  {9484beaa-fec2-475b-8cb1-4f235cc46c51}, !- Inlet Port
  {daa6fac6-1e32-4985-856d-bb1be76e1a5e}; !- Outlet Port

OS:Connection,
  {daa6fac6-1e32-4985-856d-bb1be76e1a5e}, !- Handle
  {98b2a970-bb23-4021-a512-3a97d22ff0d1}, !- Source Object
  3,                                      !- Outlet Port
  {f0a32123-703b-4cf5-9487-54cca3abcb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9484beaa-fec2-475b-8cb1-4f235cc46c51}, !- Handle
  {e860e832-7b4b-4675-9726-3ae6750df76a}, !- Source Object
  4,                                      !- Outlet Port
  {98b2a970-bb23-4021-a512-3a97d22ff0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ecaa40ab-a183-4b18-8f71-b8f467b94300}, !- Handle
  PTHP 20,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {99861d90-db97-45da-a549-55695dee3325}, !- Air Inlet Node Name
  {d11edc85-c182-4e1d-a746-e8ea79d5609e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {37fa1aae-6521-48c8-82b8-8aedd18646d7}, !- Supply Air Fan Name
  {e95f2f5e-660d-48df-9e05-caeee8221595}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {26d5aa82-24a5-47f1-b70e-63b71f37e74d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {21e8cbc4-638f-4c67-a94e-0f20ff4dec03}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {37fa1aae-6521-48c8-82b8-8aedd18646d7}, ! Handle
  PTHP CV Fan 20,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e95f2f5e-660d-48df-9e05-caeee8221595}, !- Handle
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {26d5aa82-24a5-47f1-b70e-63b71f37e74d}, !- Handle
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {21e8cbc4-638f-4c67-a94e-0f20ff4dec03}, ! Handle
  PTHP Elec Htg Backup Coil 20,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {03e7d3a4-9732-46fa-a5ec-73cfd5771104}, !- Handle
  Node 96,                                !- Name
  {6297ffb1-05d3-4e32-9e07-3ac18e08b69d}, !- Inlet Port
  {99861d90-db97-45da-a549-55695dee3325}; !- Outlet Port

OS:Connection,
  {6297ffb1-05d3-4e32-9e07-3ac18e08b69d}, !- Handle
  {cec69617-15e1-47b7-aae1-a3a7acdc78e0}, !- Source Object
  2,                                      !- Outlet Port
  {03e7d3a4-9732-46fa-a5ec-73cfd5771104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99861d90-db97-45da-a549-55695dee3325}, !- Handle
  {03e7d3a4-9732-46fa-a5ec-73cfd5771104}, !- Source Object
  3,                                      !- Outlet Port
  {ecaa40ab-a183-4b18-8f71-b8f467b94300}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2391869-091b-4ec4-8f60-a4c904c3ce2c}, !- Handle
  Node 97,                                !- Name
  {d11edc85-c182-4e1d-a746-e8ea79d5609e}, !- Inlet Port
  {988dac6c-c911-4155-b0b9-1b2106527350}; !- Outlet Port

OS:Connection,
  {988dac6c-c911-4155-b0b9-1b2106527350}, !- Handle
  {b2391869-091b-4ec4-8f60-a4c904c3ce2c}, !- Source Object
  3,                                      !- Outlet Port
  {bc49a2e0-66fb-487c-9a77-aecbb07930cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11edc85-c182-4e1d-a746-e8ea79d5609e}, !- Handle
  {ecaa40ab-a183-4b18-8f71-b8f467b94300}, !- Source Object
  4,                                      !- Outlet Port
  {b2391869-091b-4ec4-8f60-a4c904c3ce2c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {29f79ebb-333b-46e3-acca-1c50d586ddb3}, !- Handle
  PTHP 21,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {f5fcbaab-14c2-43a3-844e-fa9086f70732}, !- Air Inlet Node Name
  {3362b71c-7b1b-497d-96da-a6291e24bf72}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2081ebd0-8b3b-4de3-8b0f-aef5b839b219}, !- Supply Air Fan Name
  {476c797e-3e8e-413f-ba59-e0caf2497134}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ebcf9850-5b72-4a9c-acd9-6b7b7e1fc4dd}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {27f2e2a6-0ecf-40cc-a8c7-a3d6e001ed5d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2081ebd0-8b3b-4de3-8b0f-aef5b839b219}, ! Handle
  PTHP CV Fan 21,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {476c797e-3e8e-413f-ba59-e0caf2497134}, !- Handle
  PTHP 1 Spd DX Htg Coil 21,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ebcf9850-5b72-4a9c-acd9-6b7b7e1fc4dd}, !- Handle
  PTHP 1 Spd DX Clg Coil 21,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {27f2e2a6-0ecf-40cc-a8c7-a3d6e001ed5d}, ! Handle
  PTHP Elec Htg Backup Coil 21,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c0f64b73-7b44-431c-a881-ba56a7f1dcf6}, !- Handle
  Node 98,                                !- Name
  {f03d0400-fb1c-44c8-809d-e660089ca78e}, !- Inlet Port
  {f5fcbaab-14c2-43a3-844e-fa9086f70732}; !- Outlet Port

OS:Connection,
  {f03d0400-fb1c-44c8-809d-e660089ca78e}, !- Handle
  {d4514254-05e3-43c1-96c1-7c9d3d85e1d3}, !- Source Object
  2,                                      !- Outlet Port
  {c0f64b73-7b44-431c-a881-ba56a7f1dcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fcbaab-14c2-43a3-844e-fa9086f70732}, !- Handle
  {c0f64b73-7b44-431c-a881-ba56a7f1dcf6}, !- Source Object
  3,                                      !- Outlet Port
  {29f79ebb-333b-46e3-acca-1c50d586ddb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7c55280-5f3d-410f-920c-7ab1679f4036}, !- Handle
  Node 99,                                !- Name
  {3362b71c-7b1b-497d-96da-a6291e24bf72}, !- Inlet Port
  {15e523bf-9e2b-4a7d-b1d2-fe69f423898a}; !- Outlet Port

OS:Connection,
  {15e523bf-9e2b-4a7d-b1d2-fe69f423898a}, !- Handle
  {f7c55280-5f3d-410f-920c-7ab1679f4036}, !- Source Object
  3,                                      !- Outlet Port
  {97ba6b65-04b6-45a8-a8d6-66ba89a8e11d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3362b71c-7b1b-497d-96da-a6291e24bf72}, !- Handle
  {29f79ebb-333b-46e3-acca-1c50d586ddb3}, !- Source Object
  4,                                      !- Outlet Port
  {f7c55280-5f3d-410f-920c-7ab1679f4036}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7bd25993-cb58-4aa8-b521-5b9718e1d30f}, !- Handle
  PTHP 22,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {d78419af-e3f1-48c8-ac67-960ff810987f}, !- Air Inlet Node Name
  {ae4fbc3c-4777-4733-a89f-7fab4e743d91}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f11da281-cc7e-4fca-9369-7323f6d8d60f}, !- Supply Air Fan Name
  {5e29107b-8a30-4bf0-a6fd-1aafde922081}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {102082a5-f99e-481e-a46b-ae99f829ead3}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1a8b7be3-657f-4162-9659-8ef43df9c033}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f11da281-cc7e-4fca-9369-7323f6d8d60f}, ! Handle
  PTHP CV Fan 22,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {5e29107b-8a30-4bf0-a6fd-1aafde922081}, !- Handle
  PTHP 1 Spd DX Htg Coil 22,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {102082a5-f99e-481e-a46b-ae99f829ead3}, !- Handle
  PTHP 1 Spd DX Clg Coil 22,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1a8b7be3-657f-4162-9659-8ef43df9c033}, ! Handle
  PTHP Elec Htg Backup Coil 22,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ad42d19e-98d7-44c6-85a4-48afbae28b68}, !- Handle
  Node 100,                               !- Name
  {5a2859d7-8aa1-4b4f-a3b7-f168356ddcc8}, !- Inlet Port
  {d78419af-e3f1-48c8-ac67-960ff810987f}; !- Outlet Port

OS:Connection,
  {5a2859d7-8aa1-4b4f-a3b7-f168356ddcc8}, !- Handle
  {2ba408b0-8ba7-44ed-81cf-b636520c229b}, !- Source Object
  2,                                      !- Outlet Port
  {ad42d19e-98d7-44c6-85a4-48afbae28b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d78419af-e3f1-48c8-ac67-960ff810987f}, !- Handle
  {ad42d19e-98d7-44c6-85a4-48afbae28b68}, !- Source Object
  3,                                      !- Outlet Port
  {7bd25993-cb58-4aa8-b521-5b9718e1d30f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7a00ccb-4827-44e1-87e8-6480015494af}, !- Handle
  Node 101,                               !- Name
  {ae4fbc3c-4777-4733-a89f-7fab4e743d91}, !- Inlet Port
  {83f90912-e0d4-4682-a07b-18b361e3c4e2}; !- Outlet Port

OS:Connection,
  {83f90912-e0d4-4682-a07b-18b361e3c4e2}, !- Handle
  {e7a00ccb-4827-44e1-87e8-6480015494af}, !- Source Object
  3,                                      !- Outlet Port
  {295fe7e5-9b37-4019-9774-4a657018f6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4fbc3c-4777-4733-a89f-7fab4e743d91}, !- Handle
  {7bd25993-cb58-4aa8-b521-5b9718e1d30f}, !- Source Object
  4,                                      !- Outlet Port
  {e7a00ccb-4827-44e1-87e8-6480015494af}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2b314099-ac54-4314-870f-6dbdcc0f145e}, !- Handle
  PTHP 23,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {0879ad39-a09a-4b44-96e3-043496cd91b0}, !- Air Inlet Node Name
  {c6c4f8f0-6c3b-472c-91fc-0065465e7f40}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {83d06117-944e-406a-9081-761c20200044}, !- Supply Air Fan Name
  {9aedd350-61a4-4d87-bd27-2265fd318ef1}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {da81ee06-11a3-4f5e-9ae3-94639b788810}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4432a34e-a604-40b1-a343-8dff8fb6de87}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {83d06117-944e-406a-9081-761c20200044}, ! Handle
  PTHP CV Fan 23,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {9aedd350-61a4-4d87-bd27-2265fd318ef1}, !- Handle
  PTHP 1 Spd DX Htg Coil 23,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {da81ee06-11a3-4f5e-9ae3-94639b788810}, !- Handle
  PTHP 1 Spd DX Clg Coil 23,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4432a34e-a604-40b1-a343-8dff8fb6de87}, ! Handle
  PTHP Elec Htg Backup Coil 23,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {91435cd1-f32d-4a5e-a5f1-a9c8421ab235}, !- Handle
  Node 102,                               !- Name
  {d421ad2e-ab44-44ad-a166-6f5bd37a8876}, !- Inlet Port
  {0879ad39-a09a-4b44-96e3-043496cd91b0}; !- Outlet Port

OS:Connection,
  {d421ad2e-ab44-44ad-a166-6f5bd37a8876}, !- Handle
  {24aa9534-fc17-42f6-8bd0-61c39496e045}, !- Source Object
  2,                                      !- Outlet Port
  {91435cd1-f32d-4a5e-a5f1-a9c8421ab235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0879ad39-a09a-4b44-96e3-043496cd91b0}, !- Handle
  {91435cd1-f32d-4a5e-a5f1-a9c8421ab235}, !- Source Object
  3,                                      !- Outlet Port
  {2b314099-ac54-4314-870f-6dbdcc0f145e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9dc344c1-f139-4b7a-be79-5b96cd739e1c}, !- Handle
  Node 103,                               !- Name
  {c6c4f8f0-6c3b-472c-91fc-0065465e7f40}, !- Inlet Port
  {864965d9-d420-47f1-ac1d-3a647eb58335}; !- Outlet Port

OS:Connection,
  {864965d9-d420-47f1-ac1d-3a647eb58335}, !- Handle
  {9dc344c1-f139-4b7a-be79-5b96cd739e1c}, !- Source Object
  3,                                      !- Outlet Port
  {92e6d8af-cb71-4582-8beb-a3a046e9078e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c4f8f0-6c3b-472c-91fc-0065465e7f40}, !- Handle
  {2b314099-ac54-4314-870f-6dbdcc0f145e}, !- Source Object
  4,                                      !- Outlet Port
  {9dc344c1-f139-4b7a-be79-5b96cd739e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {26634cca-efe1-4f6f-93a8-c69d5ffa295a}, !- Handle
  PTHP 24,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {9a50f4cd-887e-4da6-9abe-c6c487d39c2a}, !- Air Inlet Node Name
  {def9766c-0d0b-418b-93b9-5873674c5911}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd51a112-04de-4b7f-a04f-efd9fa171e33}, !- Supply Air Fan Name
  {5af0f344-3110-41dc-95eb-c854ef9cb6a8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a86b788c-cf64-47c4-9e95-d3f0c2d83ca6}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {21504638-48f1-4eaa-9f26-a1b8be91a3a3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {fd51a112-04de-4b7f-a04f-efd9fa171e33}, ! Handle
  PTHP CV Fan 24,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {5af0f344-3110-41dc-95eb-c854ef9cb6a8}, !- Handle
  PTHP 1 Spd DX Htg Coil 24,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a86b788c-cf64-47c4-9e95-d3f0c2d83ca6}, !- Handle
  PTHP 1 Spd DX Clg Coil 24,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {21504638-48f1-4eaa-9f26-a1b8be91a3a3}, ! Handle
  PTHP Elec Htg Backup Coil 24,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f268118a-6373-43b2-9695-a86d5c674b04}, !- Handle
  Node 104,                               !- Name
  {928b1569-a9d3-44ca-bc94-0700ada57c25}, !- Inlet Port
  {9a50f4cd-887e-4da6-9abe-c6c487d39c2a}; !- Outlet Port

OS:Connection,
  {928b1569-a9d3-44ca-bc94-0700ada57c25}, !- Handle
  {5c6eea6d-8c0b-4352-bcfd-e06ca364c2d1}, !- Source Object
  2,                                      !- Outlet Port
  {f268118a-6373-43b2-9695-a86d5c674b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a50f4cd-887e-4da6-9abe-c6c487d39c2a}, !- Handle
  {f268118a-6373-43b2-9695-a86d5c674b04}, !- Source Object
  3,                                      !- Outlet Port
  {26634cca-efe1-4f6f-93a8-c69d5ffa295a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8571d101-553b-453a-82fa-0a7b66dac78c}, !- Handle
  Node 105,                               !- Name
  {def9766c-0d0b-418b-93b9-5873674c5911}, !- Inlet Port
  {d06cc5a7-9baa-403d-b013-ef49af61d9d7}; !- Outlet Port

OS:Connection,
  {d06cc5a7-9baa-403d-b013-ef49af61d9d7}, !- Handle
  {8571d101-553b-453a-82fa-0a7b66dac78c}, !- Source Object
  3,                                      !- Outlet Port
  {78a4380e-813b-4617-adf3-5b77d21fe006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def9766c-0d0b-418b-93b9-5873674c5911}, !- Handle
  {26634cca-efe1-4f6f-93a8-c69d5ffa295a}, !- Source Object
  4,                                      !- Outlet Port
  {8571d101-553b-453a-82fa-0a7b66dac78c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e7a0e30a-847c-4eee-9d75-bc302f0de3e7}, !- Handle
  PTHP 25,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {8bbb0365-5ff4-4468-87a4-deb64b25e084}, !- Air Inlet Node Name
  {92839234-95a3-4998-bb76-9033dd9dc360}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f992e62-ac9c-4e0b-8ffa-53e4d35fa001}, !- Supply Air Fan Name
  {8999a307-6407-4e8e-ac0d-3ace52a06e7a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8d39055b-8828-4620-b18f-3ac942f1d528}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fbd4dd71-5434-453b-8fc4-94bc21676a88}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9f992e62-ac9c-4e0b-8ffa-53e4d35fa001}, ! Handle
  PTHP CV Fan 25,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8999a307-6407-4e8e-ac0d-3ace52a06e7a}, !- Handle
  PTHP 1 Spd DX Htg Coil 25,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8d39055b-8828-4620-b18f-3ac942f1d528}, !- Handle
  PTHP 1 Spd DX Clg Coil 25,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fbd4dd71-5434-453b-8fc4-94bc21676a88}, ! Handle
  PTHP Elec Htg Backup Coil 25,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {03339af1-fc92-4c3b-a316-1de7ccdcd206}, !- Handle
  Node 106,                               !- Name
  {b29a9d63-86f2-4d93-a2e7-cf489b4f41c5}, !- Inlet Port
  {8bbb0365-5ff4-4468-87a4-deb64b25e084}; !- Outlet Port

OS:Connection,
  {b29a9d63-86f2-4d93-a2e7-cf489b4f41c5}, !- Handle
  {5dd6f77c-720d-4717-9288-46606b2d4c28}, !- Source Object
  2,                                      !- Outlet Port
  {03339af1-fc92-4c3b-a316-1de7ccdcd206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bbb0365-5ff4-4468-87a4-deb64b25e084}, !- Handle
  {03339af1-fc92-4c3b-a316-1de7ccdcd206}, !- Source Object
  3,                                      !- Outlet Port
  {e7a0e30a-847c-4eee-9d75-bc302f0de3e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d1e57e6-f747-4275-83f8-cb18f77718b3}, !- Handle
  Node 107,                               !- Name
  {92839234-95a3-4998-bb76-9033dd9dc360}, !- Inlet Port
  {ff739ec1-0601-4861-b6be-b5fa028e29b9}; !- Outlet Port

OS:Connection,
  {ff739ec1-0601-4861-b6be-b5fa028e29b9}, !- Handle
  {8d1e57e6-f747-4275-83f8-cb18f77718b3}, !- Source Object
  3,                                      !- Outlet Port
  {5188c1ee-20c3-4204-a658-20f21f6c53bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92839234-95a3-4998-bb76-9033dd9dc360}, !- Handle
  {e7a0e30a-847c-4eee-9d75-bc302f0de3e7}, !- Source Object
  4,                                      !- Outlet Port
  {8d1e57e6-f747-4275-83f8-cb18f77718b3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {54b9d79c-bb90-4084-9fea-3203354a120f}, !- Handle
  PTHP 26,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {5c051da8-b3b5-4990-aaac-d464adc31ef8}, !- Air Inlet Node Name
  {d27f391b-5d15-4c0f-9de9-8b916ef7afad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6bdc4c25-4bc1-4dac-8ea1-9e7d3e31e55d}, !- Supply Air Fan Name
  {feffd9b6-7941-47cd-91af-058a77dc6b82}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {36e98b50-a45d-4e61-ac26-f90ad8104973}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {5753e729-281e-4d86-8d21-dea5054f029d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {6bdc4c25-4bc1-4dac-8ea1-9e7d3e31e55d}, ! Handle
  PTHP CV Fan 26,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {feffd9b6-7941-47cd-91af-058a77dc6b82}, !- Handle
  PTHP 1 Spd DX Htg Coil 26,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {36e98b50-a45d-4e61-ac26-f90ad8104973}, !- Handle
  PTHP 1 Spd DX Clg Coil 26,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {5753e729-281e-4d86-8d21-dea5054f029d}, ! Handle
  PTHP Elec Htg Backup Coil 26,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {706350c0-9910-4eda-8d72-1a9c0d40159e}, !- Handle
  Node 108,                               !- Name
  {a69b290c-0e21-47e0-a805-1535677cb834}, !- Inlet Port
  {5c051da8-b3b5-4990-aaac-d464adc31ef8}; !- Outlet Port

OS:Connection,
  {a69b290c-0e21-47e0-a805-1535677cb834}, !- Handle
  {465abe49-3f8c-4a56-ba3f-acbdc496d636}, !- Source Object
  2,                                      !- Outlet Port
  {706350c0-9910-4eda-8d72-1a9c0d40159e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c051da8-b3b5-4990-aaac-d464adc31ef8}, !- Handle
  {706350c0-9910-4eda-8d72-1a9c0d40159e}, !- Source Object
  3,                                      !- Outlet Port
  {54b9d79c-bb90-4084-9fea-3203354a120f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {383bda98-3c8c-4c79-8f8e-31ca3c4df54b}, !- Handle
  Node 109,                               !- Name
  {d27f391b-5d15-4c0f-9de9-8b916ef7afad}, !- Inlet Port
  {2588f3f9-7e8b-434e-aa4f-e5c9ff74da5b}; !- Outlet Port

OS:Connection,
  {2588f3f9-7e8b-434e-aa4f-e5c9ff74da5b}, !- Handle
  {383bda98-3c8c-4c79-8f8e-31ca3c4df54b}, !- Source Object
  3,                                      !- Outlet Port
  {030c4d59-9e70-4509-a82a-bf0182ef8c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d27f391b-5d15-4c0f-9de9-8b916ef7afad}, !- Handle
  {54b9d79c-bb90-4084-9fea-3203354a120f}, !- Source Object
  4,                                      !- Outlet Port
  {383bda98-3c8c-4c79-8f8e-31ca3c4df54b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6e0d235c-5d54-4549-bd8e-3199938efe5e}, !- Handle
  PTHP 27,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {c68b69de-916b-4fc5-8244-477f22face10}, !- Air Inlet Node Name
  {168164d6-5c42-49bc-86ab-c476966b2691}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4a281592-600f-4393-8fe5-3831c06f61e7}, !- Supply Air Fan Name
  {7f1c685f-3485-42a3-9fa6-549669706594}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8e534c3e-281b-4401-9f59-ed138a1fedb1}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3d7c0821-ffcf-4ef6-a2db-e7b173e3fea2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {4a281592-600f-4393-8fe5-3831c06f61e7}, ! Handle
  PTHP CV Fan 27,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {7f1c685f-3485-42a3-9fa6-549669706594}, !- Handle
  PTHP 1 Spd DX Htg Coil 27,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8e534c3e-281b-4401-9f59-ed138a1fedb1}, !- Handle
  PTHP 1 Spd DX Clg Coil 27,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3d7c0821-ffcf-4ef6-a2db-e7b173e3fea2}, ! Handle
  PTHP Elec Htg Backup Coil 27,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ef0484c4-614b-45c9-9a92-274276fb845e}, !- Handle
  Node 110,                               !- Name
  {63432a36-baea-4a57-abe4-ecade10d7ca8}, !- Inlet Port
  {c68b69de-916b-4fc5-8244-477f22face10}; !- Outlet Port

OS:Connection,
  {63432a36-baea-4a57-abe4-ecade10d7ca8}, !- Handle
  {6261e139-0f9e-4952-b713-aab49c34d5cf}, !- Source Object
  2,                                      !- Outlet Port
  {ef0484c4-614b-45c9-9a92-274276fb845e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68b69de-916b-4fc5-8244-477f22face10}, !- Handle
  {ef0484c4-614b-45c9-9a92-274276fb845e}, !- Source Object
  3,                                      !- Outlet Port
  {6e0d235c-5d54-4549-bd8e-3199938efe5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddd8c455-1a72-47a1-82c1-b5794bfab52c}, !- Handle
  Node 111,                               !- Name
  {168164d6-5c42-49bc-86ab-c476966b2691}, !- Inlet Port
  {5e5720f1-d1e9-49d9-bf28-d76a9af1c011}; !- Outlet Port

OS:Connection,
  {5e5720f1-d1e9-49d9-bf28-d76a9af1c011}, !- Handle
  {ddd8c455-1a72-47a1-82c1-b5794bfab52c}, !- Source Object
  3,                                      !- Outlet Port
  {efa5eed3-39e5-4c9b-936a-bb63e0615374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168164d6-5c42-49bc-86ab-c476966b2691}, !- Handle
  {6e0d235c-5d54-4549-bd8e-3199938efe5e}, !- Source Object
  4,                                      !- Outlet Port
  {ddd8c455-1a72-47a1-82c1-b5794bfab52c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d3186daa-1824-4122-8582-c54dd2d7a204}, !- Handle
  PTHP 28,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {c303cc39-14ca-449b-ae55-dd22f7532a68}, !- Air Inlet Node Name
  {16c307d0-7f84-44d7-8cc6-c585ef65dd63}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2509fc13-67c2-486c-8ef4-75db0f53ca2f}, !- Supply Air Fan Name
  {aa9983d2-a5dc-4df0-8125-347c79c63605}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {864f041f-a532-4c72-9adc-7de94eb94eb0}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {be4e4943-82d1-4ff6-ac77-f83f356770c7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2509fc13-67c2-486c-8ef4-75db0f53ca2f}, ! Handle
  PTHP CV Fan 28,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {aa9983d2-a5dc-4df0-8125-347c79c63605}, !- Handle
  PTHP 1 Spd DX Htg Coil 28,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {864f041f-a532-4c72-9adc-7de94eb94eb0}, !- Handle
  PTHP 1 Spd DX Clg Coil 28,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {be4e4943-82d1-4ff6-ac77-f83f356770c7}, ! Handle
  PTHP Elec Htg Backup Coil 28,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {1d54a4b8-525b-4276-8ec1-f0389de42926}, !- Handle
  Node 112,                               !- Name
  {6113ea65-d5d9-4e42-ad83-a4bb8d70608e}, !- Inlet Port
  {c303cc39-14ca-449b-ae55-dd22f7532a68}; !- Outlet Port

OS:Connection,
  {6113ea65-d5d9-4e42-ad83-a4bb8d70608e}, !- Handle
  {a70ff89c-8890-4ff4-b727-5c698e7bf412}, !- Source Object
  2,                                      !- Outlet Port
  {1d54a4b8-525b-4276-8ec1-f0389de42926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c303cc39-14ca-449b-ae55-dd22f7532a68}, !- Handle
  {1d54a4b8-525b-4276-8ec1-f0389de42926}, !- Source Object
  3,                                      !- Outlet Port
  {d3186daa-1824-4122-8582-c54dd2d7a204}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {119781ea-6d91-44c4-8764-2d04638807a3}, !- Handle
  Node 113,                               !- Name
  {16c307d0-7f84-44d7-8cc6-c585ef65dd63}, !- Inlet Port
  {be7ca84b-0e65-481c-8083-7be3a0525de2}; !- Outlet Port

OS:Connection,
  {be7ca84b-0e65-481c-8083-7be3a0525de2}, !- Handle
  {119781ea-6d91-44c4-8764-2d04638807a3}, !- Source Object
  3,                                      !- Outlet Port
  {245bb418-1161-46c2-8adf-549656cc8598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c307d0-7f84-44d7-8cc6-c585ef65dd63}, !- Handle
  {d3186daa-1824-4122-8582-c54dd2d7a204}, !- Source Object
  4,                                      !- Outlet Port
  {119781ea-6d91-44c4-8764-2d04638807a3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4828f349-cfaf-4fe2-adf1-ba851b3123a4}, !- Handle
  PTHP 29,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {ce5822f6-cf8b-4eb7-a0ef-70ea39c19940}, !- Air Inlet Node Name
  {cc6cc591-d934-466d-906b-336ac768fb80}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12b1a5d6-ab7d-4ef5-855f-178dcf130a9e}, !- Supply Air Fan Name
  {48f955eb-b5f6-42a9-907c-eebd4e36e413}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d7309677-4ff1-45a2-adfd-a188530155cc}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {eb4b87af-a6be-425d-9cf8-1fb2f50a9515}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {12b1a5d6-ab7d-4ef5-855f-178dcf130a9e}, ! Handle
  PTHP CV Fan 29,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {48f955eb-b5f6-42a9-907c-eebd4e36e413}, !- Handle
  PTHP 1 Spd DX Htg Coil 29,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d7309677-4ff1-45a2-adfd-a188530155cc}, !- Handle
  PTHP 1 Spd DX Clg Coil 29,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {eb4b87af-a6be-425d-9cf8-1fb2f50a9515}, ! Handle
  PTHP Elec Htg Backup Coil 29,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9cf3b5be-9a85-4ebc-b137-73a0d19aadfe}, !- Handle
  Node 114,                               !- Name
  {2ae4ce2e-4f93-44ff-ad5a-705141db5e2c}, !- Inlet Port
  {ce5822f6-cf8b-4eb7-a0ef-70ea39c19940}; !- Outlet Port

OS:Connection,
  {2ae4ce2e-4f93-44ff-ad5a-705141db5e2c}, !- Handle
  {9a61d2ed-82f5-4cad-af57-bae41de36dff}, !- Source Object
  2,                                      !- Outlet Port
  {9cf3b5be-9a85-4ebc-b137-73a0d19aadfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5822f6-cf8b-4eb7-a0ef-70ea39c19940}, !- Handle
  {9cf3b5be-9a85-4ebc-b137-73a0d19aadfe}, !- Source Object
  3,                                      !- Outlet Port
  {4828f349-cfaf-4fe2-adf1-ba851b3123a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {644cfcab-84f3-4af7-be99-5745d5b10cd9}, !- Handle
  Node 115,                               !- Name
  {cc6cc591-d934-466d-906b-336ac768fb80}, !- Inlet Port
  {42222e73-3aba-49c0-b1ba-19c05deb3f15}; !- Outlet Port

OS:Connection,
  {42222e73-3aba-49c0-b1ba-19c05deb3f15}, !- Handle
  {644cfcab-84f3-4af7-be99-5745d5b10cd9}, !- Source Object
  3,                                      !- Outlet Port
  {85e075a7-4f69-4ccd-9946-1e5e8eb7023c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6cc591-d934-466d-906b-336ac768fb80}, !- Handle
  {4828f349-cfaf-4fe2-adf1-ba851b3123a4}, !- Source Object
  4,                                      !- Outlet Port
  {644cfcab-84f3-4af7-be99-5745d5b10cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e3989241-9f5a-465a-8b9f-21839570e6c4}, !- Handle
  PTHP 30,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {bf00c931-78eb-44c0-81f2-a7e8c6912caa}, !- Air Inlet Node Name
  {9dfef4c9-10e9-42ec-b7af-0fe0fbc12814}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05b17976-11b1-4e9a-9000-61b819218296}, !- Supply Air Fan Name
  {688afed1-254d-40af-b89a-e0ec65dd0188}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ec9690a9-c49a-4824-a829-c8ea2d4e0102}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b6663289-7617-4395-99af-b934a250f02b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {05b17976-11b1-4e9a-9000-61b819218296}, ! Handle
  PTHP CV Fan 30,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {688afed1-254d-40af-b89a-e0ec65dd0188}, !- Handle
  PTHP 1 Spd DX Htg Coil 30,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ec9690a9-c49a-4824-a829-c8ea2d4e0102}, !- Handle
  PTHP 1 Spd DX Clg Coil 30,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b6663289-7617-4395-99af-b934a250f02b}, ! Handle
  PTHP Elec Htg Backup Coil 30,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4078d09f-5a20-4251-ac0c-6dd469ac9a0e}, !- Handle
  Node 116,                               !- Name
  {9a8a6518-e494-4ac3-9f5c-c8122d309939}, !- Inlet Port
  {bf00c931-78eb-44c0-81f2-a7e8c6912caa}; !- Outlet Port

OS:Connection,
  {9a8a6518-e494-4ac3-9f5c-c8122d309939}, !- Handle
  {91dbb1e4-fa1c-4453-8c07-b12e8a701d6c}, !- Source Object
  2,                                      !- Outlet Port
  {4078d09f-5a20-4251-ac0c-6dd469ac9a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf00c931-78eb-44c0-81f2-a7e8c6912caa}, !- Handle
  {4078d09f-5a20-4251-ac0c-6dd469ac9a0e}, !- Source Object
  3,                                      !- Outlet Port
  {e3989241-9f5a-465a-8b9f-21839570e6c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a0304a8-f8c6-4eea-b109-4f269ca16f97}, !- Handle
  Node 117,                               !- Name
  {9dfef4c9-10e9-42ec-b7af-0fe0fbc12814}, !- Inlet Port
  {d289da5f-97be-433a-83d7-49d780d450df}; !- Outlet Port

OS:Connection,
  {d289da5f-97be-433a-83d7-49d780d450df}, !- Handle
  {6a0304a8-f8c6-4eea-b109-4f269ca16f97}, !- Source Object
  3,                                      !- Outlet Port
  {d656a1eb-eab1-4ec7-9fe7-63569e6bcaa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dfef4c9-10e9-42ec-b7af-0fe0fbc12814}, !- Handle
  {e3989241-9f5a-465a-8b9f-21839570e6c4}, !- Source Object
  4,                                      !- Outlet Port
  {6a0304a8-f8c6-4eea-b109-4f269ca16f97}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e1e88cbe-817f-498f-bde9-3df3bdcc923c}, !- Handle
  PTHP 31,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {7d8d9757-c1c7-4a18-9b0b-2425dd3dbf2d}, !- Air Inlet Node Name
  {b2069b95-fbf6-4ad5-934d-c2b0ed077ef1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d986c5bb-3138-4da4-be3b-b3d13dc6847b}, !- Supply Air Fan Name
  {6c999623-0717-4a43-88f2-fdc8e19b7dbc}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {489db1c7-d022-47e1-aa06-539f02fc724f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9fc642ed-e6c7-4219-9fb4-414ec4bef782}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d986c5bb-3138-4da4-be3b-b3d13dc6847b}, ! Handle
  PTHP CV Fan 31,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6c999623-0717-4a43-88f2-fdc8e19b7dbc}, !- Handle
  PTHP 1 Spd DX Htg Coil 31,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {489db1c7-d022-47e1-aa06-539f02fc724f}, !- Handle
  PTHP 1 Spd DX Clg Coil 31,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9fc642ed-e6c7-4219-9fb4-414ec4bef782}, ! Handle
  PTHP Elec Htg Backup Coil 31,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {13b5fc3b-53bf-4602-93d2-91a6921124fb}, !- Handle
  Node 118,                               !- Name
  {740c148e-d01f-4df1-9153-3d56b4545d58}, !- Inlet Port
  {7d8d9757-c1c7-4a18-9b0b-2425dd3dbf2d}; !- Outlet Port

OS:Connection,
  {740c148e-d01f-4df1-9153-3d56b4545d58}, !- Handle
  {909e49ab-e007-4068-b825-06d7b6b0ec9d}, !- Source Object
  2,                                      !- Outlet Port
  {13b5fc3b-53bf-4602-93d2-91a6921124fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8d9757-c1c7-4a18-9b0b-2425dd3dbf2d}, !- Handle
  {13b5fc3b-53bf-4602-93d2-91a6921124fb}, !- Source Object
  3,                                      !- Outlet Port
  {e1e88cbe-817f-498f-bde9-3df3bdcc923c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1eaffad-0e89-469c-a0f8-186cd04879a4}, !- Handle
  Node 119,                               !- Name
  {b2069b95-fbf6-4ad5-934d-c2b0ed077ef1}, !- Inlet Port
  {5b7a6db5-976d-4cc3-b352-b1640b69a7be}; !- Outlet Port

OS:Connection,
  {5b7a6db5-976d-4cc3-b352-b1640b69a7be}, !- Handle
  {d1eaffad-0e89-469c-a0f8-186cd04879a4}, !- Source Object
  3,                                      !- Outlet Port
  {c4453095-5633-4665-b6cc-567bf529b42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2069b95-fbf6-4ad5-934d-c2b0ed077ef1}, !- Handle
  {e1e88cbe-817f-498f-bde9-3df3bdcc923c}, !- Source Object
  4,                                      !- Outlet Port
  {d1eaffad-0e89-469c-a0f8-186cd04879a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5f42fc6c-8316-41ae-8886-9835f87ea6ab}, !- Handle
  PTHP 32,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {18305b6c-1455-4b98-8114-24b9c62d6666}, !- Air Inlet Node Name
  {31cc62e9-1f56-47cc-8930-8de98258c34d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a2247db-7f12-4a56-9eda-b25814f03097}, !- Supply Air Fan Name
  {a91b2b8e-864f-43c1-967c-ae74ee444823}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {baa7fbb3-016e-4809-a6b6-431a81d7937b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {188781a7-e613-42bd-a0aa-8ff51e9b22bd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7a2247db-7f12-4a56-9eda-b25814f03097}, ! Handle
  PTHP CV Fan 32,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {a91b2b8e-864f-43c1-967c-ae74ee444823}, !- Handle
  PTHP 1 Spd DX Htg Coil 32,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {baa7fbb3-016e-4809-a6b6-431a81d7937b}, !- Handle
  PTHP 1 Spd DX Clg Coil 32,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {188781a7-e613-42bd-a0aa-8ff51e9b22bd}, ! Handle
  PTHP Elec Htg Backup Coil 32,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {56045d17-2e19-48a7-bdad-b2c10eb88ed0}, !- Handle
  Node 120,                               !- Name
  {ecb5748c-65a1-491d-9db1-a52c8104f6df}, !- Inlet Port
  {18305b6c-1455-4b98-8114-24b9c62d6666}; !- Outlet Port

OS:Connection,
  {ecb5748c-65a1-491d-9db1-a52c8104f6df}, !- Handle
  {6ddec0a9-66c3-4058-8648-f7988bfa2e1d}, !- Source Object
  2,                                      !- Outlet Port
  {56045d17-2e19-48a7-bdad-b2c10eb88ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18305b6c-1455-4b98-8114-24b9c62d6666}, !- Handle
  {56045d17-2e19-48a7-bdad-b2c10eb88ed0}, !- Source Object
  3,                                      !- Outlet Port
  {5f42fc6c-8316-41ae-8886-9835f87ea6ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a37b6835-5ae6-4653-93de-1c338af5bf15}, !- Handle
  Node 121,                               !- Name
  {31cc62e9-1f56-47cc-8930-8de98258c34d}, !- Inlet Port
  {ff650259-f78e-4ed5-b32d-955c46b9e4fa}; !- Outlet Port

OS:Connection,
  {ff650259-f78e-4ed5-b32d-955c46b9e4fa}, !- Handle
  {a37b6835-5ae6-4653-93de-1c338af5bf15}, !- Source Object
  3,                                      !- Outlet Port
  {0d4813dc-76f5-44cc-a0ac-9192186d283c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31cc62e9-1f56-47cc-8930-8de98258c34d}, !- Handle
  {5f42fc6c-8316-41ae-8886-9835f87ea6ab}, !- Source Object
  4,                                      !- Outlet Port
  {a37b6835-5ae6-4653-93de-1c338af5bf15}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c71bf0df-ef5b-462b-9c76-93b798e18d6a}, !- Handle
  PTHP 33,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {41b5c74b-040e-4792-8de8-c124d75b4d1c}, !- Air Inlet Node Name
  {4ed790bb-ef6c-488e-bf15-631cc7c98f98}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6d71b421-3995-48c2-a4c8-19d11f7d57f6}, !- Supply Air Fan Name
  {74d06eb7-4d79-46e7-bdcb-4982a30d69cf}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ef200007-843e-4256-ba0c-61572a77638a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {7a2558af-2e1b-478c-92d5-df2db1128a20}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {6d71b421-3995-48c2-a4c8-19d11f7d57f6}, ! Handle
  PTHP CV Fan 33,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {74d06eb7-4d79-46e7-bdcb-4982a30d69cf}, !- Handle
  PTHP 1 Spd DX Htg Coil 33,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ef200007-843e-4256-ba0c-61572a77638a}, !- Handle
  PTHP 1 Spd DX Clg Coil 33,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {7a2558af-2e1b-478c-92d5-df2db1128a20}, ! Handle
  PTHP Elec Htg Backup Coil 33,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9563c594-2c39-4fe2-ad34-b28d04bf9890}, !- Handle
  Node 122,                               !- Name
  {82669f5f-b152-4fa1-9374-8f1874c7d98b}, !- Inlet Port
  {41b5c74b-040e-4792-8de8-c124d75b4d1c}; !- Outlet Port

OS:Connection,
  {82669f5f-b152-4fa1-9374-8f1874c7d98b}, !- Handle
  {e9b59a50-c5d8-40f4-af4a-46cec2654244}, !- Source Object
  2,                                      !- Outlet Port
  {9563c594-2c39-4fe2-ad34-b28d04bf9890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b5c74b-040e-4792-8de8-c124d75b4d1c}, !- Handle
  {9563c594-2c39-4fe2-ad34-b28d04bf9890}, !- Source Object
  3,                                      !- Outlet Port
  {c71bf0df-ef5b-462b-9c76-93b798e18d6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61c3d651-2114-4996-9f17-247239368fef}, !- Handle
  Node 123,                               !- Name
  {4ed790bb-ef6c-488e-bf15-631cc7c98f98}, !- Inlet Port
  {c943e296-9029-4318-951a-3170604fbd76}; !- Outlet Port

OS:Connection,
  {c943e296-9029-4318-951a-3170604fbd76}, !- Handle
  {61c3d651-2114-4996-9f17-247239368fef}, !- Source Object
  3,                                      !- Outlet Port
  {24510346-bf17-439e-bb37-00e6b44fd8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed790bb-ef6c-488e-bf15-631cc7c98f98}, !- Handle
  {c71bf0df-ef5b-462b-9c76-93b798e18d6a}, !- Source Object
  4,                                      !- Outlet Port
  {61c3d651-2114-4996-9f17-247239368fef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {841674f7-1b9a-4f65-913e-11e864c231d6}, !- Handle
  PTHP 34,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {52920a4b-0818-4e50-817d-02ccf4c53f4a}, !- Air Inlet Node Name
  {b3885b09-7dc3-413f-a3ab-2af3222d5f23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0dce3005-c7f5-4470-8706-4b63996c120d}, !- Supply Air Fan Name
  {9fa814a8-6801-45fd-91ff-27a031c964bf}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {acc821fe-919a-4c2c-8386-9b6839cbcacb}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6674a1fe-328b-4d7a-bd0c-96572d6143ff}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {0dce3005-c7f5-4470-8706-4b63996c120d}, ! Handle
  PTHP CV Fan 34,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {9fa814a8-6801-45fd-91ff-27a031c964bf}, !- Handle
  PTHP 1 Spd DX Htg Coil 34,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {acc821fe-919a-4c2c-8386-9b6839cbcacb}, !- Handle
  PTHP 1 Spd DX Clg Coil 34,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6674a1fe-328b-4d7a-bd0c-96572d6143ff}, ! Handle
  PTHP Elec Htg Backup Coil 34,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6302f17c-1884-4c2e-bd9e-ae00ae88fa07}, !- Handle
  Node 124,                               !- Name
  {01bda128-5854-4b3d-b0f5-e190b3600af3}, !- Inlet Port
  {52920a4b-0818-4e50-817d-02ccf4c53f4a}; !- Outlet Port

OS:Connection,
  {01bda128-5854-4b3d-b0f5-e190b3600af3}, !- Handle
  {2a2866ab-3d8f-4676-8dc5-ddbaf57080c4}, !- Source Object
  2,                                      !- Outlet Port
  {6302f17c-1884-4c2e-bd9e-ae00ae88fa07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52920a4b-0818-4e50-817d-02ccf4c53f4a}, !- Handle
  {6302f17c-1884-4c2e-bd9e-ae00ae88fa07}, !- Source Object
  3,                                      !- Outlet Port
  {841674f7-1b9a-4f65-913e-11e864c231d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {812812d4-1189-42a9-913f-7dffd6109b2a}, !- Handle
  Node 125,                               !- Name
  {b3885b09-7dc3-413f-a3ab-2af3222d5f23}, !- Inlet Port
  {459c3378-3487-4ca9-808e-681316294616}; !- Outlet Port

OS:Connection,
  {459c3378-3487-4ca9-808e-681316294616}, !- Handle
  {812812d4-1189-42a9-913f-7dffd6109b2a}, !- Source Object
  3,                                      !- Outlet Port
  {0eff7ea4-9482-4ae1-967f-428b1f64de0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3885b09-7dc3-413f-a3ab-2af3222d5f23}, !- Handle
  {841674f7-1b9a-4f65-913e-11e864c231d6}, !- Source Object
  4,                                      !- Outlet Port
  {812812d4-1189-42a9-913f-7dffd6109b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f1efaafb-6afd-475c-bb1d-464110e5baa1}, !- Handle
  PTHP 35,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {e3a6b850-1028-4463-887c-2f9c090979f1}, !- Air Inlet Node Name
  {42f63a00-3f59-4a98-9a2d-33bdb322bd65}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e5a4deef-3a3e-45b4-a06f-2513b062f62f}, !- Supply Air Fan Name
  {401d1243-62a9-47f0-9348-3894a0e5fdad}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {bacf9ba9-4ed5-4cc8-8ce0-8320bf28877c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {bff77b09-854b-47ae-879d-283d061319df}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {e5a4deef-3a3e-45b4-a06f-2513b062f62f}, ! Handle
  PTHP CV Fan 35,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {401d1243-62a9-47f0-9348-3894a0e5fdad}, !- Handle
  PTHP 1 Spd DX Htg Coil 35,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bacf9ba9-4ed5-4cc8-8ce0-8320bf28877c}, !- Handle
  PTHP 1 Spd DX Clg Coil 35,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {bff77b09-854b-47ae-879d-283d061319df}, ! Handle
  PTHP Elec Htg Backup Coil 35,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {d2c9b2a7-79f6-4d4c-927f-7aa1983c0964}, !- Handle
  Node 126,                               !- Name
  {2b219f99-4c03-4753-8ef0-8b1e539eaa6f}, !- Inlet Port
  {e3a6b850-1028-4463-887c-2f9c090979f1}; !- Outlet Port

OS:Connection,
  {2b219f99-4c03-4753-8ef0-8b1e539eaa6f}, !- Handle
  {4c771ae7-c029-4f05-8821-5ed2a0b17d48}, !- Source Object
  2,                                      !- Outlet Port
  {d2c9b2a7-79f6-4d4c-927f-7aa1983c0964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a6b850-1028-4463-887c-2f9c090979f1}, !- Handle
  {d2c9b2a7-79f6-4d4c-927f-7aa1983c0964}, !- Source Object
  3,                                      !- Outlet Port
  {f1efaafb-6afd-475c-bb1d-464110e5baa1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {662c9b6b-71de-4a93-a859-aaf472b054b2}, !- Handle
  Node 127,                               !- Name
  {42f63a00-3f59-4a98-9a2d-33bdb322bd65}, !- Inlet Port
  {088946db-01b8-4701-b814-78d629b24798}; !- Outlet Port

OS:Connection,
  {088946db-01b8-4701-b814-78d629b24798}, !- Handle
  {662c9b6b-71de-4a93-a859-aaf472b054b2}, !- Source Object
  3,                                      !- Outlet Port
  {cf3df6e7-07da-479a-a6a0-63f562f3b13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f63a00-3f59-4a98-9a2d-33bdb322bd65}, !- Handle
  {f1efaafb-6afd-475c-bb1d-464110e5baa1}, !- Source Object
  4,                                      !- Outlet Port
  {662c9b6b-71de-4a93-a859-aaf472b054b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ba127b77-f533-4cba-a600-65dc1d87b547}, !- Handle
  PTHP 36,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {b9790e55-f6de-4190-a910-052bdb4c43ab}, !- Air Inlet Node Name
  {45ab0f88-fca8-4827-8170-2ac2f5074d29}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {910f339b-7eac-4e42-9ab8-bec357ac20ed}, !- Supply Air Fan Name
  {17e7d0f2-119a-4cae-9f92-27db0bd4def7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {928454ef-6113-4a64-a879-5132695bdfb6}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {376b300c-23b6-495a-bad0-034a0421ed6f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {910f339b-7eac-4e42-9ab8-bec357ac20ed}, ! Handle
  PTHP CV Fan 36,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {17e7d0f2-119a-4cae-9f92-27db0bd4def7}, !- Handle
  PTHP 1 Spd DX Htg Coil 36,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {928454ef-6113-4a64-a879-5132695bdfb6}, !- Handle
  PTHP 1 Spd DX Clg Coil 36,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {376b300c-23b6-495a-bad0-034a0421ed6f}, ! Handle
  PTHP Elec Htg Backup Coil 36,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {51bcab1f-7840-4c4f-aaff-1201d500265a}, !- Handle
  Node 128,                               !- Name
  {34cb56df-35b8-4bd9-be90-f9a47c61fb62}, !- Inlet Port
  {b9790e55-f6de-4190-a910-052bdb4c43ab}; !- Outlet Port

OS:Connection,
  {34cb56df-35b8-4bd9-be90-f9a47c61fb62}, !- Handle
  {ccf4d8c4-3840-4f76-83dd-2c971ad4732a}, !- Source Object
  2,                                      !- Outlet Port
  {51bcab1f-7840-4c4f-aaff-1201d500265a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9790e55-f6de-4190-a910-052bdb4c43ab}, !- Handle
  {51bcab1f-7840-4c4f-aaff-1201d500265a}, !- Source Object
  3,                                      !- Outlet Port
  {ba127b77-f533-4cba-a600-65dc1d87b547}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaf5167f-d3e2-4e35-81c3-265ba6ca8c5a}, !- Handle
  Node 129,                               !- Name
  {45ab0f88-fca8-4827-8170-2ac2f5074d29}, !- Inlet Port
  {e94011cd-2b02-4b60-9624-77eecb0c3fac}; !- Outlet Port

OS:Connection,
  {e94011cd-2b02-4b60-9624-77eecb0c3fac}, !- Handle
  {aaf5167f-d3e2-4e35-81c3-265ba6ca8c5a}, !- Source Object
  3,                                      !- Outlet Port
  {6255aa4d-cbb4-4edd-a3af-4faad01314a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ab0f88-fca8-4827-8170-2ac2f5074d29}, !- Handle
  {ba127b77-f533-4cba-a600-65dc1d87b547}, !- Source Object
  4,                                      !- Outlet Port
  {aaf5167f-d3e2-4e35-81c3-265ba6ca8c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e0f781d0-8a46-4958-8bc2-2bfc054b653b}, !- Handle
  PTHP 37,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {ca752343-5db7-4f6d-a2bf-2153d15bd5cb}, !- Air Inlet Node Name
  {0218cea0-93a9-44b6-80c8-0916e74ba9ca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a24cee90-1ef4-4052-9e94-3d2a6c7b54e5}, !- Supply Air Fan Name
  {33c15712-cc9e-4696-8ae4-f48f0aa30e37}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c9ec43f0-10f7-4542-866f-548b298746da}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {5aceed4e-b529-4d85-a559-d88bbfcdef4b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {a24cee90-1ef4-4052-9e94-3d2a6c7b54e5}, ! Handle
  PTHP CV Fan 37,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {33c15712-cc9e-4696-8ae4-f48f0aa30e37}, !- Handle
  PTHP 1 Spd DX Htg Coil 37,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c9ec43f0-10f7-4542-866f-548b298746da}, !- Handle
  PTHP 1 Spd DX Clg Coil 37,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {5aceed4e-b529-4d85-a559-d88bbfcdef4b}, ! Handle
  PTHP Elec Htg Backup Coil 37,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f2c8aafe-5b59-4348-b950-27666e353251}, !- Handle
  Node 130,                               !- Name
  {fcf3f2ba-7f23-4100-88bf-292ccaa3a4ee}, !- Inlet Port
  {ca752343-5db7-4f6d-a2bf-2153d15bd5cb}; !- Outlet Port

OS:Connection,
  {fcf3f2ba-7f23-4100-88bf-292ccaa3a4ee}, !- Handle
  {689499bf-8582-42e6-95b9-9b7347372362}, !- Source Object
  2,                                      !- Outlet Port
  {f2c8aafe-5b59-4348-b950-27666e353251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca752343-5db7-4f6d-a2bf-2153d15bd5cb}, !- Handle
  {f2c8aafe-5b59-4348-b950-27666e353251}, !- Source Object
  3,                                      !- Outlet Port
  {e0f781d0-8a46-4958-8bc2-2bfc054b653b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ecb1835-dcd2-4ec2-959a-4b61079ce803}, !- Handle
  Node 131,                               !- Name
  {0218cea0-93a9-44b6-80c8-0916e74ba9ca}, !- Inlet Port
  {77f67c78-66c0-4ff5-b66c-42fa562aee0c}; !- Outlet Port

OS:Connection,
  {77f67c78-66c0-4ff5-b66c-42fa562aee0c}, !- Handle
  {5ecb1835-dcd2-4ec2-959a-4b61079ce803}, !- Source Object
  3,                                      !- Outlet Port
  {869ddb78-337a-4c2b-98c6-89715d17d4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0218cea0-93a9-44b6-80c8-0916e74ba9ca}, !- Handle
  {e0f781d0-8a46-4958-8bc2-2bfc054b653b}, !- Source Object
  4,                                      !- Outlet Port
  {5ecb1835-dcd2-4ec2-959a-4b61079ce803}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {24aaefdd-d2cf-4e38-9393-6640fb924466}, !- Handle
  PTHP 38,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {e14c7381-e2d7-4633-a644-c29d6a60ca90}, !- Air Inlet Node Name
  {1dea22ba-43c2-4b06-aef9-e9857e985c11}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {79305da9-74fd-4f92-9ccb-f46c84ea4499}, !- Supply Air Fan Name
  {34e8bd3e-2d80-4c14-acfe-18c8807a78b5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7b16ff92-b32b-4998-bfe3-bd4545f83bee}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2f2c853e-47f2-4bb5-a747-cd87f80faf65}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {79305da9-74fd-4f92-9ccb-f46c84ea4499}, ! Handle
  PTHP CV Fan 38,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {34e8bd3e-2d80-4c14-acfe-18c8807a78b5}, !- Handle
  PTHP 1 Spd DX Htg Coil 38,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7b16ff92-b32b-4998-bfe3-bd4545f83bee}, !- Handle
  PTHP 1 Spd DX Clg Coil 38,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
