  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2f2c853e-47f2-4bb5-a747-cd87f80faf65}, ! Handle
  PTHP Elec Htg Backup Coil 38,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4341c93b-b1e4-40fe-9f91-dfb9599792ee}, !- Handle
  Node 132,                               !- Name
  {189106c3-841e-4ce4-9844-b4e8527ad704}, !- Inlet Port
  {e14c7381-e2d7-4633-a644-c29d6a60ca90}; !- Outlet Port

OS:Connection,
  {189106c3-841e-4ce4-9844-b4e8527ad704}, !- Handle
  {3cf071e1-8995-4efd-b85f-01a6f8caa9cf}, !- Source Object
  2,                                      !- Outlet Port
  {4341c93b-b1e4-40fe-9f91-dfb9599792ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14c7381-e2d7-4633-a644-c29d6a60ca90}, !- Handle
  {4341c93b-b1e4-40fe-9f91-dfb9599792ee}, !- Source Object
  3,                                      !- Outlet Port
  {24aaefdd-d2cf-4e38-9393-6640fb924466}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8c3d8b4-507a-406d-a624-4ab5436d95bc}, !- Handle
  Node 133,                               !- Name
  {1dea22ba-43c2-4b06-aef9-e9857e985c11}, !- Inlet Port
  {a97c7c2f-00a5-43c6-96cd-129f196a5a12}; !- Outlet Port

OS:Connection,
  {a97c7c2f-00a5-43c6-96cd-129f196a5a12}, !- Handle
  {e8c3d8b4-507a-406d-a624-4ab5436d95bc}, !- Source Object
  3,                                      !- Outlet Port
  {41a7df22-fabb-4b3a-b339-db7846d38554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dea22ba-43c2-4b06-aef9-e9857e985c11}, !- Handle
  {24aaefdd-d2cf-4e38-9393-6640fb924466}, !- Source Object
  4,                                      !- Outlet Port
  {e8c3d8b4-507a-406d-a624-4ab5436d95bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {14a38b28-2931-4043-8862-7b3c065dc868}, !- Handle
  PTHP 39,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {358c39a4-717e-403d-9317-ba88f6bf9ce7}, !- Air Inlet Node Name
  {42aebc7e-8fc6-45e9-a4d0-96e961ac98d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d49f1f8-e4b2-47da-916c-cf7e1f418787}, !- Supply Air Fan Name
  {3da0b5f1-758d-47f6-a7b5-93301c642dbe}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {71d32293-e355-4a01-8d8c-fc15dc4167df}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {560a3866-ea02-44ec-959b-1fb4307d4db0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1d49f1f8-e4b2-47da-916c-cf7e1f418787}, ! Handle
  PTHP CV Fan 39,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3da0b5f1-758d-47f6-a7b5-93301c642dbe}, !- Handle
  PTHP 1 Spd DX Htg Coil 39,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {71d32293-e355-4a01-8d8c-fc15dc4167df}, !- Handle
  PTHP 1 Spd DX Clg Coil 39,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {560a3866-ea02-44ec-959b-1fb4307d4db0}, ! Handle
  PTHP Elec Htg Backup Coil 39,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {682756e3-dd6e-4277-9878-5320ec53f232}, !- Handle
  Node 134,                               !- Name
  {636ca3a0-4320-424a-982e-96c19851f496}, !- Inlet Port
  {358c39a4-717e-403d-9317-ba88f6bf9ce7}; !- Outlet Port

OS:Connection,
  {636ca3a0-4320-424a-982e-96c19851f496}, !- Handle
  {14ac7db2-a97a-4548-b36f-c5b5345df585}, !- Source Object
  2,                                      !- Outlet Port
  {682756e3-dd6e-4277-9878-5320ec53f232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358c39a4-717e-403d-9317-ba88f6bf9ce7}, !- Handle
  {682756e3-dd6e-4277-9878-5320ec53f232}, !- Source Object
  3,                                      !- Outlet Port
  {14a38b28-2931-4043-8862-7b3c065dc868}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1cb34649-5ffc-4771-9706-17eb870084ea}, !- Handle
  Node 135,                               !- Name
  {42aebc7e-8fc6-45e9-a4d0-96e961ac98d0}, !- Inlet Port
  {b969072b-711e-4eb2-9492-6cd75a4390e5}; !- Outlet Port

OS:Connection,
  {b969072b-711e-4eb2-9492-6cd75a4390e5}, !- Handle
  {1cb34649-5ffc-4771-9706-17eb870084ea}, !- Source Object
  3,                                      !- Outlet Port
  {a9027a27-b7af-4a67-9050-9dcbea3d8ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42aebc7e-8fc6-45e9-a4d0-96e961ac98d0}, !- Handle
  {14a38b28-2931-4043-8862-7b3c065dc868}, !- Source Object
  4,                                      !- Outlet Port
  {1cb34649-5ffc-4771-9706-17eb870084ea}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2845a623-35cd-478c-bc01-02b0dded3fc8}, !- Handle
  PTHP 40,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {9eebf204-fc97-4fcc-b51d-0c076fff60cc}, !- Air Inlet Node Name
  {8bcfa517-2ef0-4e87-a9cb-d3d57786cf2f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef4451ab-1d59-4f06-8bee-1d7b189464cd}, !- Supply Air Fan Name
  {39cfdd34-009e-405c-a45b-6dfa33ec4334}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ded08997-638d-44de-8bd4-44303037f05d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {387c834a-0a0a-4862-ba2b-60f56fa9ad4b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ef4451ab-1d59-4f06-8bee-1d7b189464cd}, ! Handle
  PTHP CV Fan 40,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {39cfdd34-009e-405c-a45b-6dfa33ec4334}, !- Handle
  PTHP 1 Spd DX Htg Coil 40,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ded08997-638d-44de-8bd4-44303037f05d}, !- Handle
  PTHP 1 Spd DX Clg Coil 40,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {387c834a-0a0a-4862-ba2b-60f56fa9ad4b}, ! Handle
  PTHP Elec Htg Backup Coil 40,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {e8809f1b-62ab-4c38-ab51-5176036e6757}, !- Handle
  Node 136,                               !- Name
  {878124d4-5d40-4841-9fad-fa878cfddf8f}, !- Inlet Port
  {9eebf204-fc97-4fcc-b51d-0c076fff60cc}; !- Outlet Port

OS:Connection,
  {878124d4-5d40-4841-9fad-fa878cfddf8f}, !- Handle
  {0ec464f5-7730-4687-8c0e-c076fe6a62a4}, !- Source Object
  2,                                      !- Outlet Port
  {e8809f1b-62ab-4c38-ab51-5176036e6757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eebf204-fc97-4fcc-b51d-0c076fff60cc}, !- Handle
  {e8809f1b-62ab-4c38-ab51-5176036e6757}, !- Source Object
  3,                                      !- Outlet Port
  {2845a623-35cd-478c-bc01-02b0dded3fc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7812a3e-9374-410b-bffd-1cd97a3b4c1a}, !- Handle
  Node 137,                               !- Name
  {8bcfa517-2ef0-4e87-a9cb-d3d57786cf2f}, !- Inlet Port
  {551c9981-e8c4-40a9-9b36-8f30e1f4734a}; !- Outlet Port

OS:Connection,
  {551c9981-e8c4-40a9-9b36-8f30e1f4734a}, !- Handle
  {a7812a3e-9374-410b-bffd-1cd97a3b4c1a}, !- Source Object
  3,                                      !- Outlet Port
  {e71f9080-3283-4724-a76c-895916ac5198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bcfa517-2ef0-4e87-a9cb-d3d57786cf2f}, !- Handle
  {2845a623-35cd-478c-bc01-02b0dded3fc8}, !- Source Object
  4,                                      !- Outlet Port
  {a7812a3e-9374-410b-bffd-1cd97a3b4c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e9370541-b6a3-49e1-94ff-a50423ea153d}, !- Handle
  PTHP 41,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {74d8c5bf-4e2d-43de-9075-40eab1452f7b}, !- Air Inlet Node Name
  {d7dde2d7-186c-449f-9f3b-a0e78cfd8d04}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b6f32a6-16c6-4e1c-9984-7b10fbd4d0d0}, !- Supply Air Fan Name
  {76358218-9986-42ab-ada5-b1458a225e01}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {441815a0-b059-4e25-9727-3633cd0ef06a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9e00d28e-821c-4ebd-bcc5-ffbcd7ba94a5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8b6f32a6-16c6-4e1c-9984-7b10fbd4d0d0}, ! Handle
  PTHP CV Fan 41,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {76358218-9986-42ab-ada5-b1458a225e01}, !- Handle
  PTHP 1 Spd DX Htg Coil 41,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {441815a0-b059-4e25-9727-3633cd0ef06a}, !- Handle
  PTHP 1 Spd DX Clg Coil 41,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9e00d28e-821c-4ebd-bcc5-ffbcd7ba94a5}, ! Handle
  PTHP Elec Htg Backup Coil 41,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {667eb1b4-3571-4d1b-ac4f-d686ed450064}, !- Handle
  Node 138,                               !- Name
  {bbd068d3-f180-480b-a900-ad405155260c}, !- Inlet Port
  {74d8c5bf-4e2d-43de-9075-40eab1452f7b}; !- Outlet Port

OS:Connection,
  {bbd068d3-f180-480b-a900-ad405155260c}, !- Handle
  {6e4714de-b4e7-4a32-9a06-444319e79424}, !- Source Object
  2,                                      !- Outlet Port
  {667eb1b4-3571-4d1b-ac4f-d686ed450064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d8c5bf-4e2d-43de-9075-40eab1452f7b}, !- Handle
  {667eb1b4-3571-4d1b-ac4f-d686ed450064}, !- Source Object
  3,                                      !- Outlet Port
  {e9370541-b6a3-49e1-94ff-a50423ea153d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e3af1f9-035a-475e-9135-1f0775a0172b}, !- Handle
  Node 139,                               !- Name
  {d7dde2d7-186c-449f-9f3b-a0e78cfd8d04}, !- Inlet Port
  {994b1268-e000-40b2-94e6-9e3537683f67}; !- Outlet Port

OS:Connection,
  {994b1268-e000-40b2-94e6-9e3537683f67}, !- Handle
  {6e3af1f9-035a-475e-9135-1f0775a0172b}, !- Source Object
  3,                                      !- Outlet Port
  {3e5e48c2-aa74-4a90-b34c-9ec33ea18942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7dde2d7-186c-449f-9f3b-a0e78cfd8d04}, !- Handle
  {e9370541-b6a3-49e1-94ff-a50423ea153d}, !- Source Object
  4,                                      !- Outlet Port
  {6e3af1f9-035a-475e-9135-1f0775a0172b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {87a39927-1f72-4374-bbe5-90674e712cf1}, !- Handle
  PTHP 42,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {cac884fe-ece1-4352-b6a6-68289c44774e}, !- Air Inlet Node Name
  {e777e3c4-b5b6-45f4-b0b7-e75f4bc406a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d7286ca-88a6-48d0-909d-b0beb8611218}, !- Supply Air Fan Name
  {ccd69d19-a40e-471e-851e-62c06c27ff7b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7be6a402-c812-423c-802d-2f05abab7708}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {07e61249-10fc-4c5e-9778-97f6614b9a93}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {3d7286ca-88a6-48d0-909d-b0beb8611218}, ! Handle
  PTHP CV Fan 42,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ccd69d19-a40e-471e-851e-62c06c27ff7b}, !- Handle
  PTHP 1 Spd DX Htg Coil 42,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7be6a402-c812-423c-802d-2f05abab7708}, !- Handle
  PTHP 1 Spd DX Clg Coil 42,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {07e61249-10fc-4c5e-9778-97f6614b9a93}, ! Handle
  PTHP Elec Htg Backup Coil 42,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {be3fcaee-16ff-4ab3-b1eb-6142c3692f7b}, !- Handle
  Node 140,                               !- Name
  {ff6c26e0-0b37-458a-ab6b-f3cc48394303}, !- Inlet Port
  {cac884fe-ece1-4352-b6a6-68289c44774e}; !- Outlet Port

OS:Connection,
  {ff6c26e0-0b37-458a-ab6b-f3cc48394303}, !- Handle
  {3e796eed-f06f-4d18-8911-c435e94f2a33}, !- Source Object
  2,                                      !- Outlet Port
  {be3fcaee-16ff-4ab3-b1eb-6142c3692f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac884fe-ece1-4352-b6a6-68289c44774e}, !- Handle
  {be3fcaee-16ff-4ab3-b1eb-6142c3692f7b}, !- Source Object
  3,                                      !- Outlet Port
  {87a39927-1f72-4374-bbe5-90674e712cf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1667000e-c4d5-44c2-89e9-f0b01753a7d4}, !- Handle
  Node 141,                               !- Name
  {e777e3c4-b5b6-45f4-b0b7-e75f4bc406a0}, !- Inlet Port
  {3b3f09ae-3ceb-4660-ad85-ff6ad3bae158}; !- Outlet Port

OS:Connection,
  {3b3f09ae-3ceb-4660-ad85-ff6ad3bae158}, !- Handle
  {1667000e-c4d5-44c2-89e9-f0b01753a7d4}, !- Source Object
  3,                                      !- Outlet Port
  {b26dab2a-d6e2-4828-b342-a5c7ab8d7f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e777e3c4-b5b6-45f4-b0b7-e75f4bc406a0}, !- Handle
  {87a39927-1f72-4374-bbe5-90674e712cf1}, !- Source Object
  4,                                      !- Outlet Port
  {1667000e-c4d5-44c2-89e9-f0b01753a7d4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1eb8aebc-d7da-483b-a905-386583a45cc9}, !- Handle
  PTHP 43,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {6bd1e2b7-6b33-4884-b4b1-9c2e5076af93}, !- Air Inlet Node Name
  {4ec7a5b6-7cde-4e89-8ea4-626f60916c31}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1f88bd7e-fd03-4f16-9ca1-9fb01642ecc7}, !- Supply Air Fan Name
  {bf79b9e8-9daa-4602-8152-6778bf94ec7b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {185558e4-5569-4700-ac48-9e7ed9339baa}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {76a5bde5-10d7-4257-970b-f575ba9cc96b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1f88bd7e-fd03-4f16-9ca1-9fb01642ecc7}, ! Handle
  PTHP CV Fan 43,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {bf79b9e8-9daa-4602-8152-6778bf94ec7b}, !- Handle
  PTHP 1 Spd DX Htg Coil 43,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {185558e4-5569-4700-ac48-9e7ed9339baa}, !- Handle
  PTHP 1 Spd DX Clg Coil 43,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {76a5bde5-10d7-4257-970b-f575ba9cc96b}, ! Handle
  PTHP Elec Htg Backup Coil 43,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c7c0a7f2-cf5c-46f0-aaa1-1a5af3e69b68}, !- Handle
  Node 142,                               !- Name
  {18dfb1db-de50-4cbb-bbd5-892ab360b333}, !- Inlet Port
  {6bd1e2b7-6b33-4884-b4b1-9c2e5076af93}; !- Outlet Port

OS:Connection,
  {18dfb1db-de50-4cbb-bbd5-892ab360b333}, !- Handle
  {ce0d5ac7-7bda-4969-97f4-acd5cec505a5}, !- Source Object
  2,                                      !- Outlet Port
  {c7c0a7f2-cf5c-46f0-aaa1-1a5af3e69b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd1e2b7-6b33-4884-b4b1-9c2e5076af93}, !- Handle
  {c7c0a7f2-cf5c-46f0-aaa1-1a5af3e69b68}, !- Source Object
  3,                                      !- Outlet Port
  {1eb8aebc-d7da-483b-a905-386583a45cc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39e5e4b3-73fc-4d55-baba-dbab917d1b99}, !- Handle
  Node 143,                               !- Name
  {4ec7a5b6-7cde-4e89-8ea4-626f60916c31}, !- Inlet Port
  {678fbe38-96a5-4d75-9b15-9f34a4ae9391}; !- Outlet Port

OS:Connection,
  {678fbe38-96a5-4d75-9b15-9f34a4ae9391}, !- Handle
  {39e5e4b3-73fc-4d55-baba-dbab917d1b99}, !- Source Object
  3,                                      !- Outlet Port
  {da452c31-f3b2-48f2-a759-f9eecbbc22c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec7a5b6-7cde-4e89-8ea4-626f60916c31}, !- Handle
  {1eb8aebc-d7da-483b-a905-386583a45cc9}, !- Source Object
  4,                                      !- Outlet Port
  {39e5e4b3-73fc-4d55-baba-dbab917d1b99}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c2959896-4dcd-496b-9f1e-12a22db80ae4}, !- Handle
  PTHP 44,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {d91dc755-9115-49f4-b7eb-4c01c45c4e4e}, !- Air Inlet Node Name
  {05d10483-2235-40b1-8bdd-3d096b67060f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fa0279-a55c-41a6-99fa-41e2eaa1a11c}, !- Supply Air Fan Name
  {3ee640d3-fb51-4d65-b3cd-311f4db60283}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {224d37a6-ff3f-4cf8-9c57-da93b6d15a56}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1cb81045-0dd4-4652-b19d-41e991deccb4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {c5fa0279-a55c-41a6-99fa-41e2eaa1a11c}, ! Handle
  PTHP CV Fan 44,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3ee640d3-fb51-4d65-b3cd-311f4db60283}, !- Handle
  PTHP 1 Spd DX Htg Coil 44,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {224d37a6-ff3f-4cf8-9c57-da93b6d15a56}, !- Handle
  PTHP 1 Spd DX Clg Coil 44,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1cb81045-0dd4-4652-b19d-41e991deccb4}, ! Handle
  PTHP Elec Htg Backup Coil 44,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4b5665b1-c9a3-477c-adc5-dff187d43f7f}, !- Handle
  Node 144,                               !- Name
  {cc6425aa-6e61-46da-9d44-768ed7181406}, !- Inlet Port
  {d91dc755-9115-49f4-b7eb-4c01c45c4e4e}; !- Outlet Port

OS:Connection,
  {cc6425aa-6e61-46da-9d44-768ed7181406}, !- Handle
  {c74efdd8-e445-4e3d-9c74-122c1a8f3455}, !- Source Object
  2,                                      !- Outlet Port
  {4b5665b1-c9a3-477c-adc5-dff187d43f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91dc755-9115-49f4-b7eb-4c01c45c4e4e}, !- Handle
  {4b5665b1-c9a3-477c-adc5-dff187d43f7f}, !- Source Object
  3,                                      !- Outlet Port
  {c2959896-4dcd-496b-9f1e-12a22db80ae4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b94b1179-d475-4853-b4c5-682269104a84}, !- Handle
  Node 145,                               !- Name
  {05d10483-2235-40b1-8bdd-3d096b67060f}, !- Inlet Port
  {0f4b6d0d-64c3-4cb7-8d49-6fb05f61a59c}; !- Outlet Port

OS:Connection,
  {0f4b6d0d-64c3-4cb7-8d49-6fb05f61a59c}, !- Handle
  {b94b1179-d475-4853-b4c5-682269104a84}, !- Source Object
  3,                                      !- Outlet Port
  {433865a7-0c9b-463a-9994-8d6f91db7c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d10483-2235-40b1-8bdd-3d096b67060f}, !- Handle
  {c2959896-4dcd-496b-9f1e-12a22db80ae4}, !- Source Object
  4,                                      !- Outlet Port
  {b94b1179-d475-4853-b4c5-682269104a84}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7ff10c25-9985-412b-905f-350beb697313}, !- Handle
  PTHP 45,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {9c173fd3-a908-4321-9109-ed4f5b18719e}, !- Air Inlet Node Name
  {19f91b82-a8da-44a7-8450-894bf43218cc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f97d001b-ba76-4822-98d5-3c4c4a94c689}, !- Supply Air Fan Name
  {d2b9bc62-422c-4e30-b688-6faaf7cbea63}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d244e3d6-6acf-4dc2-9393-2ac932a7ead4}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {64525384-e835-462f-b779-2838b8fc4524}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f97d001b-ba76-4822-98d5-3c4c4a94c689}, ! Handle
  PTHP CV Fan 45,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d2b9bc62-422c-4e30-b688-6faaf7cbea63}, !- Handle
  PTHP 1 Spd DX Htg Coil 45,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d244e3d6-6acf-4dc2-9393-2ac932a7ead4}, !- Handle
  PTHP 1 Spd DX Clg Coil 45,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {64525384-e835-462f-b779-2838b8fc4524}, ! Handle
  PTHP Elec Htg Backup Coil 45,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f939df92-7bc2-4f58-b6bb-493f947621a8}, !- Handle
  Node 146,                               !- Name
  {64f90663-c410-459d-aac7-642f789b8e1e}, !- Inlet Port
  {9c173fd3-a908-4321-9109-ed4f5b18719e}; !- Outlet Port

OS:Connection,
  {64f90663-c410-459d-aac7-642f789b8e1e}, !- Handle
  {d8134145-351c-4289-8fb2-b684fc697067}, !- Source Object
  2,                                      !- Outlet Port
  {f939df92-7bc2-4f58-b6bb-493f947621a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c173fd3-a908-4321-9109-ed4f5b18719e}, !- Handle
  {f939df92-7bc2-4f58-b6bb-493f947621a8}, !- Source Object
  3,                                      !- Outlet Port
  {7ff10c25-9985-412b-905f-350beb697313}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5166cbbe-3622-4dc1-b18d-a6ac25e97015}, !- Handle
  Node 147,                               !- Name
  {19f91b82-a8da-44a7-8450-894bf43218cc}, !- Inlet Port
  {b30c98b9-91eb-4546-ba33-4c64b1046aba}; !- Outlet Port

OS:Connection,
  {b30c98b9-91eb-4546-ba33-4c64b1046aba}, !- Handle
  {5166cbbe-3622-4dc1-b18d-a6ac25e97015}, !- Source Object
  3,                                      !- Outlet Port
  {878a53c9-a910-4016-9a8c-44a119553dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f91b82-a8da-44a7-8450-894bf43218cc}, !- Handle
  {7ff10c25-9985-412b-905f-350beb697313}, !- Source Object
  4,                                      !- Outlet Port
  {5166cbbe-3622-4dc1-b18d-a6ac25e97015}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1741e17b-0b82-411d-9ced-031a5c0cf40b}, !- Handle
  PTHP 46,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {b4139413-260b-4bc0-a6d3-b8c20bade4fa}, !- Air Inlet Node Name
  {567cc373-1c6c-43f2-af01-71c4ea8b61e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b985a490-dd26-4769-aae6-c6c87beae752}, !- Supply Air Fan Name
  {38c2815b-7b98-4acf-b417-1465b3756aed}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c9e1087c-0af1-42f1-915d-b84ec1791f67}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4778f96a-0276-4f8e-a3fc-f2b61e735e72}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b985a490-dd26-4769-aae6-c6c87beae752}, ! Handle
  PTHP CV Fan 46,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {38c2815b-7b98-4acf-b417-1465b3756aed}, !- Handle
  PTHP 1 Spd DX Htg Coil 46,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c9e1087c-0af1-42f1-915d-b84ec1791f67}, !- Handle
  PTHP 1 Spd DX Clg Coil 46,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4778f96a-0276-4f8e-a3fc-f2b61e735e72}, ! Handle
  PTHP Elec Htg Backup Coil 46,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2b57c1da-c8b3-4828-bbf9-82ad0c6fd0de}, !- Handle
  Node 148,                               !- Name
  {10837de2-91ac-4ae4-a16a-ba5ae3654aeb}, !- Inlet Port
  {b4139413-260b-4bc0-a6d3-b8c20bade4fa}; !- Outlet Port

OS:Connection,
  {10837de2-91ac-4ae4-a16a-ba5ae3654aeb}, !- Handle
  {4983af93-4698-4984-8ba3-cff3b119d0ac}, !- Source Object
  2,                                      !- Outlet Port
  {2b57c1da-c8b3-4828-bbf9-82ad0c6fd0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4139413-260b-4bc0-a6d3-b8c20bade4fa}, !- Handle
  {2b57c1da-c8b3-4828-bbf9-82ad0c6fd0de}, !- Source Object
  3,                                      !- Outlet Port
  {1741e17b-0b82-411d-9ced-031a5c0cf40b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c21ffff-c55a-4bc6-8e1a-8d11b04cc560}, !- Handle
  Node 149,                               !- Name
  {567cc373-1c6c-43f2-af01-71c4ea8b61e0}, !- Inlet Port
  {c2e9512f-2b38-4737-945e-98a68c191c07}; !- Outlet Port

OS:Connection,
  {c2e9512f-2b38-4737-945e-98a68c191c07}, !- Handle
  {8c21ffff-c55a-4bc6-8e1a-8d11b04cc560}, !- Source Object
  3,                                      !- Outlet Port
  {379de843-05bc-41e1-a324-fb8168ff1adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567cc373-1c6c-43f2-af01-71c4ea8b61e0}, !- Handle
  {1741e17b-0b82-411d-9ced-031a5c0cf40b}, !- Source Object
  4,                                      !- Outlet Port
  {8c21ffff-c55a-4bc6-8e1a-8d11b04cc560}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {25679406-e6c3-462d-8e7b-18654564ba1a}, !- Handle
  PTHP 47,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {a09ed420-882b-414d-98a8-41bf38b7fe94}, !- Air Inlet Node Name
  {b6fb5301-f3a5-45d8-8274-7393944c3527}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5bd39cfc-9d77-45f9-bd6f-f87f861cfc06}, !- Supply Air Fan Name
  {32788ae0-fe82-46e3-879a-c988761a0aea}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {40f9dd77-5965-44bb-bda3-a57afedd026d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b587c988-53e4-4354-ba97-fbaae5b5488c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5bd39cfc-9d77-45f9-bd6f-f87f861cfc06}, ! Handle
  PTHP CV Fan 47,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {32788ae0-fe82-46e3-879a-c988761a0aea}, !- Handle
  PTHP 1 Spd DX Htg Coil 47,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {40f9dd77-5965-44bb-bda3-a57afedd026d}, !- Handle
  PTHP 1 Spd DX Clg Coil 47,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b587c988-53e4-4354-ba97-fbaae5b5488c}, ! Handle
  PTHP Elec Htg Backup Coil 47,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {eb07043f-0194-4e06-8a54-3c4318394824}, !- Handle
  Node 150,                               !- Name
  {d0615ef4-1a77-47d2-b6e2-8ea176c38d3f}, !- Inlet Port
  {a09ed420-882b-414d-98a8-41bf38b7fe94}; !- Outlet Port

OS:Connection,
  {d0615ef4-1a77-47d2-b6e2-8ea176c38d3f}, !- Handle
  {75148306-5211-4fc6-af57-3ef98246060e}, !- Source Object
  2,                                      !- Outlet Port
  {eb07043f-0194-4e06-8a54-3c4318394824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09ed420-882b-414d-98a8-41bf38b7fe94}, !- Handle
  {eb07043f-0194-4e06-8a54-3c4318394824}, !- Source Object
  3,                                      !- Outlet Port
  {25679406-e6c3-462d-8e7b-18654564ba1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c45924d8-f7ef-4106-942b-b59ad2b2a65c}, !- Handle
  Node 151,                               !- Name
  {b6fb5301-f3a5-45d8-8274-7393944c3527}, !- Inlet Port
  {80748603-f40a-4329-93f9-511099e6d910}; !- Outlet Port

OS:Connection,
  {80748603-f40a-4329-93f9-511099e6d910}, !- Handle
  {c45924d8-f7ef-4106-942b-b59ad2b2a65c}, !- Source Object
  3,                                      !- Outlet Port
  {39bdaa1d-b31c-481f-ab46-b31a591240da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6fb5301-f3a5-45d8-8274-7393944c3527}, !- Handle
  {25679406-e6c3-462d-8e7b-18654564ba1a}, !- Source Object
  4,                                      !- Outlet Port
  {c45924d8-f7ef-4106-942b-b59ad2b2a65c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {35b70fc9-25d4-4199-b030-79dc95263b5b}, !- Handle
  PTHP 48,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {8d60c6b9-9fd1-4ccf-b3fa-63837b38f5ee}, !- Air Inlet Node Name
  {593095e1-3172-444a-8d88-a33826bb9d60}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72e281a7-d406-4229-af9f-3526934c467a}, !- Supply Air Fan Name
  {2f65c81f-3e6b-49ed-85eb-406864ef6b65}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1daa7dbe-3d06-439c-ae7a-eb4a5bd78421}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1b74ed62-e1ad-408f-8860-af753758f13e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {72e281a7-d406-4229-af9f-3526934c467a}, ! Handle
  PTHP CV Fan 48,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {2f65c81f-3e6b-49ed-85eb-406864ef6b65}, !- Handle
  PTHP 1 Spd DX Htg Coil 48,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1daa7dbe-3d06-439c-ae7a-eb4a5bd78421}, !- Handle
  PTHP 1 Spd DX Clg Coil 48,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1b74ed62-e1ad-408f-8860-af753758f13e}, ! Handle
  PTHP Elec Htg Backup Coil 48,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {7f654109-08d0-4f91-a376-a0cfed23c537}, !- Handle
  Node 152,                               !- Name
  {71b616ee-c505-4c3a-be83-0a5febd3dc33}, !- Inlet Port
  {8d60c6b9-9fd1-4ccf-b3fa-63837b38f5ee}; !- Outlet Port

OS:Connection,
  {71b616ee-c505-4c3a-be83-0a5febd3dc33}, !- Handle
  {4a7dee5b-a136-42c5-891a-a6b06d7eeffe}, !- Source Object
  2,                                      !- Outlet Port
  {7f654109-08d0-4f91-a376-a0cfed23c537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d60c6b9-9fd1-4ccf-b3fa-63837b38f5ee}, !- Handle
  {7f654109-08d0-4f91-a376-a0cfed23c537}, !- Source Object
  3,                                      !- Outlet Port
  {35b70fc9-25d4-4199-b030-79dc95263b5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {edcec177-c1cf-4aaf-bc7b-ff59f49abb31}, !- Handle
  Node 153,                               !- Name
  {593095e1-3172-444a-8d88-a33826bb9d60}, !- Inlet Port
  {0686321c-b13d-4350-8989-206ec231e158}; !- Outlet Port

OS:Connection,
  {0686321c-b13d-4350-8989-206ec231e158}, !- Handle
  {edcec177-c1cf-4aaf-bc7b-ff59f49abb31}, !- Source Object
  3,                                      !- Outlet Port
  {89def98b-7811-45d1-a31a-b00e48be43b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593095e1-3172-444a-8d88-a33826bb9d60}, !- Handle
  {35b70fc9-25d4-4199-b030-79dc95263b5b}, !- Source Object
  4,                                      !- Outlet Port
  {edcec177-c1cf-4aaf-bc7b-ff59f49abb31}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b5b1a45d-b962-4137-ab09-03b2d37c25bd}, !- Handle
  PTHP 49,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {7854a68b-2c76-40fd-ac58-ec89ffb5a52d}, !- Air Inlet Node Name
  {7c7d7537-fe6d-4614-a2fb-78e63670ec9f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b21a52ad-0fc0-4c73-8dd0-70b4bb514231}, !- Supply Air Fan Name
  {c408dadc-acff-4eb7-a6d0-8f97b296a1d8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {22007f8f-9b49-4406-83fd-c658618a8a51}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {33d7b3b2-1dc5-4138-922c-bf95f7b46b6d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b21a52ad-0fc0-4c73-8dd0-70b4bb514231}, ! Handle
  PTHP CV Fan 49,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c408dadc-acff-4eb7-a6d0-8f97b296a1d8}, !- Handle
  PTHP 1 Spd DX Htg Coil 49,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {22007f8f-9b49-4406-83fd-c658618a8a51}, !- Handle
  PTHP 1 Spd DX Clg Coil 49,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {33d7b3b2-1dc5-4138-922c-bf95f7b46b6d}, ! Handle
  PTHP Elec Htg Backup Coil 49,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {750caaca-5963-43a2-8cdf-667cc2954979}, !- Handle
  Node 154,                               !- Name
  {31e8f7ba-830c-4d15-be46-6d7f4d6b898b}, !- Inlet Port
  {7854a68b-2c76-40fd-ac58-ec89ffb5a52d}; !- Outlet Port

OS:Connection,
  {31e8f7ba-830c-4d15-be46-6d7f4d6b898b}, !- Handle
  {0f2e56da-d226-47e1-abb7-12facb2aeb47}, !- Source Object
  2,                                      !- Outlet Port
  {750caaca-5963-43a2-8cdf-667cc2954979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7854a68b-2c76-40fd-ac58-ec89ffb5a52d}, !- Handle
  {750caaca-5963-43a2-8cdf-667cc2954979}, !- Source Object
  3,                                      !- Outlet Port
  {b5b1a45d-b962-4137-ab09-03b2d37c25bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef9fbcec-b44a-4ae0-8612-24fcb22a755e}, !- Handle
  Node 155,                               !- Name
  {7c7d7537-fe6d-4614-a2fb-78e63670ec9f}, !- Inlet Port
  {2681a3f8-a813-45d5-850a-d2e9b3b70178}; !- Outlet Port

OS:Connection,
  {2681a3f8-a813-45d5-850a-d2e9b3b70178}, !- Handle
  {ef9fbcec-b44a-4ae0-8612-24fcb22a755e}, !- Source Object
  3,                                      !- Outlet Port
  {79ba0c9e-5f08-422f-b1e3-7b09498ecaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7d7537-fe6d-4614-a2fb-78e63670ec9f}, !- Handle
  {b5b1a45d-b962-4137-ab09-03b2d37c25bd}, !- Source Object
  4,                                      !- Outlet Port
  {ef9fbcec-b44a-4ae0-8612-24fcb22a755e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7b1293ca-6533-4e9f-b88a-dad008f6927f}, !- Handle
  PTHP 50,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {accb5861-a76f-4a1a-a1a6-9aa2ae5973c2}, !- Air Inlet Node Name
  {0c38ade5-f77a-4da8-aac9-c36d29ffcc27}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b8ba48e1-a9e7-46af-893e-6b02e4acd9eb}, !- Supply Air Fan Name
  {20eb0c56-2828-49cb-b826-d620ef577d01}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c202c446-5db3-44bc-8d35-c601ab99ae7c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {bb51dac3-dab7-44b9-ad1b-5aa9eee132cf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b8ba48e1-a9e7-46af-893e-6b02e4acd9eb}, ! Handle
  PTHP CV Fan 50,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {20eb0c56-2828-49cb-b826-d620ef577d01}, !- Handle
  PTHP 1 Spd DX Htg Coil 50,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c202c446-5db3-44bc-8d35-c601ab99ae7c}, !- Handle
  PTHP 1 Spd DX Clg Coil 50,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {bb51dac3-dab7-44b9-ad1b-5aa9eee132cf}, ! Handle
  PTHP Elec Htg Backup Coil 50,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {e0e80b97-d164-497c-ace2-6cf103c26fad}, !- Handle
  Node 156,                               !- Name
  {ee4f6b33-9bc3-4c2b-a179-4f7767cc7aec}, !- Inlet Port
  {accb5861-a76f-4a1a-a1a6-9aa2ae5973c2}; !- Outlet Port

OS:Connection,
  {ee4f6b33-9bc3-4c2b-a179-4f7767cc7aec}, !- Handle
  {4c1d9894-f122-4ac1-a732-83598a534e8d}, !- Source Object
  2,                                      !- Outlet Port
  {e0e80b97-d164-497c-ace2-6cf103c26fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accb5861-a76f-4a1a-a1a6-9aa2ae5973c2}, !- Handle
  {e0e80b97-d164-497c-ace2-6cf103c26fad}, !- Source Object
  3,                                      !- Outlet Port
  {7b1293ca-6533-4e9f-b88a-dad008f6927f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {738a5d74-b47a-404e-beec-8037f68c69a6}, !- Handle
  Node 157,                               !- Name
  {0c38ade5-f77a-4da8-aac9-c36d29ffcc27}, !- Inlet Port
  {f3639994-e7ae-4c5b-9d25-e6fa34910385}; !- Outlet Port

OS:Connection,
  {f3639994-e7ae-4c5b-9d25-e6fa34910385}, !- Handle
  {738a5d74-b47a-404e-beec-8037f68c69a6}, !- Source Object
  3,                                      !- Outlet Port
  {4bdc785c-244f-4b54-a003-b30605d5befe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c38ade5-f77a-4da8-aac9-c36d29ffcc27}, !- Handle
  {7b1293ca-6533-4e9f-b88a-dad008f6927f}, !- Source Object
  4,                                      !- Outlet Port
  {738a5d74-b47a-404e-beec-8037f68c69a6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d13bcc15-8950-4e90-a0b5-37f7b9393e99}, !- Handle
  PTHP 51,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {18f24a49-adf1-403c-a645-7aac8c44ef01}, !- Air Inlet Node Name
  {21bfe25c-8cc6-4c21-9369-c4e17c851b5c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {703ed66a-4496-45b0-9d79-a50083e8bf54}, !- Supply Air Fan Name
  {58379518-a20d-4b4e-a96c-50fbe1d15b51}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f874575e-ac80-4c27-af73-d55cdf895f51}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6b5d8b96-d282-4f12-9241-a0f80e92cd8e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {703ed66a-4496-45b0-9d79-a50083e8bf54}, ! Handle
  PTHP CV Fan 51,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {58379518-a20d-4b4e-a96c-50fbe1d15b51}, !- Handle
  PTHP 1 Spd DX Htg Coil 51,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f874575e-ac80-4c27-af73-d55cdf895f51}, !- Handle
  PTHP 1 Spd DX Clg Coil 51,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6b5d8b96-d282-4f12-9241-a0f80e92cd8e}, ! Handle
  PTHP Elec Htg Backup Coil 51,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c065906e-7585-46c1-a963-f7143d364cc3}, !- Handle
  Node 158,                               !- Name
  {d34df43f-b032-465c-9d9d-495eb190b851}, !- Inlet Port
  {18f24a49-adf1-403c-a645-7aac8c44ef01}; !- Outlet Port

OS:Connection,
  {d34df43f-b032-465c-9d9d-495eb190b851}, !- Handle
  {1397368b-d0a7-4bf0-b15f-ab35d3a0fdae}, !- Source Object
  2,                                      !- Outlet Port
  {c065906e-7585-46c1-a963-f7143d364cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f24a49-adf1-403c-a645-7aac8c44ef01}, !- Handle
  {c065906e-7585-46c1-a963-f7143d364cc3}, !- Source Object
  3,                                      !- Outlet Port
  {d13bcc15-8950-4e90-a0b5-37f7b9393e99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {197c1b5a-9128-4fbe-a17a-caf910887dbf}, !- Handle
  Node 159,                               !- Name
  {21bfe25c-8cc6-4c21-9369-c4e17c851b5c}, !- Inlet Port
  {b626025a-8a4b-4ba0-821b-1a57c091bdf9}; !- Outlet Port

OS:Connection,
  {b626025a-8a4b-4ba0-821b-1a57c091bdf9}, !- Handle
  {197c1b5a-9128-4fbe-a17a-caf910887dbf}, !- Source Object
  3,                                      !- Outlet Port
  {08e8cacd-9c91-48c0-a0fa-0e38d356e74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bfe25c-8cc6-4c21-9369-c4e17c851b5c}, !- Handle
  {d13bcc15-8950-4e90-a0b5-37f7b9393e99}, !- Source Object
  4,                                      !- Outlet Port
  {197c1b5a-9128-4fbe-a17a-caf910887dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8de73ce7-01de-4d1e-ad47-3dd7f02bed14}, !- Handle
  PTHP 52,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {f4195941-ea4c-4d41-9e62-ca31e48d127c}, !- Air Inlet Node Name
  {1f386992-b763-4a24-9916-b04d2f3737ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {871b41ae-19ce-470f-8f6f-b9500c7eac6f}, !- Supply Air Fan Name
  {b875a8a9-385a-4b94-b06b-2e55c6883ad6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d65340cd-bce8-4a62-a30e-d59c1a9911a7}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4a90d31c-1352-4228-86f7-cb3837cc82c2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {871b41ae-19ce-470f-8f6f-b9500c7eac6f}, ! Handle
  PTHP CV Fan 52,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b875a8a9-385a-4b94-b06b-2e55c6883ad6}, !- Handle
  PTHP 1 Spd DX Htg Coil 52,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d65340cd-bce8-4a62-a30e-d59c1a9911a7}, !- Handle
  PTHP 1 Spd DX Clg Coil 52,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4a90d31c-1352-4228-86f7-cb3837cc82c2}, ! Handle
  PTHP Elec Htg Backup Coil 52,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5cc86023-32a3-4be3-b73a-e012d1eb696a}, !- Handle
  Node 160,                               !- Name
  {6168d5b0-5abd-49be-b972-53980e84805f}, !- Inlet Port
  {f4195941-ea4c-4d41-9e62-ca31e48d127c}; !- Outlet Port

OS:Connection,
  {6168d5b0-5abd-49be-b972-53980e84805f}, !- Handle
  {dd4d7ee5-53f2-4415-9086-191bc8630384}, !- Source Object
  2,                                      !- Outlet Port
  {5cc86023-32a3-4be3-b73a-e012d1eb696a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4195941-ea4c-4d41-9e62-ca31e48d127c}, !- Handle
  {5cc86023-32a3-4be3-b73a-e012d1eb696a}, !- Source Object
  3,                                      !- Outlet Port
  {8de73ce7-01de-4d1e-ad47-3dd7f02bed14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {275a5747-dad5-486d-8813-c9b6ada3f73a}, !- Handle
  Node 161,                               !- Name
  {1f386992-b763-4a24-9916-b04d2f3737ae}, !- Inlet Port
  {62782f79-5d57-462b-8e8c-1c075dbe433a}; !- Outlet Port

OS:Connection,
  {62782f79-5d57-462b-8e8c-1c075dbe433a}, !- Handle
  {275a5747-dad5-486d-8813-c9b6ada3f73a}, !- Source Object
  3,                                      !- Outlet Port
  {537ed3f4-0370-4e16-bd00-3dd8f261e63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f386992-b763-4a24-9916-b04d2f3737ae}, !- Handle
  {8de73ce7-01de-4d1e-ad47-3dd7f02bed14}, !- Source Object
  4,                                      !- Outlet Port
  {275a5747-dad5-486d-8813-c9b6ada3f73a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {3ade5735-584a-4ea8-b664-a7391690580c}, !- Handle
  PTHP 53,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {7e0aa64e-5bef-4203-8e2d-484058991264}, !- Air Inlet Node Name
  {1ace39b7-62fd-4974-8efb-8363bf46853b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {054c0c1a-aeec-4da2-b17a-b03b59f83372}, !- Supply Air Fan Name
  {190216e4-cef1-4d1f-bd09-de0006967c0b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {899e820f-0a64-402a-a4ce-47da2673de56}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {177c24fa-cc6e-4a78-9dc2-87acb176240c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {054c0c1a-aeec-4da2-b17a-b03b59f83372}, ! Handle
  PTHP CV Fan 53,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {190216e4-cef1-4d1f-bd09-de0006967c0b}, !- Handle
  PTHP 1 Spd DX Htg Coil 53,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {899e820f-0a64-402a-a4ce-47da2673de56}, !- Handle
  PTHP 1 Spd DX Clg Coil 53,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {177c24fa-cc6e-4a78-9dc2-87acb176240c}, ! Handle
  PTHP Elec Htg Backup Coil 53,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8e1fa870-3a9e-4332-bab4-a9e1c3fb774a}, !- Handle
  Node 162,                               !- Name
  {37e8b209-2b7c-4627-b44d-f494bb62187a}, !- Inlet Port
  {7e0aa64e-5bef-4203-8e2d-484058991264}; !- Outlet Port

OS:Connection,
  {37e8b209-2b7c-4627-b44d-f494bb62187a}, !- Handle
  {c45a0a6b-53aa-490e-8108-6eb0b16b062d}, !- Source Object
  2,                                      !- Outlet Port
  {8e1fa870-3a9e-4332-bab4-a9e1c3fb774a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0aa64e-5bef-4203-8e2d-484058991264}, !- Handle
  {8e1fa870-3a9e-4332-bab4-a9e1c3fb774a}, !- Source Object
  3,                                      !- Outlet Port
  {3ade5735-584a-4ea8-b664-a7391690580c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54c23c33-b30b-4d3c-a711-5eedef25b369}, !- Handle
  Node 163,                               !- Name
  {1ace39b7-62fd-4974-8efb-8363bf46853b}, !- Inlet Port
  {e9563724-68ee-431a-92ad-3d164532d748}; !- Outlet Port

OS:Connection,
  {e9563724-68ee-431a-92ad-3d164532d748}, !- Handle
  {54c23c33-b30b-4d3c-a711-5eedef25b369}, !- Source Object
  3,                                      !- Outlet Port
  {9f36277e-d9a4-4bc5-bbe6-6859244a83cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ace39b7-62fd-4974-8efb-8363bf46853b}, !- Handle
  {3ade5735-584a-4ea8-b664-a7391690580c}, !- Source Object
  4,                                      !- Outlet Port
  {54c23c33-b30b-4d3c-a711-5eedef25b369}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6240453a-dc45-47b1-afc1-cb558e414b30}, !- Handle
  PTHP 54,                                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {0f4dff45-87d3-41d6-8892-cb229bd8644e}, !- Air Inlet Node Name
  {4dea38a6-3b1f-4fc8-b4ee-6cc6f9cde07a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {66826ed9-c51d-47d6-b827-3d2facd71834}, !- Supply Air Fan Name
  {74cc8f31-cd24-4cc4-b50b-68912a13da86}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7bafecb7-c007-4e92-8bfd-8cc739f884b0}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b5ecb56d-e36c-4e4c-a21e-a4b61308a059}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {66826ed9-c51d-47d6-b827-3d2facd71834}, ! Handle
  PTHP CV Fan 54,                         ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {74cc8f31-cd24-4cc4-b50b-68912a13da86}, !- Handle
  PTHP 1 Spd DX Htg Coil 54,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7afc15b1-cf59-4485-9880-9556e4096c3c}, !- Total Heating Capacity Function of Temperature Curve Name
  {b9d081b7-58f5-4be1-b3f4-7096e7f8c1b5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {81bcedfc-839d-4677-ba1f-e7aa56543ce4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3c5bb01-e791-4a51-9b38-a54916b21098}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42df36d4-9ecd-4af5-bb29-f3364c81fa09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7bafecb7-c007-4e92-8bfd-8cc739f884b0}, !- Handle
  PTHP 1 Spd DX Clg Coil 54,              !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8bf0d8d-80e1-4f17-afcd-7217312c857f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f2f87be-39c6-45a4-a0f9-4f08b2f8c656}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6ec6a73-1d9e-4f14-b232-5df620294542}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d0a1768-9fca-4c99-9266-5122b344c594}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {693cca68-7f23-4ab0-96d6-e60b611c4efa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b5ecb56d-e36c-4e4c-a21e-a4b61308a059}, ! Handle
  PTHP Elec Htg Backup Coil 54,           ! Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4d9a42c5-40fe-4ae0-9367-3f4b49ee01ff}, !- Handle
  Node 164,                               !- Name
  {8f60c215-d92f-4eee-90f5-afec0743d50f}, !- Inlet Port
  {0f4dff45-87d3-41d6-8892-cb229bd8644e}; !- Outlet Port

OS:Connection,
  {8f60c215-d92f-4eee-90f5-afec0743d50f}, !- Handle
  {7a446c4d-fca8-49c4-ac71-5d219c67deba}, !- Source Object
  2,                                      !- Outlet Port
  {4d9a42c5-40fe-4ae0-9367-3f4b49ee01ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4dff45-87d3-41d6-8892-cb229bd8644e}, !- Handle
  {4d9a42c5-40fe-4ae0-9367-3f4b49ee01ff}, !- Source Object
  3,                                      !- Outlet Port
  {6240453a-dc45-47b1-afc1-cb558e414b30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30d90fa2-82c7-4c9f-b9b0-a05f5bfa9bdb}, !- Handle
  Node 165,                               !- Name
  {4dea38a6-3b1f-4fc8-b4ee-6cc6f9cde07a}, !- Inlet Port
  {5cee35b5-00e5-4c5e-8c58-140756b701c6}; !- Outlet Port

OS:Connection,
  {5cee35b5-00e5-4c5e-8c58-140756b701c6}, !- Handle
  {30d90fa2-82c7-4c9f-b9b0-a05f5bfa9bdb}, !- Source Object
  3,                                      !- Outlet Port
  {d9b7b505-035e-48ec-ba60-555e68b65cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dea38a6-3b1f-4fc8-b4ee-6cc6f9cde07a}, !- Handle
  {6240453a-dc45-47b1-afc1-cb558e414b30}, !- Source Object
  4,                                      !- Outlet Port
  {30d90fa2-82c7-4c9f-b9b0-a05f5bfa9bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5428f6a7-c989-45f7-bab7-7f2a36812a46}, ! Handle
  Water Use Connection,                   ! Name
  ,                                       ! Inlet Node Name
  ,                                       ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {ce660ea1-3125-40df-99bd-5ee0bac061fb}, ! Hot Water Supply Temperature Schedule Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ;                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {be0c8cf8-a097-4975-8dc2-16e20ecae7f0}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  {161105e3-ff3b-43c1-8824-82f968187ce8}, !- Default Day Schedule Name
  {66517b51-8926-4e81-a8cc-82fddd562226}, !- Summer Design Day Schedule Name
  {1b39e228-f9cb-4340-bb8b-45695c1d6be8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {161105e3-ff3b-43c1-8824-82f968187ce8}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {66517b51-8926-4e81-a8cc-82fddd562226}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1b39e228-f9cb-4340-bb8b-45695c1d6be8}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {a1c226f6-a217-43a7-b9df-1012068984f7}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {df5527a7-a24a-4689-85e3-4d5c4d668d57}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ba7e5a8f-f71f-4e9a-94fd-e62dced25e8e}, !- Plant Side Inlet Node Name
  {faa59113-6211-4721-9bc9-e5ad6445b6fd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5cfd2710-eb42-4dfb-bc5b-392cdf84fdbb}, !- Demand Side Inlet Node Name
  {e5504de9-4e32-4677-9015-2bfe40ad7e52}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {432479fb-6595-4cec-b2cc-9442980126f7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {738a57e2-c438-4173-998c-b6df75c8f8c1}, !- Demand Mixer Name
  {514f571e-0055-42cc-8546-c49c6ce41fbe}, !- Demand Splitter Name
  {83705993-5771-448e-9e7e-84aafad41b52}, !- Supply Mixer Name
  {72338fb9-b160-491d-8cca-0e632246f0bd}; !- Supply Splitter Name

OS:Node,
  {254509f5-c61e-4c99-8fb9-c8015ccf6e81}, !- Handle
  Node 166,                               !- Name
  {ba7e5a8f-f71f-4e9a-94fd-e62dced25e8e}, !- Inlet Port
  {39883f9a-186b-441b-8bb1-2955fea32427}; !- Outlet Port

OS:Node,
  {df5527a7-a24a-4689-85e3-4d5c4d668d57}, !- Handle
  Node 167,                               !- Name
  {799e6620-6a5e-4ea1-88cc-8c3f39b7ed40}, !- Inlet Port
  {faa59113-6211-4721-9bc9-e5ad6445b6fd}; !- Outlet Port

OS:Node,
  {57e4f12a-3c77-4000-9c7b-78aaa992ee7b}, !- Handle
  Node 168,                               !- Name
  {b86ef836-807d-40e7-88ff-b497dc77ada9}, !- Inlet Port
  {dcc2811b-f2d2-45c2-9996-e0da3cda26c5}; !- Outlet Port

OS:Connector:Mixer,
  {83705993-5771-448e-9e7e-84aafad41b52}, !- Handle
  Connector Mixer 1,                      !- Name
  {799e6620-6a5e-4ea1-88cc-8c3f39b7ed40}, !- Outlet Branch Name
  {e14da24b-d830-4b59-acd3-e8038a40caf6}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {72338fb9-b160-491d-8cca-0e632246f0bd}, !- Handle
  Connector Splitter 1,                   !- Name
  {0e8fc602-c69f-4fe4-87d0-4cab22136953}, !- Inlet Branch Name
  {b86ef836-807d-40e7-88ff-b497dc77ada9}; !- Outlet Branch Name 1

OS:Connection,
  {ba7e5a8f-f71f-4e9a-94fd-e62dced25e8e}, !- Handle
  {a1c226f6-a217-43a7-b9df-1012068984f7}, !- Source Object
  14,                                     !- Outlet Port
  {254509f5-c61e-4c99-8fb9-c8015ccf6e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86ef836-807d-40e7-88ff-b497dc77ada9}, !- Handle
  {72338fb9-b160-491d-8cca-0e632246f0bd}, !- Source Object
  3,                                      !- Outlet Port
  {57e4f12a-3c77-4000-9c7b-78aaa992ee7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799e6620-6a5e-4ea1-88cc-8c3f39b7ed40}, !- Handle
  {83705993-5771-448e-9e7e-84aafad41b52}, !- Source Object
  2,                                      !- Outlet Port
  {df5527a7-a24a-4689-85e3-4d5c4d668d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa59113-6211-4721-9bc9-e5ad6445b6fd}, !- Handle
  {df5527a7-a24a-4689-85e3-4d5c4d668d57}, !- Source Object
  3,                                      !- Outlet Port
  {a1c226f6-a217-43a7-b9df-1012068984f7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {395daa30-10b3-490e-beeb-a9a1684c5c0f}, !- Handle
  Node 169,                               !- Name
  {5cfd2710-eb42-4dfb-bc5b-392cdf84fdbb}, !- Inlet Port
  {78a94c20-9b79-4ff2-a6a9-ace24f6154de}; !- Outlet Port

OS:Node,
  {07767615-2147-4f76-afb4-53ec70798916}, !- Handle
  Node 170,                               !- Name
  {88397eda-078e-44be-ab71-b7490140d487}, !- Inlet Port
  {e5504de9-4e32-4677-9015-2bfe40ad7e52}; !- Outlet Port

OS:Node,
  {9c2fb56d-a8a8-4f90-9699-ebea0408d474}, !- Handle
  Node 171,                               !- Name
  {5444b9db-7136-4d12-a330-10d5edeee065}, !- Inlet Port
  {bdc44f96-db68-4114-a96d-5465f0e5a5ce}; !- Outlet Port

OS:Connector:Mixer,
  {738a57e2-c438-4173-998c-b6df75c8f8c1}, !- Handle
  Connector Mixer 2,                      !- Name
  {88397eda-078e-44be-ab71-b7490140d487}, !- Outlet Branch Name
  {cc46e40e-6250-455f-bada-307d8efb625b}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {514f571e-0055-42cc-8546-c49c6ce41fbe}, !- Handle
  Connector Splitter 2,                   !- Name
  {78a94c20-9b79-4ff2-a6a9-ace24f6154de}, !- Inlet Branch Name
  {5444b9db-7136-4d12-a330-10d5edeee065}; !- Outlet Branch Name 1

OS:Connection,
  {5cfd2710-eb42-4dfb-bc5b-392cdf84fdbb}, !- Handle
  {a1c226f6-a217-43a7-b9df-1012068984f7}, !- Source Object
  17,                                     !- Outlet Port
  {395daa30-10b3-490e-beeb-a9a1684c5c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a94c20-9b79-4ff2-a6a9-ace24f6154de}, !- Handle
  {395daa30-10b3-490e-beeb-a9a1684c5c0f}, !- Source Object
  3,                                      !- Outlet Port
  {514f571e-0055-42cc-8546-c49c6ce41fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5444b9db-7136-4d12-a330-10d5edeee065}, !- Handle
  {514f571e-0055-42cc-8546-c49c6ce41fbe}, !- Source Object
  3,                                      !- Outlet Port
  {9c2fb56d-a8a8-4f90-9699-ebea0408d474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88397eda-078e-44be-ab71-b7490140d487}, !- Handle
  {738a57e2-c438-4173-998c-b6df75c8f8c1}, !- Source Object
  2,                                      !- Outlet Port
  {07767615-2147-4f76-afb4-53ec70798916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5504de9-4e32-4677-9015-2bfe40ad7e52}, !- Handle
  {07767615-2147-4f76-afb4-53ec70798916}, !- Source Object
  3,                                      !- Outlet Port
  {a1c226f6-a217-43a7-b9df-1012068984f7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4ed57cbb-0068-4d72-b980-ded002d5257f}, !- Handle
  {a1c226f6-a217-43a7-b9df-1012068984f7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {432479fb-6595-4cec-b2cc-9442980126f7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {7d7ae8c6-4907-477b-89b1-bf0ac44dbc16}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {be0c8cf8-a097-4975-8dc2-16e20ecae7f0}, !- Schedule Name
  {df5527a7-a24a-4689-85e3-4d5c4d668d57}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {32b34b28-bf63-4a86-b761-7e102211410b}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {39883f9a-186b-441b-8bb1-2955fea32427}, !- Inlet Node Name
  {8c48ced2-f8a5-4c4d-a0a3-bc83af306141}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {94890e28-1502-4596-b6a7-2abb0b357d2f}, !- Handle
  Node 172,                               !- Name
  {8c48ced2-f8a5-4c4d-a0a3-bc83af306141}, !- Inlet Port
  {0e8fc602-c69f-4fe4-87d0-4cab22136953}; !- Outlet Port

OS:Connection,
  {39883f9a-186b-441b-8bb1-2955fea32427}, !- Handle
  {254509f5-c61e-4c99-8fb9-c8015ccf6e81}, !- Source Object
  3,                                      !- Outlet Port
  {32b34b28-bf63-4a86-b761-7e102211410b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c48ced2-f8a5-4c4d-a0a3-bc83af306141}, !- Handle
  {32b34b28-bf63-4a86-b761-7e102211410b}, !- Source Object
  3,                                      !- Outlet Port
  {94890e28-1502-4596-b6a7-2abb0b357d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8fc602-c69f-4fe4-87d0-4cab22136953}, !- Handle
  {94890e28-1502-4596-b6a7-2abb0b357d2f}, !- Source Object
  3,                                      !- Outlet Port
  {72338fb9-b160-491d-8cca-0e632246f0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c3458397-24c0-4f97-9a9a-cb6cc4c3fb48}, !- Handle
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  Autosize,                               !- Tank Volume {m3}
  {be0c8cf8-a097-4975-8dc2-16e20ecae7f0}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {dbc5de8e-15c2-47d8-93fe-60ba729c6856}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dcc2811b-f2d2-45c2-9996-e0da3cda26c5}, !- Use Side Inlet Node Name
  {29782a90-b425-4ee8-9de3-bab145cedfe9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9fd08987-e8c5-49e9-a3f4-775e9bb2a331}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  {87cd9adf-a31a-4939-a551-27214af89f0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87cd9adf-a31a-4939-a551-27214af89f0b}, !- Handle
  Schedule Day 1,                         !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f271fce-fba5-4d16-b7e5-65f0d37a214f}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  {bd8bfc8b-75b3-453c-9278-ab6954625074}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd8bfc8b-75b3-453c-9278-ab6954625074}, !- Handle
  Schedule Day 2,                         !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {76f05d13-8b16-432b-879e-2b852719f712}, !- Handle
  {c3458397-24c0-4f97-9a9a-cb6cc4c3fb48}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {c6c99ca8-9708-4139-833e-1622bea2b565}, !- Handle
  Node 173,                               !- Name
  {29782a90-b425-4ee8-9de3-bab145cedfe9}, !- Inlet Port
  {e14da24b-d830-4b59-acd3-e8038a40caf6}; !- Outlet Port

OS:Connection,
  {dcc2811b-f2d2-45c2-9996-e0da3cda26c5}, !- Handle
  {57e4f12a-3c77-4000-9c7b-78aaa992ee7b}, !- Source Object
  3,                                      !- Outlet Port
  {c3458397-24c0-4f97-9a9a-cb6cc4c3fb48}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {29782a90-b425-4ee8-9de3-bab145cedfe9}, !- Handle
  {c3458397-24c0-4f97-9a9a-cb6cc4c3fb48}, !- Source Object
  32,                                     !- Outlet Port
  {c6c99ca8-9708-4139-833e-1622bea2b565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14da24b-d830-4b59-acd3-e8038a40caf6}, !- Handle
  {c6c99ca8-9708-4139-833e-1622bea2b565}, !- Source Object
  3,                                      !- Outlet Port
  {83705993-5771-448e-9e7e-84aafad41b52}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dbc5de8e-15c2-47d8-93fe-60ba729c6856}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  {ecbcfb14-2cb4-4835-ae68-047fecb332e7}, !- Default Day Schedule Name
  {1c2c951a-25e7-4801-91d0-221228530273}, !- Summer Design Day Schedule Name
  {ae2095d9-597f-4e6b-a258-f32da2d78cbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecbcfb14-2cb4-4835-ae68-047fecb332e7}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1c2c951a-25e7-4801-91d0-221228530273}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {ae2095d9-597f-4e6b-a258-f32da2d78cbb}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {bce01cfa-aae8-4fd4-b56b-b0082ef34127}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {2eb59049-29f6-4173-a387-32ed52ac9872}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {bd5344ef-22c7-4778-8568-1259157647ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd5344ef-22c7-4778-8568-1259157647ca}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {66ed99a5-fa82-43c3-9e8c-7295e6814811}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants 1, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {be0c8cf8-a097-4975-8dc2-16e20ecae7f0}, !- Target Temperature Schedule Name
  {75bf7d55-48c0-4dff-b09a-72fbe0212059}, !- Sensible Fraction Schedule Name
  {5e3ba0db-02c6-423f-bda8-11084b7b7b5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {75bf7d55-48c0-4dff-b09a-72fbe0212059}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {5c5d343c-e316-4088-91fd-b34f5c67aa15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c5d343c-e316-4088-91fd-b34f5c67aa15}, !- Handle
  Fraction Sensible DefaultDay - 0.2 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e3ba0db-02c6-423f-bda8-11084b7b7b5d}, !- Handle
  Fraction Sensible - 0.05 1,             !- Name
  ,                                       !- Schedule Type Limits Name
  {cd1ddb2e-fc26-4f02-a5c2-2fb30c03e423}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd1ddb2e-fc26-4f02-a5c2-2fb30c03e423}, !- Handle
  Fraction Latent DefaultDay - 0.05 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {8039d6ac-2ddb-4ffe-a47a-708deaca54f8}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {66ed99a5-fa82-43c3-9e8c-7295e6814811}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2eb59049-29f6-4173-a387-32ed52ac9872}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {262e3266-dea9-4e4e-b63b-aaf8c8b06643}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {bdc44f96-db68-4114-a96d-5465f0e5a5ce}, !- Inlet Node Name
  {97ed1eee-89a3-4cd0-86e8-43cdce721792}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {ce660ea1-3125-40df-99bd-5ee0bac061fb}, !- Hot Water Supply Temperature Schedule Name
  {eb835d49-1b0f-44b9-9e7d-9fe4d0bd761c}, !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8039d6ac-2ddb-4ffe-a47a-708deaca54f8}; !- Water Use Equipment Name 1

OS:Node,
  {24b023b7-21db-4905-af16-77c4c60e60a6}, !- Handle
  Node 174,                               !- Name
  {97ed1eee-89a3-4cd0-86e8-43cdce721792}, !- Inlet Port
  {cc46e40e-6250-455f-bada-307d8efb625b}; !- Outlet Port

OS:Connection,
  {bdc44f96-db68-4114-a96d-5465f0e5a5ce}, !- Handle
  {9c2fb56d-a8a8-4f90-9699-ebea0408d474}, !- Source Object
  3,                                      !- Outlet Port
  {262e3266-dea9-4e4e-b63b-aaf8c8b06643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ed1eee-89a3-4cd0-86e8-43cdce721792}, !- Handle
  {262e3266-dea9-4e4e-b63b-aaf8c8b06643}, !- Source Object
  3,                                      !- Outlet Port
  {24b023b7-21db-4905-af16-77c4c60e60a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc46e40e-6250-455f-bada-307d8efb625b}, !- Handle
  {24b023b7-21db-4905-af16-77c4c60e60a6}, !- Source Object
  3,                                      !- Outlet Port
  {738a57e2-c438-4173-998c-b6df75c8f8c1}, !- Target Object
  3;                                      !- Inlet Port

OS:RadianceParameters,
  {84882750-309e-476d-9f10-ab69ada86cfb}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {15ed4611-88ec-471b-9e24-7ec11a0e1ccb}; !- Handle

OS:OutputControl:ReportingTolerances,
  {04c7da8b-ca4f-4021-b488-a7fc963579c1}, !- Handle
  0.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {986950c2-5690-4eb3-b83b-765468a36552}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {a33c7857-91be-44a9-912a-cc1cdf039123}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4c97bb1d-6c7a-49f0-9c3e-2921884f37a1}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {ef7b040e-95de-4411-a113-edfaf5bbfea3}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {3d865852-150a-49cc-9722-9f56d7bf621d}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {82f8a6ff-fc15-44a3-ba5d-ca345ab9e0c5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {679854cf-5c19-4c9a-aa68-3b784468c028}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {3b43adeb-b5fd-4061-b1d8-f5f694104b0b}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {619c6a17-d9a4-45c3-a730-cfc9ae6a81db}; !- Handle

OS:StandardsInformation:Material,
  {4bcfe216-2e97-4f9c-91a8-51a06d08bc33}, !- Handle
  {5f33dc05-3ae4-4cc6-9710-38f3859858d9}; !- Material Name

OS:StandardsInformation:Construction,
  {b903e9f5-5529-4e00-842f-90972a430378}, !- Handle
  {aa54145a-a075-45dc-9384-fc6f0c8d2e1b}; !- Construction Name

OS:StandardsInformation:Construction,
  {415bc653-bc11-44ac-b4b0-7decf90d5c0f}, !- Handle
  {2b0eebba-d640-4746-8a01-34c36af22553}; !- Construction Name

OS:StandardsInformation:Construction,
  {e083f6bd-9d3b-4ea6-9b01-041955f8f7ed}, !- Handle
  {ae9d015a-bc5a-482a-b35f-8d82c2877967}; !- Construction Name

OS:DefaultConstructionSet,
  {4fc5c218-ab58-40e1-809e-bc9c8b67ef6b}, !- Handle
  Zone Pre1980 6A,                        !- Name
  {14dbc413-8ae1-492d-a265-4dc8a9237c07}, !- Default Exterior Surface Constructions Name
  {5361e8ea-e002-4f6d-add9-fd834fd391d0}, !- Default Interior Surface Constructions Name
  {5a6d3cc0-5600-4221-b283-8f0a1d68f5a6}, !- Default Ground Contact Surface Constructions Name
  {cce49b37-8150-4882-9808-f41daccdd43e}, !- Default Exterior SubSurface Constructions Name
  {03a09226-ec4c-409d-a85a-4a343939a561}, !- Default Interior SubSurface Constructions Name
  {e68199a2-fbda-428e-8130-a1819f013508}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {14dbc413-8ae1-492d-a265-4dc8a9237c07}, !- Handle
  Default Surface Constructions 1694,     !- Name
  {f52d9f4f-c26b-4745-9ff3-899fd799e1ea}, !- Floor Construction Name
  {f5ae66df-c79f-4dc5-a2d9-a5ae2dfa261c}, !- Wall Construction Name
  {1672e572-b24f-4111-a50d-bb79a3524f53}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5361e8ea-e002-4f6d-add9-fd834fd391d0}, !- Handle
  Default Surface Constructions 782,      !- Name
  {aecb4bf3-c6b0-46e6-8949-2a66ad6ecfa6}, !- Floor Construction Name
  {aba2487a-9286-4063-bd96-c01a49d6e5cf}, !- Wall Construction Name
  {e04d4b46-96e4-4464-aa57-0d29bcff66dd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5a6d3cc0-5600-4221-b283-8f0a1d68f5a6}, !- Handle
  Default Surface Constructions 1695,     !- Name
  {73e4d967-3dbd-4e65-a179-a5b729a014d5}, !- Floor Construction Name
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cce49b37-8150-4882-9808-f41daccdd43e}, !- Handle
  Default Sub Surface Constructions 1112, !- Name
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Fixed Window Construction Name
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Operable Window Construction Name
  {c002fd9e-1915-4a3d-9a00-ab8092ece2fe}, !- Door Construction Name
  {d30164d7-6b4d-4367-acda-c501024084ba}, !- Glass Door Construction Name
  {3dca0991-1c0b-44ae-80b0-8394ea4a305b}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Tubular Daylight Dome Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {03a09226-ec4c-409d-a85a-4a343939a561}, !- Handle
  Default Sub Surface Constructions 522,  !- Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Fixed Window Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Operable Window Construction Name
  {9d723a1b-f865-4b1e-bc26-165d21519995}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f5ae66df-c79f-4dc5-a2d9-a5ae2dfa261c}, !- Handle
  Generic Exterior Wall pre1980 6A,       !- Name
  {0cd719e7-55e8-4c84-929d-855cec97f61e}, !- Surface Rendering Name
  {e587418d-60c3-404c-bb02-4aea0050d22c}, !- Layer 1
  {ef040f10-2ceb-4571-8693-d3ea2487dd25}, !- Layer 2
  {0bf71a03-e080-43cf-a46e-df69b6be58b2}, !- Layer 3
  {20c11116-64a1-495d-acd7-0fdaa4e4733b}, !- Layer 4
  {0c4152f6-47f7-4c4a-9071-ca79067e4dd4}; !- Layer 5

OS:StandardsInformation:Construction,
  {4271bbb5-6e0e-4224-a146-dcde22df5723}, !- Handle
  {f5ae66df-c79f-4dc5-a2d9-a5ae2dfa261c}; !- Construction Name

OS:Construction,
  {73e4d967-3dbd-4e65-a179-a5b729a014d5}, !- Handle
  Generic Ground Slab 6A 19802010,        !- Name
  {6e548523-dd07-4c3b-b066-a213c50408de}, !- Surface Rendering Name
  {e8675cab-2862-4b96-8b49-31a885c9e809}, !- Layer 1
  {b45cf481-75b5-4f85-aa9a-32fb0de57931}; !- Layer 2

OS:StandardsInformation:Construction,
  {29fbe0d1-3b71-4ed6-bc52-afc46c2a64b6}, !- Handle
  {73e4d967-3dbd-4e65-a179-a5b729a014d5}; !- Construction Name

OS:Material:NoMass,
  {0bf71a03-e080-43cf-a46e-df69b6be58b2}, !- Handle
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af1b794d-a8bb-4bea-877f-90b63e53077b}, !- Handle
  {0bf71a03-e080-43cf-a46e-df69b6be58b2}; !- Material Name

OS:Material:NoMass,
  {e8675cab-2862-4b96-8b49-31a885c9e809}, !- Handle
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {51bac247-f1c1-4c9a-8fce-4a364d7e45e3}, !- Handle
  {e8675cab-2862-4b96-8b49-31a885c9e809}; !- Material Name

OS:DefaultConstructionSet,
  {a2c8ca49-72f1-4efc-8ef8-8ab870d2c16a}, !- Handle
  Zone Pre1980 7A,                        !- Name
  {b9c7db3f-371d-4134-af37-b37061ebbe76}, !- Default Exterior Surface Constructions Name
  {1de1dea1-f64d-454b-8c48-37ba00d7f6df}, !- Default Interior Surface Constructions Name
  {f041a1ac-e168-4ed4-8ddf-9ef988f43c66}, !- Default Ground Contact Surface Constructions Name
  {260bab64-60be-43f9-bc38-08aff26fb861}, !- Default Exterior SubSurface Constructions Name
  {1e9888e5-2e7f-426d-9e01-c36e06ed9e7b}, !- Default Interior SubSurface Constructions Name
  {e68199a2-fbda-428e-8130-a1819f013508}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b9c7db3f-371d-4134-af37-b37061ebbe76}, !- Handle
  Default Surface Constructions 1683,     !- Name
  {f52d9f4f-c26b-4745-9ff3-899fd799e1ea}, !- Floor Construction Name
  {3629608a-3708-404e-ae3a-e128f100e730}, !- Wall Construction Name
  {1672e572-b24f-4111-a50d-bb79a3524f53}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1de1dea1-f64d-454b-8c48-37ba00d7f6df}, !- Handle
  Default Surface Constructions 1700,     !- Name
  {e11dc5f6-5567-416a-81c8-650d3d2290d7}, !- Floor Construction Name
  {aba2487a-9286-4063-bd96-c01a49d6e5cf}, !- Wall Construction Name
  {6d8ec97e-c937-4a7f-8804-6f8b43c3d3d8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f041a1ac-e168-4ed4-8ddf-9ef988f43c66}, !- Handle
  Default Surface Constructions 1685,     !- Name
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}, !- Floor Construction Name
  {42442bfa-76ae-4a09-8b4f-776e1928e46c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {260bab64-60be-43f9-bc38-08aff26fb861}, !- Handle
  Default Sub Surface Constructions 1120, !- Name
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Fixed Window Construction Name
  {fa405afa-b677-49cf-8450-8e6ba827b022}, !- Operable Window Construction Name
  {c002fd9e-1915-4a3d-9a00-ab8092ece2fe}, !- Door Construction Name
  {d30164d7-6b4d-4367-acda-c501024084ba}, !- Glass Door Construction Name
  {3dca0991-1c0b-44ae-80b0-8394ea4a305b}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Tubular Daylight Dome Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1e9888e5-2e7f-426d-9e01-c36e06ed9e7b}, !- Handle
  Default Sub Surface Constructions 1121, !- Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Fixed Window Construction Name
  {0061326b-3a11-43b0-a80e-229952bc5de8}, !- Operable Window Construction Name
  {9d723a1b-f865-4b1e-bc26-165d21519995}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3629608a-3708-404e-ae3a-e128f100e730}, !- Handle
  Generic Exterior Wall pre1980 7A,       !- Name
  {0cd719e7-55e8-4c84-929d-855cec97f61e}, !- Surface Rendering Name
  {e587418d-60c3-404c-bb02-4aea0050d22c}, !- Layer 1
  {ef040f10-2ceb-4571-8693-d3ea2487dd25}, !- Layer 2
  {b549adc2-7b1f-49de-b36c-8310f556163d}, !- Layer 3
  {20c11116-64a1-495d-acd7-0fdaa4e4733b}, !- Layer 4
  {0c4152f6-47f7-4c4a-9071-ca79067e4dd4}; !- Layer 5

OS:StandardsInformation:Construction,
  {240a0c40-77bd-4859-8a8a-8440160b6714}, !- Handle
  {3629608a-3708-404e-ae3a-e128f100e730}; !- Construction Name

OS:Construction,
  {e11dc5f6-5567-416a-81c8-650d3d2290d7}, !- Handle
  Typical Interior Floor 3,               !- Name
  {afc734dd-24bb-4fff-9b33-b96750a7ed16}, !- Surface Rendering Name
  {2012a84c-42f4-4dbb-b1bc-831aab06fa49}, !- Layer 1
  {7d7eaef5-38b8-41ec-a875-f4de1d1359f7}; !- Layer 2

OS:StandardsInformation:Construction,
  {5636bd09-e66d-4384-b673-3f697e47e471}, !- Handle
  {e11dc5f6-5567-416a-81c8-650d3d2290d7}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6d8ec97e-c937-4a7f-8804-6f8b43c3d3d8}, !- Handle
  Typical Interior Ceiling 3,             !- Name
  {b814b45a-a70c-4471-9de0-f76fec0ce6e9}, !- Surface Rendering Name
  {7d7eaef5-38b8-41ec-a875-f4de1d1359f7}, !- Layer 1
  {2012a84c-42f4-4dbb-b1bc-831aab06fa49}; !- Layer 2

OS:StandardsInformation:Construction,
  {1029c83d-f643-4d08-bb4d-647e2e473299}, !- Handle
  {6d8ec97e-c937-4a7f-8804-6f8b43c3d3d8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {b549adc2-7b1f-49de-b36c-8310f556163d}, !- Handle
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5e57f33f-1b25-4580-bb14-52d0fbe55934}, !- Handle
  {b549adc2-7b1f-49de-b36c-8310f556163d}; !- Material Name

OS:Material:NoMass,
  {7d7eaef5-38b8-41ec-a875-f4de1d1359f7}, !- Handle
  CP02 CARPET PAD 7,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7876c2d-a85d-4381-9003-c8285ae76558}, !- Handle
  {7d7eaef5-38b8-41ec-a875-f4de1d1359f7}; !- Material Name

OS:StandardsInformation:Material,
  {3b832ebc-530e-4bed-81e1-1c19e4761c11}, !- Handle
  {5f33dc05-3ae4-4cc6-9710-38f3859858d9}; !- Material Name

OS:StandardsInformation:Construction,
  {e9e86b80-9a8a-493c-a047-b275172bd45f}, !- Handle
  {2b0eebba-d640-4746-8a01-34c36af22553}; !- Construction Name

