<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-10
  15:48:01
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.10 15:47</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-10
  15:48:01</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:48:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     4765.20</td>
    <td align="right">     1229.73</td>
    <td align="right">     1229.73</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     4765.20</td>
    <td align="right">     1229.73</td>
    <td align="right">     1229.73</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    12675.06</td>
    <td align="right">     3270.98</td>
    <td align="right">     3270.98</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    12675.06</td>
    <td align="right">     3270.98</td>
    <td align="right">     3270.98</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3875.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3875.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2588.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      162.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      621.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      232.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     1160.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4623.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3605.18</td>
    <td align="right">     1160.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4623.09</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     2588.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      162.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      621.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      232.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4623.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1160.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     2588.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      162.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MURB LARGE</td>
    <td align="right">      195.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB SMALL</td>
    <td align="right">      426.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      232.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">     1160.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4623.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      769.94</td>
    <td align="right">      299.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      160.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      930.37</td>
    <td align="right">      299.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      769.94</td>
    <td align="right">      299.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      160.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      930.37</td>
    <td align="right">      299.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    3605.177</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    3605.177</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    3605.177</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    3605.177</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     4623.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     4623.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     4623.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     4936.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7037.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:48:01</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.10 15:47</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6156.96</td>
    <td align="right">     1417.32</td>
    <td align="right">     1661.16</td>
    <td align="right">     1417.32</td>
    <td align="right">     1661.16</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6156.96</td>
    <td align="right">     1417.32</td>
    <td align="right">     1661.16</td>
    <td align="right">     1417.32</td>
    <td align="right">     1661.16</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1847.09</td>
    <td align="right">      425.20</td>
    <td align="right">      498.35</td>
    <td align="right">      425.20</td>
    <td align="right">      498.35</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6156.96</td>
    <td align="right">     1417.32</td>
    <td align="right">     1661.16</td>
    <td align="right">     1417.32</td>
    <td align="right">     1661.16</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6156.96</td>
    <td align="right">     1417.32</td>
    <td align="right">     1661.16</td>
    <td align="right">     1417.32</td>
    <td align="right">     1661.16</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1847.09</td>
    <td align="right">      425.20</td>
    <td align="right">      498.35</td>
    <td align="right">      425.20</td>
    <td align="right">      498.35</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3875.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      377.95</td>
    <td align="right">        1.00</td>
    <td align="right">      213.36</td>
    <td align="right">        0.00</td>
    <td align="right">       64.01</td>
    <td align="right">       64.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      377.95</td>
    <td align="right">        1.00</td>
    <td align="right">      213.36</td>
    <td align="right">        0.00</td>
    <td align="right">       64.01</td>
    <td align="right">       64.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      377.95</td>
    <td align="right">        1.00</td>
    <td align="right">      213.36</td>
    <td align="right">        0.00</td>
    <td align="right">       64.01</td>
    <td align="right">       64.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      377.95</td>
    <td align="right">        1.00</td>
    <td align="right">      213.36</td>
    <td align="right">        0.00</td>
    <td align="right">       64.01</td>
    <td align="right">       64.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      377.95</td>
    <td align="right">        1.00</td>
    <td align="right">      213.36</td>
    <td align="right">        0.00</td>
    <td align="right">       64.01</td>
    <td align="right">       64.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      352.04</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">       39.32</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.02</td>
    <td align="right">        1.00</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">       28.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3875.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11811.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6156.96</td>
    <td align="right">        0.00</td>
    <td align="right">     1847.09</td>
    <td align="right">     1847.09</td>
    <td align="right">      0.0000</td>
    <td align="right">       40.11</td>
    <td align="right">      7.1783</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3875.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11811.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6156.96</td>
    <td align="right">        0.00</td>
    <td align="right">     1847.09</td>
    <td align="right">     1847.09</td>
    <td align="right">      0.0000</td>
    <td align="right">       40.11</td>
    <td align="right">      7.1783</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 205</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 205</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 106</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 106</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 203</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 203</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 109</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 109</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 108</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 108</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 408</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 408</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 110</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 110</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 111</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 111</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 501</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 501</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 303</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 303</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 201</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 201</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 107</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 107</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 202</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 202</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 204</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 204</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 206</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 206</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 401</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 401</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 207</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 207</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 208</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 208</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 209</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 209</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 210</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 210</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 211</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 211</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 310</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 310</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 102</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 102</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 301</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 301</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 302</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 302</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 509</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 509</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 504</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 504</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 304</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 304</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 306</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 306</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 307</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 307</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 510</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 510</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 308</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 308</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 406</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 406</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 105</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 105</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 309</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 309</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 507</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 507</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 311</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 311</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 506</td>
    <td align="right">      124.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 506</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 402</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 402</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 502</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 502</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 403</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 403</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 508</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 508</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 404</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 404</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 503</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 503</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 101</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 101</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 405</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 405</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 407</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 407</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 409</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 409</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 410</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 410</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 505</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 505</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 511</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 511</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 411</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 411</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 103</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 103</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 305</td>
    <td align="right">      115.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 305</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 104</td>
    <td align="right">       52.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 104</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3875.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">       40.11</td>
    <td align="right">      7.1783</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3875.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">       40.11</td>
    <td align="right">      7.1783</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL</td>
    <td align="right">     2339.50</td>
    <td align="right">     2339.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY</td>
    <td align="right">      462.00</td>
    <td align="right">      462.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MURB LARGE</td>
    <td align="right">     1073.50</td>
    <td align="right">     1073.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       35.32</td>
    <td align="right">      8.1500</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3875.00</td>
    <td align="right">     3875.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:48:01</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">04-FEB-07:30</td>
    <td align="right">26-FEB-07:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   496148.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    15215.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     7359.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       22.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    89002.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   518746.20</td>
    <td align="right">    89002.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   496148.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    15215.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     7359.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       22.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    89002.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:48:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     8196.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      515.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1968.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      735.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     1257.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    11417.60</td>
    <td align="right">     1257.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2115.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      132.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      508.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      324.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2946.48</td>
    <td align="right">      324.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2115.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      132.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      508.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      324.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2946.48</td>
    <td align="right">      324.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:48:01</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">    11190.06</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 32</td>
    <td align="right">    15839.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 25</td>
    <td align="right">     7019.07</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 29</td>
    <td align="right">     6897.52</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 26</td>
    <td align="right">     6949.38</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">     7185.75</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 23</td>
    <td align="right">     6940.88</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 24</td>
    <td align="right">    10725.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 43</td>
    <td align="right">     7283.86</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 47</td>
    <td align="right">     7082.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 45</td>
    <td align="right">     7102.41</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 31</td>
    <td align="right">     6993.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 52</td>
    <td align="right">     7063.78</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 44</td>
    <td align="right">     7058.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 53</td>
    <td align="right">    16101.38</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 48</td>
    <td align="right">     7209.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 54</td>
    <td align="right">     7104.61</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 49</td>
    <td align="right">     7066.41</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 42</td>
    <td align="right">     7021.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 40</td>
    <td align="right">     7060.59</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 36</td>
    <td align="right">    10887.54</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 37</td>
    <td align="right">     7122.83</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 34</td>
    <td align="right">     6947.96</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 46</td>
    <td align="right">     7158.00</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 50</td>
    <td align="right">     7123.68</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 41</td>
    <td align="right">     7261.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 51</td>
    <td align="right">     7274.41</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 38</td>
    <td align="right">     7120.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 39</td>
    <td align="right">    16237.57</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">     7160.42</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">     7275.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">     7126.62</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">    16362.89</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 33</td>
    <td align="right">    11030.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">     7085.27</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">     7285.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">    10972.38</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">    16551.45</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">     7182.92</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">     7274.91</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">     7149.84</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">     7276.62</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">     7181.30</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">     7260.69</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">     6992.61</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">    11045.81</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">     7212.01</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">     7152.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">     7183.74</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">    11460.08</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">    11156.12</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 28</td>
    <td align="right">    11050.60</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 30</td>
    <td align="right">     6896.46</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 35</td>
    <td align="right">    11274.01</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 27</td>
    <td align="right">     6939.81</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PTHP</td>
    <td align="right">    0.477184</td>
    <td align="right">    0.477184</td>
    <td align="right">    0.477184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 32</td>
    <td align="right">    0.676185</td>
    <td align="right">    0.676185</td>
    <td align="right">    0.676185</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 25</td>
    <td align="right">    0.299689</td>
    <td align="right">    0.299689</td>
    <td align="right">    0.299689</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 29</td>
    <td align="right">    0.294483</td>
    <td align="right">    0.294483</td>
    <td align="right">    0.294483</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 26</td>
    <td align="right">    0.296704</td>
    <td align="right">    0.296704</td>
    <td align="right">    0.296704</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 22</td>
    <td align="right">    0.306828</td>
    <td align="right">    0.306828</td>
    <td align="right">    0.306828</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 23</td>
    <td align="right">    0.296340</td>
    <td align="right">    0.296340</td>
    <td align="right">    0.296340</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 24</td>
    <td align="right">    0.457315</td>
    <td align="right">    0.457315</td>
    <td align="right">    0.457315</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 43</td>
    <td align="right">    0.353570</td>
    <td align="right">    0.353570</td>
    <td align="right">    0.353570</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 47</td>
    <td align="right">    0.302415</td>
    <td align="right">    0.302415</td>
    <td align="right">    0.302415</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 45</td>
    <td align="right">    0.317948</td>
    <td align="right">    0.317948</td>
    <td align="right">    0.317948</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 31</td>
    <td align="right">    0.304939</td>
    <td align="right">    0.304939</td>
    <td align="right">    0.304939</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 52</td>
    <td align="right">    0.301604</td>
    <td align="right">    0.301604</td>
    <td align="right">    0.301604</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 44</td>
    <td align="right">    0.301371</td>
    <td align="right">    0.301371</td>
    <td align="right">    0.301371</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 53</td>
    <td align="right">    0.687408</td>
    <td align="right">    0.687408</td>
    <td align="right">    0.687408</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 48</td>
    <td align="right">    0.327139</td>
    <td align="right">    0.327139</td>
    <td align="right">    0.327139</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 54</td>
    <td align="right">    0.303517</td>
    <td align="right">    0.303517</td>
    <td align="right">    0.303517</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 49</td>
    <td align="right">    0.301717</td>
    <td align="right">    0.301717</td>
    <td align="right">    0.301717</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 42</td>
    <td align="right">    0.299786</td>
    <td align="right">    0.299786</td>
    <td align="right">    0.299786</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 40</td>
    <td align="right">    0.301468</td>
    <td align="right">    0.301468</td>
    <td align="right">    0.301468</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 36</td>
    <td align="right">    0.464242</td>
    <td align="right">    0.464242</td>
    <td align="right">    0.464242</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 37</td>
    <td align="right">    0.304133</td>
    <td align="right">    0.304133</td>
    <td align="right">    0.304133</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 34</td>
    <td align="right">    0.297316</td>
    <td align="right">    0.297316</td>
    <td align="right">    0.297316</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 46</td>
    <td align="right">    0.318556</td>
    <td align="right">    0.318556</td>
    <td align="right">    0.318556</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 50</td>
    <td align="right">    0.304170</td>
    <td align="right">    0.304170</td>
    <td align="right">    0.304170</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 41</td>
    <td align="right">    0.310093</td>
    <td align="right">    0.310093</td>
    <td align="right">    0.310093</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 51</td>
    <td align="right">    0.312893</td>
    <td align="right">    0.312893</td>
    <td align="right">    0.312893</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 38</td>
    <td align="right">    0.304023</td>
    <td align="right">    0.304023</td>
    <td align="right">    0.304023</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 39</td>
    <td align="right">    0.693241</td>
    <td align="right">    0.693241</td>
    <td align="right">    0.693241</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 8</td>
    <td align="right">    0.314746</td>
    <td align="right">    0.314746</td>
    <td align="right">    0.314746</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 14</td>
    <td align="right">    0.313562</td>
    <td align="right">    0.313562</td>
    <td align="right">    0.313562</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 2</td>
    <td align="right">    0.304295</td>
    <td align="right">    0.304295</td>
    <td align="right">    0.304295</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 3</td>
    <td align="right">    0.698609</td>
    <td align="right">    0.698609</td>
    <td align="right">    0.698609</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 33</td>
    <td align="right">    0.470356</td>
    <td align="right">    0.470356</td>
    <td align="right">    0.470356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 19</td>
    <td align="right">    0.302525</td>
    <td align="right">    0.302525</td>
    <td align="right">    0.302525</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 11</td>
    <td align="right">    0.354001</td>
    <td align="right">    0.354001</td>
    <td align="right">    0.354001</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 5</td>
    <td align="right">    0.467877</td>
    <td align="right">    0.467877</td>
    <td align="right">    0.467877</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 6</td>
    <td align="right">    0.706685</td>
    <td align="right">    0.706685</td>
    <td align="right">    0.706685</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 13</td>
    <td align="right">    0.307362</td>
    <td align="right">    0.307362</td>
    <td align="right">    0.307362</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 9</td>
    <td align="right">    0.343412</td>
    <td align="right">    0.343412</td>
    <td align="right">    0.343412</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 12</td>
    <td align="right">    0.305290</td>
    <td align="right">    0.305290</td>
    <td align="right">    0.305290</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 7</td>
    <td align="right">    0.348395</td>
    <td align="right">    0.348395</td>
    <td align="right">    0.348395</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 16</td>
    <td align="right">    0.306638</td>
    <td align="right">    0.306638</td>
    <td align="right">    0.306638</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 15</td>
    <td align="right">    0.310038</td>
    <td align="right">    0.310038</td>
    <td align="right">    0.310038</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 21</td>
    <td align="right">    0.321212</td>
    <td align="right">    0.321212</td>
    <td align="right">    0.321212</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 17</td>
    <td align="right">    0.471022</td>
    <td align="right">    0.471022</td>
    <td align="right">    0.471022</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 4</td>
    <td align="right">    0.325190</td>
    <td align="right">    0.325190</td>
    <td align="right">    0.325190</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1</td>
    <td align="right">    0.305394</td>
    <td align="right">    0.305394</td>
    <td align="right">    0.305394</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 10</td>
    <td align="right">    0.306742</td>
    <td align="right">    0.306742</td>
    <td align="right">    0.306742</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 20</td>
    <td align="right">    0.488750</td>
    <td align="right">    0.488750</td>
    <td align="right">    0.488750</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 18</td>
    <td align="right">    0.475748</td>
    <td align="right">    0.475748</td>
    <td align="right">    0.475748</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 28</td>
    <td align="right">    0.471228</td>
    <td align="right">    0.471228</td>
    <td align="right">    0.471228</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 30</td>
    <td align="right">    0.294438</td>
    <td align="right">    0.294438</td>
    <td align="right">    0.294438</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 35</td>
    <td align="right">    0.480780</td>
    <td align="right">    0.480780</td>
    <td align="right">    0.480780</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 27</td>
    <td align="right">    0.296295</td>
    <td align="right">    0.296295</td>
    <td align="right">    0.296295</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">    0.477184</td>
    <td align="right">     7899.09</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">    0.676185</td>
    <td align="right">    11311.05</td>
    <td align="right">    0.800827</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">    0.299689</td>
    <td align="right">     6009.02</td>
    <td align="right">    0.775529</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">    0.294483</td>
    <td align="right">     6112.68</td>
    <td align="right">    0.762198</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">    0.296704</td>
    <td align="right">     4911.51</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">    0.306828</td>
    <td align="right">     5079.09</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">    0.296340</td>
    <td align="right">     5360.23</td>
    <td align="right">    0.800464</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">    0.457315</td>
    <td align="right">     7888.31</td>
    <td align="right">    0.800828</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">    0.353570</td>
    <td align="right">     5852.84</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">    0.302415</td>
    <td align="right">     5913.88</td>
    <td align="right">    0.785217</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 45</td>
    <td align="right">    0.317948</td>
    <td align="right">     5263.16</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">    0.304939</td>
    <td align="right">     5047.83</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 52</td>
    <td align="right">    0.301604</td>
    <td align="right">     4992.62</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">    0.301371</td>
    <td align="right">     5627.08</td>
    <td align="right">    0.800949</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 53</td>
    <td align="right">    0.687408</td>
    <td align="right">    11499.65</td>
    <td align="right">    0.800799</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 48</td>
    <td align="right">    0.327139</td>
    <td align="right">     5415.31</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 54</td>
    <td align="right">    0.303517</td>
    <td align="right">     5024.29</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 49</td>
    <td align="right">    0.301717</td>
    <td align="right">     4994.48</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">    0.299786</td>
    <td align="right">     6146.54</td>
    <td align="right">    0.766833</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">    0.301468</td>
    <td align="right">     5446.44</td>
    <td align="right">    0.800868</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 36</td>
    <td align="right">    0.464242</td>
    <td align="right">     8018.12</td>
    <td align="right">    0.800374</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">    0.304133</td>
    <td align="right">     5747.15</td>
    <td align="right">    0.800065</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">    0.297316</td>
    <td align="right">     4921.63</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">    0.318556</td>
    <td align="right">     5273.23</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 50</td>
    <td align="right">    0.304170</td>
    <td align="right">     5035.09</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">    0.310093</td>
    <td align="right">     5177.74</td>
    <td align="right">    0.800489</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 51</td>
    <td align="right">    0.312893</td>
    <td align="right">     5183.45</td>
    <td align="right">    0.800375</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">    0.304023</td>
    <td align="right">     5616.09</td>
    <td align="right">    0.800462</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">    0.693241</td>
    <td align="right">    11489.47</td>
    <td align="right">    0.800211</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">    0.314746</td>
    <td align="right">     5210.17</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">    0.313562</td>
    <td align="right">     5192.63</td>
    <td align="right">    0.800508</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">    0.304295</td>
    <td align="right">     5037.17</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">    0.698609</td>
    <td align="right">    11564.45</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">    0.470356</td>
    <td align="right">     7786.06</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">    0.302525</td>
    <td align="right">     6125.04</td>
    <td align="right">    0.771596</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">    0.354001</td>
    <td align="right">     5859.97</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">    0.467877</td>
    <td align="right">     8185.98</td>
    <td align="right">    0.800851</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">    0.706685</td>
    <td align="right">    11698.14</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">    0.307362</td>
    <td align="right">     5087.92</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">    0.343412</td>
    <td align="right">     5684.69</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">    0.305290</td>
    <td align="right">     5679.17</td>
    <td align="right">    0.800159</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">    0.348395</td>
    <td align="right">     5767.17</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">    0.306638</td>
    <td align="right">     5515.04</td>
    <td align="right">    0.800383</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">    0.310038</td>
    <td align="right">     5176.29</td>
    <td align="right">    0.800526</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">    0.321212</td>
    <td align="right">     5317.19</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">    0.471022</td>
    <td align="right">     8059.39</td>
    <td align="right">    0.800690</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">    0.325190</td>
    <td align="right">     5383.05</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.305394</td>
    <td align="right">     5801.03</td>
    <td align="right">    0.797396</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">    0.306742</td>
    <td align="right">     5597.95</td>
    <td align="right">    0.800485</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">    0.488750</td>
    <td align="right">     8090.55</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">    0.475748</td>
    <td align="right">     7875.31</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 28</td>
    <td align="right">    0.471228</td>
    <td align="right">     8125.13</td>
    <td align="right">    0.800966</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">    0.294438</td>
    <td align="right">     5920.35</td>
    <td align="right">    0.773676</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 35</td>
    <td align="right">    0.480780</td>
    <td align="right">     7958.62</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">    0.296295</td>
    <td align="right">     5542.26</td>
    <td align="right">    0.800363</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">    0.477184</td>
    <td align="right">     7899.09</td>
    <td align="right">    0.000000</td>
    <td align="right">     7899.09</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">    0.676185</td>
    <td align="right">    11311.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    11311.05</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">    0.299689</td>
    <td align="right">     6009.02</td>
    <td align="right">    0.000000</td>
    <td align="right">     6009.02</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">    0.294483</td>
    <td align="right">     6112.68</td>
    <td align="right">    0.000000</td>
    <td align="right">     6112.68</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">    0.296704</td>
    <td align="right">     4911.51</td>
    <td align="right">    0.000000</td>
    <td align="right">     4911.51</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">    0.306828</td>
    <td align="right">     5079.09</td>
    <td align="right">    0.000000</td>
    <td align="right">     5079.09</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">    0.296340</td>
    <td align="right">     5360.23</td>
    <td align="right">    0.000000</td>
    <td align="right">     5360.23</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">    0.457315</td>
    <td align="right">     7888.31</td>
    <td align="right">    0.000000</td>
    <td align="right">     7888.31</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">    0.353570</td>
    <td align="right">     5852.84</td>
    <td align="right">    0.000000</td>
    <td align="right">     5852.84</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">    0.302415</td>
    <td align="right">     5913.88</td>
    <td align="right">    0.000000</td>
    <td align="right">     5913.88</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 45</td>
    <td align="right">    0.317948</td>
    <td align="right">     5263.16</td>
    <td align="right">    0.000000</td>
    <td align="right">     5263.16</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">    0.304939</td>
    <td align="right">     5047.83</td>
    <td align="right">    0.000000</td>
    <td align="right">     5047.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 52</td>
    <td align="right">    0.301604</td>
    <td align="right">     4992.62</td>
    <td align="right">    0.000000</td>
    <td align="right">     4992.62</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">    0.301371</td>
    <td align="right">     5627.08</td>
    <td align="right">    0.000000</td>
    <td align="right">     5627.08</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 53</td>
    <td align="right">    0.687408</td>
    <td align="right">    11499.65</td>
    <td align="right">    0.000000</td>
    <td align="right">    11499.65</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 48</td>
    <td align="right">    0.327139</td>
    <td align="right">     5415.31</td>
    <td align="right">    0.000000</td>
    <td align="right">     5415.31</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 54</td>
    <td align="right">    0.303517</td>
    <td align="right">     5024.29</td>
    <td align="right">    0.000000</td>
    <td align="right">     5024.29</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 49</td>
    <td align="right">    0.301717</td>
    <td align="right">     4994.48</td>
    <td align="right">    0.000000</td>
    <td align="right">     4994.48</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">    0.299786</td>
    <td align="right">     6146.54</td>
    <td align="right">    0.000000</td>
    <td align="right">     6146.54</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">    0.301468</td>
    <td align="right">     5446.44</td>
    <td align="right">    0.000000</td>
    <td align="right">     5446.44</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 36</td>
    <td align="right">    0.464242</td>
    <td align="right">     8018.12</td>
    <td align="right">    0.000000</td>
    <td align="right">     8018.12</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">    0.304133</td>
    <td align="right">     5747.15</td>
    <td align="right">    0.000000</td>
    <td align="right">     5747.15</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">    0.297316</td>
    <td align="right">     4921.63</td>
    <td align="right">    0.000000</td>
    <td align="right">     4921.63</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">    0.318556</td>
    <td align="right">     5273.23</td>
    <td align="right">    0.000000</td>
    <td align="right">     5273.23</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 50</td>
    <td align="right">    0.304170</td>
    <td align="right">     5035.09</td>
    <td align="right">    0.000000</td>
    <td align="right">     5035.09</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">    0.310093</td>
    <td align="right">     5177.74</td>
    <td align="right">    0.000000</td>
    <td align="right">     5177.74</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 51</td>
    <td align="right">    0.312893</td>
    <td align="right">     5183.45</td>
    <td align="right">    0.000000</td>
    <td align="right">     5183.45</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">    0.304023</td>
    <td align="right">     5616.09</td>
    <td align="right">    0.000000</td>
    <td align="right">     5616.09</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">    0.693241</td>
    <td align="right">    11489.47</td>
    <td align="right">    0.000000</td>
    <td align="right">    11489.47</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">    0.314746</td>
    <td align="right">     5210.17</td>
    <td align="right">    0.000000</td>
    <td align="right">     5210.17</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">    0.313562</td>
    <td align="right">     5192.63</td>
    <td align="right">    0.000000</td>
    <td align="right">     5192.63</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">    0.304295</td>
    <td align="right">     5037.17</td>
    <td align="right">    0.000000</td>
    <td align="right">     5037.17</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">    0.698609</td>
    <td align="right">    11564.45</td>
    <td align="right">    0.000000</td>
    <td align="right">    11564.45</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">    0.470356</td>
    <td align="right">     7786.06</td>
    <td align="right">    0.000000</td>
    <td align="right">     7786.06</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">    0.302525</td>
    <td align="right">     6125.04</td>
    <td align="right">    0.000000</td>
    <td align="right">     6125.04</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">    0.354001</td>
    <td align="right">     5859.97</td>
    <td align="right">    0.000000</td>
    <td align="right">     5859.97</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">    0.467877</td>
    <td align="right">     8185.98</td>
    <td align="right">    0.000000</td>
    <td align="right">     8185.98</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">    0.706685</td>
    <td align="right">    11698.14</td>
    <td align="right">    0.000000</td>
    <td align="right">    11698.14</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">    0.307362</td>
    <td align="right">     5087.92</td>
    <td align="right">    0.000000</td>
    <td align="right">     5087.92</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">    0.343412</td>
    <td align="right">     5684.69</td>
    <td align="right">    0.000000</td>
    <td align="right">     5684.69</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">    0.305290</td>
    <td align="right">     5679.17</td>
    <td align="right">    0.000000</td>
    <td align="right">     5679.17</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">    0.348395</td>
    <td align="right">     5767.17</td>
    <td align="right">    0.000000</td>
    <td align="right">     5767.17</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">    0.306638</td>
    <td align="right">     5515.04</td>
    <td align="right">    0.000000</td>
    <td align="right">     5515.04</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">    0.310038</td>
    <td align="right">     5176.29</td>
    <td align="right">    0.000000</td>
    <td align="right">     5176.29</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">    0.321212</td>
    <td align="right">     5317.19</td>
    <td align="right">    0.000000</td>
    <td align="right">     5317.19</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">    0.471022</td>
    <td align="right">     8059.39</td>
    <td align="right">    0.000000</td>
    <td align="right">     8059.39</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">    0.325190</td>
    <td align="right">     5383.05</td>
    <td align="right">    0.000000</td>
    <td align="right">     5383.05</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">    0.305394</td>
    <td align="right">     5801.03</td>
    <td align="right">    0.000000</td>
    <td align="right">     5801.03</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">    0.306742</td>
    <td align="right">     5597.95</td>
    <td align="right">    0.000000</td>
    <td align="right">     5597.95</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">    0.488750</td>
    <td align="right">     8090.55</td>
    <td align="right">    0.000000</td>
    <td align="right">     8090.55</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">    0.475748</td>
    <td align="right">     7875.31</td>
    <td align="right">    0.000000</td>
    <td align="right">     7875.31</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 28</td>
    <td align="right">    0.471228</td>
    <td align="right">     8125.13</td>
    <td align="right">    0.000000</td>
    <td align="right">     8125.13</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">    0.294438</td>
    <td align="right">     5920.35</td>
    <td align="right">    0.000000</td>
    <td align="right">     5920.35</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 35</td>
    <td align="right">    0.480780</td>
    <td align="right">     7958.62</td>
    <td align="right">    0.000000</td>
    <td align="right">     7958.62</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">    0.296295</td>
    <td align="right">     5542.26</td>
    <td align="right">    0.000000</td>
    <td align="right">     5542.26</td>
    <td align="right">     2000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN</td>
    <td align="right">    0.477184</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 32</td>
    <td align="right">    0.676185</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 25</td>
    <td align="right">    0.299689</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 29</td>
    <td align="right">    0.294483</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">    0.296704</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">    0.306828</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">    0.296340</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 24</td>
    <td align="right">    0.457315</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">    0.353570</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">    0.302415</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 45</td>
    <td align="right">    0.317948</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 31</td>
    <td align="right">    0.304939</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 52</td>
    <td align="right">    0.301604</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">    0.301371</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 53</td>
    <td align="right">    0.687408</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 48</td>
    <td align="right">    0.327139</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 54</td>
    <td align="right">    0.303517</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 49</td>
    <td align="right">    0.301717</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 42</td>
    <td align="right">    0.299786</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 40</td>
    <td align="right">    0.301468</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 36</td>
    <td align="right">    0.464242</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 37</td>
    <td align="right">    0.304133</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 34</td>
    <td align="right">    0.297316</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">    0.318556</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 50</td>
    <td align="right">    0.304170</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 41</td>
    <td align="right">    0.310093</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 51</td>
    <td align="right">    0.312893</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 38</td>
    <td align="right">    0.304023</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 39</td>
    <td align="right">    0.693241</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">    0.314746</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">    0.313562</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">    0.304295</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">    0.698609</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 33</td>
    <td align="right">    0.470356</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">    0.302525</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">    0.354001</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">    0.467877</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">    0.706685</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 13</td>
    <td align="right">    0.307362</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">    0.343412</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">    0.305290</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">    0.348395</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">    0.306638</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">    0.310038</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">    0.321212</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">    0.471022</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">    0.325190</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">    0.305394</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">    0.306742</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">    0.488750</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">    0.475748</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 28</td>
    <td align="right">    0.471228</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 30</td>
    <td align="right">    0.294438</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 35</td>
    <td align="right">    0.480780</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 27</td>
    <td align="right">    0.296295</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">    11086.64</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 32</td>
    <td align="right">    18442.61</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 25</td>
    <td align="right">     9695.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 29</td>
    <td align="right">     9574.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 26</td>
    <td align="right">     9626.28</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">     9861.47</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">     9617.82</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 24</td>
    <td align="right">    13357.62</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">     9959.09</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">     9758.96</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 45</td>
    <td align="right">     9778.55</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 31</td>
    <td align="right">     9670.49</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 52</td>
    <td align="right">     9740.11</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">     9734.68</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 53</td>
    <td align="right">    18703.38</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 48</td>
    <td align="right">     9885.27</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 54</td>
    <td align="right">     9780.74</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 49</td>
    <td align="right">     9742.73</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 42</td>
    <td align="right">     9697.87</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 40</td>
    <td align="right">     9736.94</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 36</td>
    <td align="right">    13518.57</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 37</td>
    <td align="right">     9798.87</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 34</td>
    <td align="right">     9624.87</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">     9833.86</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 50</td>
    <td align="right">     9799.71</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 41</td>
    <td align="right">     9937.34</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 51</td>
    <td align="right">     9949.69</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 38</td>
    <td align="right">     9796.31</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 39</td>
    <td align="right">    18838.89</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">     9836.27</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">     9950.99</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">     9802.64</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">    18963.59</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 33</td>
    <td align="right">    10928.01</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">     9761.50</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">     9960.56</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">    13603.01</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">    19151.22</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 13</td>
    <td align="right">     9858.66</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">     9950.19</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">     9825.74</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">     9951.89</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">     9857.05</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">     9936.04</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">     9669.29</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">    13676.09</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">     9887.61</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">     9828.16</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">     9859.47</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">    11355.37</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">    13785.87</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 28</td>
    <td align="right">    13680.86</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 30</td>
    <td align="right">     9573.62</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 35</td>
    <td align="right">    11170.20</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 27</td>
    <td align="right">     9616.76</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">    0.000525</td>
    <td align="right">    0.063015</td>
    <td align="right">    0.000525</td>
    <td align="right">    0.063015</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.000525</td>
    <td align="right">       22.36</td>
    <td align="right">    0.000525</td>
    <td align="right">       22.36</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Initial Tank Volume [m3]</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Tank Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">    0.000525</td>
    <td align="right">        1.02</td>
    <td align="right">    0.000525</td>
    <td align="right">        1.02</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:48:01</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 145 | SURFACE 148 | SURFACE 151 | SURFACE 156 | SURFACE 227 | SURFACE 230 | SURFACE 379 | SURFACE 382 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 388 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 309 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SURFACE 98 | SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 177 | SURFACE 85 | SURFACE 92 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 145 | SURFACE 148 | SURFACE 227 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 382 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 215 | SURFACE 218 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 177 | SURFACE 243 | SURFACE 227 | SURFACE 230 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 382 | SURFACE 341 | SURFACE 183 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 388 | SURFACE 215 | SURFACE 218 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 262 | SURFACE 335 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 309 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SURFACE 98 | SURFACE 322 | SURFACE 177 | SURFACE 85 | SURFACE 92 | SURFACE 104 | SURFACE 243 | SURFACE 13 | SURFACE 164 | SURFACE 171 | SURFACE 341 | SURFACE 183 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 262 | SURFACE 335 | SURFACE 6 | SURFACE 19 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SURFACE 110 | SURFACE 98 | SURFACE 322 | SURFACE 177 | SURFACE 85 | SURFACE 92 | SURFACE 243 | SURFACE 13 | SURFACE 164 | SURFACE 171 | SURFACE 31 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 335 | SURFACE 6 | SURFACE 268 | SURFACE 347 | SURFACE 19 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SURFACE 110 | SURFACE 322 | SURFACE 85 | SURFACE 92 | SURFACE 102 | SURFACE 243 | SURFACE 13 | SURFACE 164 | SURFACE 171 | SURFACE 339 | SURFACE 181 | SURFACE 31 | SURFACE 250 | SURFACE 329 | SURFACE 260 | SURFACE 6 | SURFACE 268 | SURFACE 347 | SURFACE 189 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 322 | SURFACE 175 | SURFACE 85 | SURFACE 102 | SURFACE 243 | SURFACE 164 | SURFACE 339 | SURFACE 181 | SURFACE 31 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 6 | SURFACE 268 | SURFACE 347 | SURFACE 17 | SURFACE 189 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 322 | SURFACE 175 | SURFACE 85 | SURFACE 102 | SURFACE 243 | SURFACE 164 | SURFACE 339 | SURFACE 181 | SURFACE 31 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 6 | SURFACE 268 | SURFACE 347 | SURFACE 17 | SURFACE 189 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 175 | SURFACE 89 | SURFACE 102 | SURFACE 10 | SURFACE 168 | SURFACE 339 | SURFACE 181 | SURFACE 31 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 17 | SURFACE 189 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 175 | SURFACE 89 | SURFACE 102 | SURFACE 10 | SURFACE 168 | SURFACE 339 | SURFACE 181 | SURFACE 31 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 17 | SURFACE 189 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 64 | SURFACE 58 | SURFACE 295 | SURFACE 70 | SURFACE 78 | SURFACE 137 | SURFACE 143 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 380 | SURFACE 386 | SURFACE 216 | SURFACE 222 | SURFACE 236 | SURFACE 374 | SURFACE 301 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SURFACE 64 | SURFACE 70 | SURFACE 78 | SURFACE 54 | SURFACE 133 | SURFACE 143 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 380 | SURFACE 212 | SURFACE 386 | SURFACE 222 | SURFACE 370 | SURFACE 236 | SURFACE 291 | SURFACE 301 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SURFACE 60 | SURFACE 297 | SURFACE 70 | SURFACE 78 | SURFACE 54 | SURFACE 133 | SURFACE 139 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 212 | SURFACE 386 | SURFACE 218 | SURFACE 370 | SURFACE 236 | SURFACE 376 | SURFACE 291 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SURFACE 66 | SURFACE 60 | SURFACE 297 | SURFACE 78 | SURFACE 54 | SURFACE 133 | SURFACE 139 | SURFACE 145 | SURFACE 157 | SURFACE 382 | SURFACE 212 | SURFACE 218 | SURFACE 224 | SURFACE 370 | SURFACE 236 | SURFACE 376 | SURFACE 291 | SURFACE 303 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SURFACE 66 | SURFACE 60 | SURFACE 297 | SURFACE 72 | SURFACE 54 | SURFACE 133 | SURFACE 139 | SURFACE 145 | SURFACE 151 | SURFACE 230 | SURFACE 382 | SURFACE 212 | SURFACE 388 | SURFACE 218 | SURFACE 224 | SURFACE 370 | SURFACE 376 | SURFACE 291 | SURFACE 303 | SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 96 | SURFACE 97 | SURFACE 98 | SURFACE 294 | SURFACE 295 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 175 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 89 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 102 | SURFACE 103 | SURFACE 104 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 137 | SURFACE 139 | SURFACE 142 | SURFACE 143 | SURFACE 145 | SURFACE 148 | SURFACE 149 | SURFACE 151 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 230 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 379 | SURFACE 380 | SURFACE 382 | SURFACE 339 | SURFACE 340 | SURFACE 341 | SURFACE 181 | SURFACE 182 | SURFACE 183 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 388 | SURFACE 215 | SURFACE 216 | SURFACE 218 | SURFACE 221 | SURFACE 222 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 254 | SURFACE 255 | SURFACE 256 | SURFACE 373 | SURFACE 374 | SURFACE 376 | SURFACE 260 | SURFACE 261 | SURFACE 262 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 303 | SURFACE 306 | SURFACE 307 | SURFACE 309 | SURFACE 344 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SURFACE 294 | SURFACE 322 | SURFACE 85 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 164 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 215 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 373 | SURFACE 288 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SURFACE 110 | SURFACE 114 | SURFACE 115 | SURFACE 148 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 193 | SURFACE 194 | SURFACE 385 | SURFACE 272 | SURFACE 273 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 268 | SURFACE 306 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 243 | SURFACE 227 | SURFACE 228 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 218 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 260 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 97 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 102 | SURFACE 103 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 28 | SURFACE 31 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 4 | SURFACE 5 | SURFACE 6 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 18 | SURFACE 186 | SURFACE 189 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SURFACE 44 | SURFACE 45 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 54 | SURFACE 90 | SURFACE 91 | SURFACE 123 | SURFACE 124 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 11 | SURFACE 12 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 202 | SURFACE 203 | SURFACE 212 | SURFACE 281 | SURFACE 282 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 4 | SURFACE 5 | SURFACE 6 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 47 | SURFACE 48 | SURFACE 78 | SURFACE 103 | SURFACE 126 | SURFACE 127 | SURFACE 157 | SURFACE 340 | SURFACE 182 | SURFACE 205 | SURFACE 206 | SURFACE 284 | SURFACE 285 | SURFACE 28 | SURFACE 31 | SURFACE 236 | SURFACE 363 | SURFACE 364 | SURFACE 261 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 97 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 102 | SURFACE 103 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 139 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 212 | SURFACE 386 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 370 | SURFACE 236 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 376 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 96 | SURFACE 97 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 175 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 102 | SURFACE 103 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 11 | SURFACE 12 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 28 | SURFACE 31 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 4 | SURFACE 5 | SURFACE 6 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 17 | SURFACE 18 | SURFACE 186 | SURFACE 189 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SURFACE 44 | SURFACE 320 | SURFACE 321 | SURFACE 83 | SURFACE 84 | SURFACE 123 | SURFACE 241 | SURFACE 242 | SURFACE 162 | SURFACE 163 | SURFACE 202 | SURFACE 281 | SURFACE 360 | SURFACE 4 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 97 | SURFACE 70 | SURFACE 78 | SURFACE 176 | SURFACE 102 | SURFACE 103 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 386 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 28 | SURFACE 31 | SURFACE 236 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 18 | SURFACE 186 | SURFACE 189 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 96 | SURFACE 97 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 175 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 102 | SURFACE 103 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 143 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 212 | SURFACE 386 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 222 | SURFACE 370 | SURFACE 236 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 294</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 339 | SURFACE 340 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 241 | SURFACE 242 | SURFACE 281 | SURFACE 360 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 297</td>
    <td align="right">SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 298</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 327 | SURFACE 328 | SURFACE 333 | SURFACE 334 | SURFACE 344 | SURFACE 347 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 97 | SURFACE 98 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 103 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 340 | SURFACE 182 | SURFACE 28 | SURFACE 31 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 4 | SURFACE 5 | SURFACE 6 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 18 | SURFACE 19 | SURFACE 186 | SURFACE 189 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SURFACE 44 | SURFACE 45 | SURFACE 46 | SURFACE 97 | SURFACE 60 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 54 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 139 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 212 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 376 | SURFACE 334 | SURFACE 4 | SURFACE 5 | SURFACE 6 | SURFACE 291 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SURFACE 107 | SURFACE 48 | SURFACE 127 | SURFACE 206 | SURFACE 285 | SURFACE 28 | SURFACE 364 | SURFACE 265 | SURFACE 344 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 97 | SURFACE 98 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 103 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 139 | SURFACE 145 | SURFACE 157 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 382 | SURFACE 340 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 212 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 224 | SURFACE 370 | SURFACE 236 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 303 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SURFACE 107 | SURFACE 97 | SURFACE 98 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 103 | SURFACE 104 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 340 | SURFACE 341 | SURFACE 182 | SURFACE 183 | SURFACE 28 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 261 | SURFACE 262 | SURFACE 334 | SURFACE 335 | SURFACE 4 | SURFACE 5 | SURFACE 6 | SURFACE 265 | SURFACE 344 | SURFACE 18 | SURFACE 19 | SURFACE 186 | SURFACE 24 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SURFACE 44 | SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 97 | SURFACE 98 | SURFACE 66 | SURFACE 60 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 54 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 103 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 139 | SURFACE 145 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 382 | SURFACE 340 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 212 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 224 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 4 | SURFACE 5 | SURFACE 6 | SURFACE 291 | SURFACE 303 | SURFACE 18 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SURFACE 107 | SURFACE 97 | SURFACE 98 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 103 | SURFACE 104 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 139 | SURFACE 145 | SURFACE 151 | SURFACE 230 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 382 | SURFACE 340 | SURFACE 341 | SURFACE 182 | SURFACE 183 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 212 | SURFACE 388 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 224 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 262 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 291 | SURFACE 303 | SURFACE 309 | SURFACE 344 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 320</td>
    <td align="right">SURFACE 379 | SURFACE 380 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 373 | SURFACE 374 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 321</td>
    <td align="right">SURFACE 379 | SURFACE 380 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 373 | SURFACE 374 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 322</td>
    <td align="right">SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 373 | SURFACE 333 | SURFACE 347 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">SURFACE 294 | SURFACE 322 | SURFACE 243 | SURFACE 164 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 215 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 373 | SURFACE 288 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">SURFACE 227 | SURFACE 193 | SURFACE 194 | SURFACE 385 | SURFACE 272 | SURFACE 273 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 268 | SURFACE 306 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 243 | SURFACE 379 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 260 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 130 | SURFACE 136 | SURFACE 137 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 216 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 374 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 130 | SURFACE 136 | SURFACE 137 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 216 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 374 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 294 | SURFACE 175 | SURFACE 102 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 136 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 221 | SURFACE 222 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 254 | SURFACE 373 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 175 | SURFACE 227 | SURFACE 228 | SURFACE 168 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 216 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 373 | SURFACE 374 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 96 | SURFACE 97 | SURFACE 320 | SURFACE 321 | SURFACE 175 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 89 | SURFACE 90 | SURFACE 91 | SURFACE 102 | SURFACE 103 | SURFACE 241 | SURFACE 242 | SURFACE 10 | SURFACE 11 | SURFACE 12 | SURFACE 162 | SURFACE 163 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 28 | SURFACE 31 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 4 | SURFACE 5 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 17 | SURFACE 18 | SURFACE 186 | SURFACE 189 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 96 | SURFACE 97 | SURFACE 64 | SURFACE 70 | SURFACE 78 | SURFACE 175 | SURFACE 176 | SURFACE 90 | SURFACE 91 | SURFACE 102 | SURFACE 103 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 143 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 11 | SURFACE 12 | SURFACE 169 | SURFACE 170 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 386 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 28 | SURFACE 31 | SURFACE 222 | SURFACE 236 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 17 | SURFACE 18 | SURFACE 186 | SURFACE 189 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 96 | SURFACE 97 | SURFACE 295 | SURFACE 320 | SURFACE 321 | SURFACE 175 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 89 | SURFACE 90 | SURFACE 91 | SURFACE 102 | SURFACE 103 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 241 | SURFACE 242 | SURFACE 137 | SURFACE 143 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 162 | SURFACE 163 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 386 | SURFACE 216 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 222 | SURFACE 236 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 374 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SURFACE 119 | SURFACE 120 | SURFACE 130 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 356 | SURFACE 357 | SURFACE 288 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SURFACE 294 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SURFACE 294 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SURFACE 110 | SURFACE 102 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 142 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 385 | SURFACE 386 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 221 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 260 | SURFACE 268 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">SURFACE 294 | SURFACE 322 | SURFACE 175 | SURFACE 243 | SURFACE 227 | SURFACE 228 | SURFACE 164 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 254 | SURFACE 373 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 85 | SURFACE 92 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 215 | SURFACE 218 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 367 | SURFACE 370 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 145 | SURFACE 148 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 379 | SURFACE 382 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 114 | SURFACE 156 | SURFACE 193 | SURFACE 272 | SURFACE 235 | SURFACE 351 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 177 | SURFACE 243 | SURFACE 227 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 382 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 215 | SURFACE 218 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">SURFACE 98 | SURFACE 322 | SURFACE 177 | SURFACE 85 | SURFACE 92 | SURFACE 104 | SURFACE 243 | SURFACE 164 | SURFACE 171 | SURFACE 341 | SURFACE 183 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 262 | SURFACE 335 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SURFACE 110 | SURFACE 98 | SURFACE 322 | SURFACE 177 | SURFACE 85 | SURFACE 92 | SURFACE 243 | SURFACE 164 | SURFACE 171 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 335 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SURFACE 110 | SURFACE 322 | SURFACE 85 | SURFACE 92 | SURFACE 102 | SURFACE 243 | SURFACE 164 | SURFACE 171 | SURFACE 339 | SURFACE 181 | SURFACE 250 | SURFACE 329 | SURFACE 260 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 322 | SURFACE 175 | SURFACE 85 | SURFACE 102 | SURFACE 243 | SURFACE 164 | SURFACE 339 | SURFACE 181 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 322 | SURFACE 175 | SURFACE 85 | SURFACE 102 | SURFACE 243 | SURFACE 164 | SURFACE 339 | SURFACE 181 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 175 | SURFACE 89 | SURFACE 102 | SURFACE 168 | SURFACE 339 | SURFACE 181 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 175 | SURFACE 89 | SURFACE 102 | SURFACE 168 | SURFACE 339 | SURFACE 181 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SURFACE 295 | SURFACE 137 | SURFACE 143 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 380 | SURFACE 386 | SURFACE 216 | SURFACE 222 | SURFACE 236 | SURFACE 374 | SURFACE 301 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SURFACE 133 | SURFACE 143 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 380 | SURFACE 212 | SURFACE 386 | SURFACE 222 | SURFACE 370 | SURFACE 236 | SURFACE 291 | SURFACE 301 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SURFACE 297 | SURFACE 133 | SURFACE 139 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 212 | SURFACE 386 | SURFACE 218 | SURFACE 370 | SURFACE 236 | SURFACE 376 | SURFACE 291 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SURFACE 297 | SURFACE 133 | SURFACE 139 | SURFACE 145 | SURFACE 157 | SURFACE 382 | SURFACE 212 | SURFACE 218 | SURFACE 224 | SURFACE 370 | SURFACE 236 | SURFACE 376 | SURFACE 291 | SURFACE 303 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SURFACE 297 | SURFACE 133 | SURFACE 139 | SURFACE 145 | SURFACE 151 | SURFACE 230 | SURFACE 382 | SURFACE 212 | SURFACE 388 | SURFACE 218 | SURFACE 224 | SURFACE 370 | SURFACE 376 | SURFACE 291 | SURFACE 303 | SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 175 | SURFACE 176 | SURFACE 177 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 227 | SURFACE 228 | SURFACE 230 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 379 | SURFACE 380 | SURFACE 382 | SURFACE 339 | SURFACE 340 | SURFACE 341 | SURFACE 181 | SURFACE 182 | SURFACE 183 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 388 | SURFACE 215 | SURFACE 216 | SURFACE 218 | SURFACE 221 | SURFACE 222 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 254 | SURFACE 255 | SURFACE 256 | SURFACE 373 | SURFACE 374 | SURFACE 376 | SURFACE 260 | SURFACE 261 | SURFACE 262 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 303 | SURFACE 306 | SURFACE 307 | SURFACE 309 | SURFACE 344 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 241</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 379 | SURFACE 380 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 373 | SURFACE 374 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 379 | SURFACE 380 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 373 | SURFACE 374 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">SURFACE 294 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 254 | SURFACE 373 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 244</td>
    <td align="right">SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 326 | SURFACE 373 | SURFACE 374 | SURFACE 333 | SURFACE 347 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 96 | SURFACE 97 | SURFACE 320 | SURFACE 321 | SURFACE 175 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 89 | SURFACE 90 | SURFACE 91 | SURFACE 102 | SURFACE 103 | SURFACE 241 | SURFACE 242 | SURFACE 162 | SURFACE 163 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 96 | SURFACE 97 | SURFACE 175 | SURFACE 176 | SURFACE 90 | SURFACE 91 | SURFACE 102 | SURFACE 103 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 143 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 169 | SURFACE 170 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 386 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 222 | SURFACE 236 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SURFACE 295 | SURFACE 320 | SURFACE 321 | SURFACE 175 | SURFACE 176 | SURFACE 241 | SURFACE 242 | SURFACE 228 | SURFACE 162 | SURFACE 163 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 386 | SURFACE 216 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 222 | SURFACE 236 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 374 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 96 | SURFACE 97 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 175 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 102 | SURFACE 103 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 83 | SURFACE 84 | SURFACE 123 | SURFACE 241 | SURFACE 242 | SURFACE 162 | SURFACE 163 | SURFACE 202 | SURFACE 281 | SURFACE 360 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 97 | SURFACE 176 | SURFACE 102 | SURFACE 103 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 149 | SURFACE 157 | SURFACE 228 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 386 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 236 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 175 | SURFACE 176 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 228 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 212 | SURFACE 386 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 222 | SURFACE 370 | SURFACE 236 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 97 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 102 | SURFACE 103 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 123 | SURFACE 124 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 202 | SURFACE 203 | SURFACE 212 | SURFACE 281 | SURFACE 282 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 103 | SURFACE 126 | SURFACE 127 | SURFACE 157 | SURFACE 340 | SURFACE 182 | SURFACE 205 | SURFACE 206 | SURFACE 284 | SURFACE 285 | SURFACE 236 | SURFACE 363 | SURFACE 364 | SURFACE 261 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 228 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 212 | SURFACE 386 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 370 | SURFACE 236 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 376 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SURFACE 107 | SURFACE 110 | SURFACE 97 | SURFACE 98 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 103 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 340 | SURFACE 182 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SURFACE 97 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 139 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 212 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 376 | SURFACE 334 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SURFACE 107 | SURFACE 127 | SURFACE 206 | SURFACE 285 | SURFACE 364 | SURFACE 265 | SURFACE 344 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 382 | SURFACE 340 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 212 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 224 | SURFACE 370 | SURFACE 236 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 303 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SURFACE 107 | SURFACE 97 | SURFACE 98 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 103 | SURFACE 104 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 340 | SURFACE 341 | SURFACE 182 | SURFACE 183 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 261 | SURFACE 262 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 344 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SURFACE 97 | SURFACE 98 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 90 | SURFACE 91 | SURFACE 92 | SURFACE 103 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 133 | SURFACE 139 | SURFACE 145 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 382 | SURFACE 340 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 212 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 224 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 291 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 230 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 382 | SURFACE 340 | SURFACE 341 | SURFACE 182 | SURFACE 183 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 212 | SURFACE 388 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 224 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 262 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 291 | SURFACE 303 | SURFACE 309 | SURFACE 344 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 340 | SURFACE 182 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 212 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 376 | SURFACE 334 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">SURFACE 206 | SURFACE 285 | SURFACE 364 | SURFACE 265 | SURFACE 344 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 382 | SURFACE 340 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 303 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SURFACE 40 | SURFACE 41 | SURFACE 51 | SURFACE 119 | SURFACE 120 | SURFACE 130 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 356 | SURFACE 357 | SURFACE 288 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SURFACE 63 | SURFACE 64 | SURFACE 57 | SURFACE 294 | SURFACE 69 | SURFACE 70 | SURFACE 77 | SURFACE 78 | SURFACE 51 | SURFACE 54 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SURFACE 63 | SURFACE 64 | SURFACE 57 | SURFACE 294 | SURFACE 69 | SURFACE 70 | SURFACE 77 | SURFACE 78 | SURFACE 51 | SURFACE 54 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SURFACE 110 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 63 | SURFACE 69 | SURFACE 70 | SURFACE 77 | SURFACE 78 | SURFACE 102 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 142 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 385 | SURFACE 386 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 31 | SURFACE 221 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 260 | SURFACE 268 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 294 | SURFACE 322 | SURFACE 175 | SURFACE 85 | SURFACE 102 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 164 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 254 | SURFACE 373 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 216 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 374 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 216 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 374 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SURFACE 294 | SURFACE 175 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 221 | SURFACE 222 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 254 | SURFACE 373 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 373 | SURFACE 374 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 356 | SURFACE 357 | SURFACE 288 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">SURFACE 294 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">SURFACE 294 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 385 | SURFACE 386 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 221 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 260 | SURFACE 268 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SURFACE 294 | SURFACE 322 | SURFACE 243 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 254 | SURFACE 373 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 379</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 339 | SURFACE 340 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 334 | SURFACE 344 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 380</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 327 | SURFACE 328 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 382</td>
    <td align="right">SURFACE 340 | SURFACE 363 | SURFACE 364 | SURFACE 344 | SURFACE 347 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 339</td>
    <td align="right">SURFACE 322 | SURFACE 379 | SURFACE 367 | SURFACE 370 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 329 | SURFACE 373 | SURFACE 376 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 340</td>
    <td align="right">SURFACE 379 | SURFACE 382 | SURFACE 385 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 376 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 341</td>
    <td align="right">SURFACE 351 | SURFACE 393 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 243 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 215 | SURFACE 218 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 367 | SURFACE 370 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 227 | SURFACE 379 | SURFACE 382 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">SURFACE 193 | SURFACE 272 | SURFACE 235 | SURFACE 351 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 243 | SURFACE 379 | SURFACE 382 | SURFACE 385 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">SURFACE 322 | SURFACE 177 | SURFACE 243 | SURFACE 164 | SURFACE 171 | SURFACE 341 | SURFACE 183 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 262 | SURFACE 335 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">SURFACE 322 | SURFACE 177 | SURFACE 243 | SURFACE 164 | SURFACE 171 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 335 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">SURFACE 322 | SURFACE 243 | SURFACE 164 | SURFACE 171 | SURFACE 339 | SURFACE 181 | SURFACE 250 | SURFACE 329 | SURFACE 260 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">SURFACE 322 | SURFACE 175 | SURFACE 243 | SURFACE 164 | SURFACE 339 | SURFACE 181 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">SURFACE 322 | SURFACE 175 | SURFACE 243 | SURFACE 164 | SURFACE 339 | SURFACE 181 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SURFACE 175 | SURFACE 168 | SURFACE 339 | SURFACE 181 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">SURFACE 175 | SURFACE 168 | SURFACE 339 | SURFACE 181 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">SURFACE 295 | SURFACE 228 | SURFACE 380 | SURFACE 386 | SURFACE 216 | SURFACE 222 | SURFACE 236 | SURFACE 374 | SURFACE 301 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">SURFACE 228 | SURFACE 380 | SURFACE 212 | SURFACE 386 | SURFACE 222 | SURFACE 370 | SURFACE 236 | SURFACE 291 | SURFACE 301 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">SURFACE 297 | SURFACE 228 | SURFACE 212 | SURFACE 386 | SURFACE 218 | SURFACE 370 | SURFACE 236 | SURFACE 376 | SURFACE 291 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">SURFACE 297 | SURFACE 382 | SURFACE 212 | SURFACE 218 | SURFACE 224 | SURFACE 370 | SURFACE 236 | SURFACE 376 | SURFACE 291 | SURFACE 303 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SURFACE 297 | SURFACE 230 | SURFACE 382 | SURFACE 212 | SURFACE 388 | SURFACE 218 | SURFACE 224 | SURFACE 370 | SURFACE 376 | SURFACE 291 | SURFACE 303 | SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">SURFACE 294 | SURFACE 295 | SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 379 | SURFACE 380 | SURFACE 382 | SURFACE 339 | SURFACE 340 | SURFACE 341 | SURFACE 385 | SURFACE 386 | SURFACE 388 | SURFACE 367 | SURFACE 370 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 254 | SURFACE 255 | SURFACE 256 | SURFACE 373 | SURFACE 374 | SURFACE 376 | SURFACE 260 | SURFACE 261 | SURFACE 262 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 303 | SURFACE 306 | SURFACE 307 | SURFACE 309 | SURFACE 344 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 175 | SURFACE 176 | SURFACE 241 | SURFACE 242 | SURFACE 162 | SURFACE 163 | SURFACE 168 | SURFACE 169 | SURFACE 170 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">SURFACE 175 | SURFACE 176 | SURFACE 228 | SURFACE 169 | SURFACE 170 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 386 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 222 | SURFACE 236 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">SURFACE 295 | SURFACE 320 | SURFACE 321 | SURFACE 241 | SURFACE 242 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 374 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 385</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 340 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 334 | SURFACE 335 | SURFACE 344 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 386</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 376 | SURFACE 334 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 388</td>
    <td align="right">SURFACE 364 | SURFACE 344 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 175 | SURFACE 176 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 241 | SURFACE 242 | SURFACE 162 | SURFACE 163 | SURFACE 202 | SURFACE 281 | SURFACE 360 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SURFACE 176 | SURFACE 228 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 204 | SURFACE 205 | SURFACE 206 | SURFACE 386 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 236 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SURFACE 322 | SURFACE 243 | SURFACE 341 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 262 | SURFACE 335 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">SURFACE 322 | SURFACE 243 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 335 | SURFACE 268 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SURFACE 322 | SURFACE 243 | SURFACE 339 | SURFACE 250 | SURFACE 329 | SURFACE 260 | SURFACE 268 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 275</td>
    <td align="right">SURFACE 322 | SURFACE 243 | SURFACE 339 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 276</td>
    <td align="right">SURFACE 322 | SURFACE 243 | SURFACE 339 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 277</td>
    <td align="right">SURFACE 339 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">SURFACE 339 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 281</td>
    <td align="right">SURFACE 295 | SURFACE 380 | SURFACE 386 | SURFACE 374 | SURFACE 301 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 282</td>
    <td align="right">SURFACE 380 | SURFACE 386 | SURFACE 370 | SURFACE 291 | SURFACE 301 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">SURFACE 297 | SURFACE 386 | SURFACE 370 | SURFACE 376 | SURFACE 291 | SURFACE 307 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">SURFACE 297 | SURFACE 382 | SURFACE 370 | SURFACE 376 | SURFACE 291 | SURFACE 303 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">SURFACE 297 | SURFACE 382 | SURFACE 388 | SURFACE 370 | SURFACE 376 | SURFACE 291 | SURFACE 303 | SURFACE 309 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 379 | SURFACE 380 | SURFACE 382 | SURFACE 339 | SURFACE 340 | SURFACE 341 | SURFACE 385 | SURFACE 386 | SURFACE 388 | SURFACE 367 | SURFACE 370 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 373 | SURFACE 374 | SURFACE 376 | SURFACE 333 | SURFACE 334 | SURFACE 335 | SURFACE 344 | SURFACE 347 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SURFACE 63 | SURFACE 66 | SURFACE 57 | SURFACE 60 | SURFACE 294 | SURFACE 297 | SURFACE 69 | SURFACE 72 | SURFACE 77 | SURFACE 51 | SURFACE 54 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 145 | SURFACE 148 | SURFACE 151 | SURFACE 156 | SURFACE 227 | SURFACE 230 | SURFACE 379 | SURFACE 382 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 388 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 309 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SURFACE 36 | SURFACE 37 | SURFACE 38 | SURFACE 39 | SURFACE 40 | SURFACE 41 | SURFACE 98 | SURFACE 63 | SURFACE 66 | SURFACE 57 | SURFACE 60 | SURFACE 294 | SURFACE 297 | SURFACE 69 | SURFACE 322 | SURFACE 177 | SURFACE 85 | SURFACE 51 | SURFACE 54 | SURFACE 92 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 145 | SURFACE 148 | SURFACE 227 | SURFACE 13 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 382 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 215 | SURFACE 218 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 6 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SURFACE 98 | SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 177 | SURFACE 85 | SURFACE 92 | SURFACE 104 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 145 | SURFACE 148 | SURFACE 151 | SURFACE 156 | SURFACE 227 | SURFACE 230 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 382 | SURFACE 341 | SURFACE 183 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 388 | SURFACE 215 | SURFACE 218 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 262 | SURFACE 335 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 309 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 339 | SURFACE 340 | SURFACE 181 | SURFACE 182 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 202 | SURFACE 203 | SURFACE 212 | SURFACE 281 | SURFACE 282 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">SURFACE 340 | SURFACE 182 | SURFACE 205 | SURFACE 206 | SURFACE 284 | SURFACE 285 | SURFACE 236 | SURFACE 363 | SURFACE 364 | SURFACE 261 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 | SURFACE 186 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 376 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 291 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 367</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 339 | SURFACE 340 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 333 | SURFACE 334 | SURFACE 344 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 370</td>
    <td align="right">SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 327 | SURFACE 328 | SURFACE 333 | SURFACE 334 | SURFACE 344 | SURFACE 347 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 340 | SURFACE 341 | SURFACE 182 | SURFACE 183 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 261 | SURFACE 262 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 344 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 176 | SURFACE 177 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 162 | SURFACE 163 | SURFACE 164 | SURFACE 169 | SURFACE 170 | SURFACE 171 | SURFACE 382 | SURFACE 340 | SURFACE 182 | SURFACE 202 | SURFACE 203 | SURFACE 204 | SURFACE 205 | SURFACE 212 | SURFACE 218 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 224 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 291 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 237</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 382 | SURFACE 340 | SURFACE 341 | SURFACE 388 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 262 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 291 | SURFACE 303 | SURFACE 309 | SURFACE 344 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 351</td>
    <td align="right">SURFACE 322 | SURFACE 341 | SURFACE 329 | SURFACE 335 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 352</td>
    <td align="right">SURFACE 322 | SURFACE 329 | SURFACE 335 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 353</td>
    <td align="right">SURFACE 322 | SURFACE 339 | SURFACE 329 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 354</td>
    <td align="right">SURFACE 322 | SURFACE 339 | SURFACE 333 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">SURFACE 322 | SURFACE 339 | SURFACE 333 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 356</td>
    <td align="right">SURFACE 339 | SURFACE 326 | SURFACE 333 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 357</td>
    <td align="right">SURFACE 339 | SURFACE 326 | SURFACE 333 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 360</td>
    <td align="right">SURFACE 380 | SURFACE 386 | SURFACE 374 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 361</td>
    <td align="right">SURFACE 380 | SURFACE 386 | SURFACE 370 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 362</td>
    <td align="right">SURFACE 386 | SURFACE 370 | SURFACE 376 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 363</td>
    <td align="right">SURFACE 382 | SURFACE 370 | SURFACE 376 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 364</td>
    <td align="right">SURFACE 382 | SURFACE 388 | SURFACE 370 | SURFACE 376 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 356 | SURFACE 357 | SURFACE 288 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">SURFACE 294 | SURFACE 379 | SURFACE 380 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">SURFACE 294 | SURFACE 379 | SURFACE 380 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">SURFACE 379 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 260 | SURFACE 268 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 251</td>
    <td align="right">SURFACE 322 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 370 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 373 | SURFACE 333 | SURFACE 347 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326</td>
    <td align="right">SURFACE 367 | SURFACE 356 | SURFACE 357 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 327</td>
    <td align="right">SURFACE 379 | SURFACE 380 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 328</td>
    <td align="right">SURFACE 379 | SURFACE 380 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 329</td>
    <td align="right">SURFACE 379 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 347 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">SURFACE 294 | SURFACE 322 | SURFACE 243 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 373 | SURFACE 288 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 255</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 379 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 256</td>
    <td align="right">SURFACE 385 | SURFACE 272 | SURFACE 273 | SURFACE 351 | SURFACE 352 | SURFACE 268 | SURFACE 306 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">SURFACE 322 | SURFACE 379 | SURFACE 339 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 370 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 347 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 373</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 339 | SURFACE 340 | SURFACE 327 | SURFACE 328 | SURFACE 333 | SURFACE 334 | SURFACE 344 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 374</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 360 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 376</td>
    <td align="right">SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 334 | SURFACE 344 | SURFACE 347 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 243 | SURFACE 379 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 379 | SURFACE 382 | SURFACE 385 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 262</td>
    <td align="right">SURFACE 272 | SURFACE 351 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 263</td>
    <td align="right">SURFACE 322 | SURFACE 379 | SURFACE 382 | SURFACE 385 | SURFACE 367 | SURFACE 370 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 347 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 333</td>
    <td align="right">SURFACE 322 | SURFACE 367 | SURFACE 370 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 373 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 334</td>
    <td align="right">SURFACE 379 | SURFACE 385 | SURFACE 386 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 376 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 335</td>
    <td align="right">SURFACE 385 | SURFACE 351 | SURFACE 352 | SURFACE 347 | SURFACE 393 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SURFACE 63 | SURFACE 64 | SURFACE 57 | SURFACE 58 | SURFACE 294 | SURFACE 295 | SURFACE 69 | SURFACE 70 | SURFACE 77 | SURFACE 78 | SURFACE 51 | SURFACE 130 | SURFACE 136 | SURFACE 137 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 216 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 374 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SURFACE 63 | SURFACE 64 | SURFACE 57 | SURFACE 58 | SURFACE 294 | SURFACE 295 | SURFACE 69 | SURFACE 70 | SURFACE 77 | SURFACE 78 | SURFACE 51 | SURFACE 130 | SURFACE 136 | SURFACE 137 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 209 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 216 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 374 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 110 | SURFACE 35 | SURFACE 36 | SURFACE 37 | SURFACE 38 | SURFACE 39 | SURFACE 96 | SURFACE 63 | SURFACE 64 | SURFACE 57 | SURFACE 294 | SURFACE 69 | SURFACE 70 | SURFACE 77 | SURFACE 78 | SURFACE 175 | SURFACE 102 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 136 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 31 | SURFACE 221 | SURFACE 222 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 254 | SURFACE 373 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 17 | SURFACE 189 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SURFACE 110 | SURFACE 96 | SURFACE 294 | SURFACE 295 | SURFACE 175 | SURFACE 89 | SURFACE 102 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 130 | SURFACE 136 | SURFACE 137 | SURFACE 142 | SURFACE 143 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 168 | SURFACE 379 | SURFACE 380 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 216 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 222 | SURFACE 367 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 247 | SURFACE 326 | SURFACE 254 | SURFACE 373 | SURFACE 374 | SURFACE 260 | SURFACE 333 | SURFACE 268 | SURFACE 288 | SURFACE 300 | SURFACE 301 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 379 | SURFACE 382 | SURFACE 385 | SURFACE 388 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 309 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 268</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 243 | SURFACE 379 | SURFACE 382 | SURFACE 385 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 269</td>
    <td align="right">SURFACE 322 | SURFACE 379 | SURFACE 382 | SURFACE 341 | SURFACE 385 | SURFACE 388 | SURFACE 367 | SURFACE 370 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 393 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 241 | SURFACE 242 | SURFACE 339 | SURFACE 340 | SURFACE 247 | SURFACE 248 | SURFACE 249 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 254 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 333 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 301 | SURFACE 307 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 380 | SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 326 | SURFACE 327 | SURFACE 328 | SURFACE 374 | SURFACE 333 | SURFACE 334 | SURFACE 344 | SURFACE 347 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 300</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 339 | SURFACE 340 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 260 | SURFACE 261 | SURFACE 334 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 301</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 281 | SURFACE 282 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 248 | SURFACE 249 | SURFACE 327 | SURFACE 328 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">SURFACE 340 | SURFACE 284 | SURFACE 285 | SURFACE 363 | SURFACE 364 | SURFACE 261 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 | SURFACE 394 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 304</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 339 | SURFACE 340 | SURFACE 386 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 376 | SURFACE 334 | SURFACE 344 | SURFACE 347 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 340 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 268 | SURFACE 344 | SURFACE 347 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 307</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 376 | SURFACE 334 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 309</td>
    <td align="right">SURFACE 285 | SURFACE 364 | SURFACE 265 | SURFACE 344 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 310</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 382 | SURFACE 340 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 376 | SURFACE 334 | SURFACE 335 | SURFACE 344 | SURFACE 347 | SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 344</td>
    <td align="right">SURFACE 379 | SURFACE 382 | SURFACE 385 | SURFACE 388 | SURFACE 367 | SURFACE 370 | SURFACE 373 | SURFACE 376 | SURFACE 393 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 347</td>
    <td align="right">SURFACE 322 | SURFACE 379 | SURFACE 382 | SURFACE 385 | SURFACE 367 | SURFACE 370 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 335 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 393</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 340 | SURFACE 341 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 334 | SURFACE 335 | SURFACE 344 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 394</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 382 | SURFACE 340 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 376 | SURFACE 334 | SURFACE 335 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 314</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 340 | SURFACE 341 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 261 | SURFACE 262 | SURFACE 334 | SURFACE 335 | SURFACE 265 | SURFACE 344 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 315</td>
    <td align="right">SURFACE 297 | SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 382 | SURFACE 340 | SURFACE 281 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 248 | SURFACE 249 | SURFACE 250 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 255 | SURFACE 256 | SURFACE 376 | SURFACE 261 | SURFACE 334 | SURFACE 335 | SURFACE 291 | SURFACE 303 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 316</td>
    <td align="right">SURFACE 320 | SURFACE 321 | SURFACE 322 | SURFACE 382 | SURFACE 340 | SURFACE 341 | SURFACE 388 | SURFACE 370 | SURFACE 360 | SURFACE 361 | SURFACE 362 | SURFACE 363 | SURFACE 364 | SURFACE 327 | SURFACE 328 | SURFACE 329 | SURFACE 376 | SURFACE 334 | SURFACE 335 | SURFACE 344 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SURFACE 38 | SURFACE 39 | SURFACE 40 | SURFACE 41 | SURFACE 57 | SURFACE 294 | SURFACE 322 | SURFACE 85 | SURFACE 51 | SURFACE 54 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 164 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 215 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 373 | SURFACE 6 | SURFACE 288 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SURFACE 63 | SURFACE 57 | SURFACE 60 | SURFACE 294 | SURFACE 297 | SURFACE 69 | SURFACE 70 | SURFACE 77 | SURFACE 78 | SURFACE 51 | SURFACE 54 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 379 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SURFACE 110 | SURFACE 35 | SURFACE 36 | SURFACE 69 | SURFACE 77 | SURFACE 78 | SURFACE 114 | SURFACE 115 | SURFACE 148 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 193 | SURFACE 194 | SURFACE 385 | SURFACE 272 | SURFACE 273 | SURFACE 31 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 268 | SURFACE 306 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SURFACE 110 | SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 85 | SURFACE 92 | SURFACE 102 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 148 | SURFACE 149 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 228 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 339 | SURFACE 181 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 386 | SURFACE 215 | SURFACE 218 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 260 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 306 | SURFACE 307 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 227 | SURFACE 230 | SURFACE 379 | SURFACE 382 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 388 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 309 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 177 | SURFACE 243 | SURFACE 227 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 382 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 215 | SURFACE 218 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 243 | SURFACE 379 | SURFACE 382 | SURFACE 341 | SURFACE 385 | SURFACE 388 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 367 | SURFACE 370 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 262 | SURFACE 335 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 309 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SURFACE 37 | SURFACE 38 | SURFACE 39 | SURFACE 40 | SURFACE 41 | SURFACE 63 | SURFACE 57 | SURFACE 60 | SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 85 | SURFACE 51 | SURFACE 54 | SURFACE 92 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 13 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 215 | SURFACE 218 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 367 | SURFACE 370 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 373 | SURFACE 376 | SURFACE 6 | SURFACE 288 | SURFACE 291 | SURFACE 300 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SURFACE 63 | SURFACE 66 | SURFACE 57 | SURFACE 60 | SURFACE 294 | SURFACE 297 | SURFACE 69 | SURFACE 77 | SURFACE 78 | SURFACE 51 | SURFACE 54 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 145 | SURFACE 148 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 379 | SURFACE 382 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 215 | SURFACE 218 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 373 | SURFACE 376 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SURFACE 35 | SURFACE 77 | SURFACE 114 | SURFACE 156 | SURFACE 193 | SURFACE 272 | SURFACE 235 | SURFACE 351 | SURFACE 393 | SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SURFACE 110 | SURFACE 98 | SURFACE 294 | SURFACE 297 | SURFACE 322 | SURFACE 177 | SURFACE 85 | SURFACE 92 | SURFACE 114 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 243 | SURFACE 130 | SURFACE 133 | SURFACE 136 | SURFACE 139 | SURFACE 142 | SURFACE 145 | SURFACE 148 | SURFACE 156 | SURFACE 157 | SURFACE 227 | SURFACE 164 | SURFACE 171 | SURFACE 379 | SURFACE 382 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 209 | SURFACE 212 | SURFACE 385 | SURFACE 215 | SURFACE 218 | SURFACE 272 | SURFACE 273 | SURFACE 274 | SURFACE 275 | SURFACE 276 | SURFACE 277 | SURFACE 278 | SURFACE 221 | SURFACE 224 | SURFACE 367 | SURFACE 370 | SURFACE 235 | SURFACE 236 | SURFACE 351 | SURFACE 352 | SURFACE 353 | SURFACE 354 | SURFACE 355 | SURFACE 356 | SURFACE 357 | SURFACE 250 | SURFACE 329 | SURFACE 256 | SURFACE 373 | SURFACE 376 | SURFACE 335 | SURFACE 268 | SURFACE 288 | SURFACE 291 | SURFACE 300 | SURFACE 303 | SURFACE 306 | SURFACE 347 | SURFACE 393 | SURFACE 394 | SURFACE 314 | SURFACE 315 | SURFACE 189 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SUB SURFACE 114 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SUB SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SUB SURFACE 104 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SUB SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SUB SURFACE 75 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SUB SURFACE 77 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 73 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 294</td>
    <td align="right">SUB SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">SUB SURFACE 244 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 296</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 297</td>
    <td align="right">SUB SURFACE 245 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 81 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SUB SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SUB SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SUB SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SUB SURFACE 87 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SUB SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SUB SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 318</td>
    <td align="right">SUB SURFACE 253 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 319</td>
    <td align="right">SUB SURFACE 210 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 320</td>
    <td align="right">SUB SURFACE 121 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 321</td>
    <td align="right">SUB SURFACE 88 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 322</td>
    <td align="right">SUB SURFACE 254 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">SUB SURFACE 168 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">SUB SURFACE 169 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SUB SURFACE 172 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">SUB SURFACE 174 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SUB SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SUB SURFACE 93 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SUB SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SUB SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SUB SURFACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SUB SURFACE 99 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SUB SURFACE 100 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SUB SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SUB SURFACE 108 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SUB SURFACE 110 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 111 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SUB SURFACE 118 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">SUB SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SUB SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SUB SURFACE 120 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SUB SURFACE 122 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SUB SURFACE 123 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SUB SURFACE 125 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SUB SURFACE 126 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SUB SURFACE 128 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SUB SURFACE 129 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SUB SURFACE 131 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SUB SURFACE 133 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SUB SURFACE 134 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SUB SURFACE 137 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">SUB SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240</td>
    <td align="right">SUB SURFACE 215 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 241</td>
    <td align="right">SUB SURFACE 211 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">SUB SURFACE 115 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">SUB SURFACE 216 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SUB SURFACE 140 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SUB SURFACE 141 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SUB SURFACE 142 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SUB SURFACE 143 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SUB SURFACE 145 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SUB SURFACE 146 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SUB SURFACE 148 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SUB SURFACE 149 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SUB SURFACE 150 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SUB SURFACE 151 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SUB SURFACE 152 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SUB SURFACE 153 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 130 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SUB SURFACE 154 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">SUB SURFACE 155 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SUB SURFACE 158 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227</td>
    <td align="right">SUB SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">SUB SURFACE 208 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 229</td>
    <td align="right">SUB SURFACE 113 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">SUB SURFACE 139 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SUB SURFACE 117 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SUB SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 161 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SUB SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">SUB SURFACE 91 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">SUB SURFACE 164 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SUB SURFACE 165 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 379</td>
    <td align="right">SUB SURFACE 281 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 380</td>
    <td align="right">SUB SURFACE 271 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 381</td>
    <td align="right">SUB SURFACE 222 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 382</td>
    <td align="right">SUB SURFACE 180 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 338</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 339</td>
    <td align="right">SUB SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 340</td>
    <td align="right">SUB SURFACE 261 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 341</td>
    <td align="right">SUB SURFACE 206 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">SUB SURFACE 176 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">SUB SURFACE 177 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SUB SURFACE 178 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">SUB SURFACE 103 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">SUB SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">SUB SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">SUB SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">SUB SURFACE 190 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">SUB SURFACE 191 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SUB SURFACE 192 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">SUB SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">SUB SURFACE 102 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">SUB SURFACE 193 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">SUB SURFACE 147 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">SUB SURFACE 195 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SUB SURFACE 196 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">SUB SURFACE 198 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">SUB SURFACE 67 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 385</td>
    <td align="right">SUB SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 386</td>
    <td align="right">SUB SURFACE 282 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 387</td>
    <td align="right">SUB SURFACE 226 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 388</td>
    <td align="right">SUB SURFACE 283 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SUB SURFACE 199 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">SUB SURFACE 200 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SUB SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SUB SURFACE 201 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">SUB SURFACE 233 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SUB SURFACE 235 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">SUB SURFACE 159 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SUB SURFACE 236 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 275</td>
    <td align="right">SUB SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 276</td>
    <td align="right">SUB SURFACE 204 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 277</td>
    <td align="right">SUB SURFACE 228 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">SUB SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">SUB SURFACE 237 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">SUB SURFACE 166 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 281</td>
    <td align="right">SUB SURFACE 238 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 282</td>
    <td align="right">SUB SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">SUB SURFACE 92 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">SUB SURFACE 127 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">SUB SURFACE 124 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">SUB SURFACE 202 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">SUB SURFACE 205 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 223</td>
    <td align="right">SUB SURFACE 157 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">SUB SURFACE 207 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 367</td>
    <td align="right">SUB SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 368</td>
    <td align="right">SUB SURFACE 251 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 369</td>
    <td align="right">SUB SURFACE 274 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 370</td>
    <td align="right">SUB SURFACE 275 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 233</td>
    <td align="right">SUB SURFACE 209 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 234</td>
    <td align="right">SUB SURFACE 144 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">SUB SURFACE 212 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">SUB SURFACE 213 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 350</td>
    <td align="right">SUB SURFACE 179 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 351</td>
    <td align="right">SUB SURFACE 265 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 352</td>
    <td align="right">SUB SURFACE 132 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 353</td>
    <td align="right">SUB SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 354</td>
    <td align="right">SUB SURFACE 266 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">SUB SURFACE 234 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 356</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 357</td>
    <td align="right">SUB SURFACE 267 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 358</td>
    <td align="right">SUB SURFACE 268 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 359</td>
    <td align="right">SUB SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 360</td>
    <td align="right">SUB SURFACE 269 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 361</td>
    <td align="right">SUB SURFACE 106 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 362</td>
    <td align="right">SUB SURFACE 270 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 363</td>
    <td align="right">SUB SURFACE 112 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 364</td>
    <td align="right">SUB SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 246</td>
    <td align="right">SUB SURFACE 219 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">SUB SURFACE 220 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">SUB SURFACE 175 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">SUB SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">SUB SURFACE 221 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325</td>
    <td align="right">SUB SURFACE 255 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326</td>
    <td align="right">SUB SURFACE 256 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 327</td>
    <td align="right">SUB SURFACE 257 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 328</td>
    <td align="right">SUB SURFACE 258 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 329</td>
    <td align="right">SUB SURFACE 185 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">SUB SURFACE 223 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">SUB SURFACE 224 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 255</td>
    <td align="right">SUB SURFACE 225 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 256</td>
    <td align="right">SUB SURFACE 227 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 373</td>
    <td align="right">SUB SURFACE 276 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 374</td>
    <td align="right">SUB SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 375</td>
    <td align="right">SUB SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 376</td>
    <td align="right">SUB SURFACE 279 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 259</td>
    <td align="right">SUB SURFACE 229 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">SUB SURFACE 230 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">SUB SURFACE 231 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 262</td>
    <td align="right">SUB SURFACE 171 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 332</td>
    <td align="right">SUB SURFACE 259 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 333</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 334</td>
    <td align="right">SUB SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 335</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">SUB SURFACE 136 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 266</td>
    <td align="right">SUB SURFACE 232 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">SUB SURFACE 197 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 268</td>
    <td align="right">SUB SURFACE 170 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">SUB SURFACE 240 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">SUB SURFACE 241 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">SUB SURFACE 242 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">SUB SURFACE 243 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 300</td>
    <td align="right">SUB SURFACE 138 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 301</td>
    <td align="right">SUB SURFACE 79 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 302</td>
    <td align="right">SUB SURFACE 246 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">SUB SURFACE 247 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">SUB SURFACE 248 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 307</td>
    <td align="right">SUB SURFACE 214 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 308</td>
    <td align="right">SUB SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 309</td>
    <td align="right">SUB SURFACE 109 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 344</td>
    <td align="right">SUB SURFACE 262 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 345</td>
    <td align="right">SUB SURFACE 263 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 346</td>
    <td align="right">SUB SURFACE 264 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 347</td>
    <td align="right">SUB SURFACE 203 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 391</td>
    <td align="right">SUB SURFACE 284 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 392</td>
    <td align="right">SUB SURFACE 285 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 393</td>
    <td align="right">SUB SURFACE 280 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 394</td>
    <td align="right">SUB SURFACE 187 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 312</td>
    <td align="right">SUB SURFACE 135 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 313</td>
    <td align="right">SUB SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 314</td>
    <td align="right">SUB SURFACE 61 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 315</td>
    <td align="right">SUB SURFACE 252 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SUB SURFACE 181 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SUB SURFACE 183 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">SUB SURFACE 184 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:48:01</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-10
    15:48:01</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
